   7384     PatRoom6_Flr_4_Floor,    !- Outside Boundary Condition Object
   7385     NoSun,                   !- Sun Exposure
   7386     NoWind,                  !- Wind Exposure
   7387     AutoCalculate,           !- View Factor to Ground
   7388     4,                       !- Number of Vertices
   7389     6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7390     6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7391     0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7392     0.0000,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7393 
   7394   BuildingSurface:Detailed,
   7395     PatRoom6_Flr_4_Wall_East,!- Name
   7396     Wall,                    !- Surface Type
   7397     int-walls,               !- Construction Name
   7398     PatRoom6_Flr_4,          !- Zone Name
   7399     Surface,                 !- Outside Boundary Condition
   7400     PatRoom6_Flr_4_Wall_East,!- Outside Boundary Condition Object
   7401     NoSun,                   !- Sun Exposure
   7402     NoWind,                  !- Wind Exposure
   7403     AutoCalculate,           !- View Factor to Ground
   7404     4,                       !- Number of Vertices
   7405     6.0960,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7406     6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7407     6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7408     6.0960,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7409 
   7410   BuildingSurface:Detailed,
   7411     PatRoom6_Flr_4_Wall_North,  !- Name
   7412     Wall,                    !- Surface Type
   7413     int-walls,               !- Construction Name
   7414     PatRoom6_Flr_4,          !- Zone Name
   7415     Surface,                 !- Outside Boundary Condition
   7416     PatRoom6_Flr_4_Wall_North,  !- Outside Boundary Condition Object
   7417     NoSun,                   !- Sun Exposure
   7418     NoWind,                  !- Wind Exposure
   7419     AutoCalculate,           !- View Factor to Ground
   7420     4,                       !- Number of Vertices
   7421     6.0960,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7422     6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7423     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7424     0.0000,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7425 
   7426   BuildingSurface:Detailed,
   7427     PatRoom6_Flr_4_Wall_South,  !- Name
   7428     Wall,                    !- Surface Type
   7429     Mass Non-res Ext Wall,   !- Construction Name
   7430     PatRoom6_Flr_4,          !- Zone Name
   7431     Outdoors,                !- Outside Boundary Condition
   7432     ,                        !- Outside Boundary Condition Object
   7433     SunExposed,              !- Sun Exposure
   7434     WindExposed,             !- Wind Exposure
   7435     AutoCalculate,           !- View Factor to Ground
   7436     4,                       !- Number of Vertices
   7437     0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7438     0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7439     6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7440     6.0960,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7441 
   7442   BuildingSurface:Detailed,
   7443     PatRoom6_Flr_4_Wall_West,!- Name
   7444     Wall,                    !- Surface Type
   7445     Mass Non-res Ext Wall,   !- Construction Name
   7446     PatRoom6_Flr_4,          !- Zone Name
   7447     Outdoors,                !- Outside Boundary Condition
   7448     ,                        !- Outside Boundary Condition Object
   7449     SunExposed,              !- Sun Exposure
   7450     WindExposed,             !- Wind Exposure
   7451     AutoCalculate,           !- View Factor to Ground
   7452     4,                       !- Number of Vertices
   7453     0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7454     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7455     0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7456     0.0000,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7457 
   7458   BuildingSurface:Detailed,
   7459     PatRoom7_Mult10_Flr_3_Ceiling,  !- Name
   7460     Ceiling,                 !- Surface Type
   7461     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7462     PatRoom7_Mult10_Flr_3,   !- Zone Name
   7463     Surface,                 !- Outside Boundary Condition
   7464     PatRoom7_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   7465     NoSun,                   !- Sun Exposure
   7466     NoWind,                  !- Wind Exposure
   7467     AutoCalculate,           !- View Factor to Ground
   7468     4,                       !- Number of Vertices
   7469     0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7470     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7471     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7472     4.5720,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7473 
   7474   BuildingSurface:Detailed,
   7475     PatRoom7_Mult10_Flr_3_Floor,  !- Name
   7476     Floor,                   !- Surface Type
   7477     INT-FLOOR-TOPSIDE,       !- Construction Name
   7478     PatRoom7_Mult10_Flr_3,   !- Zone Name
   7479     Surface,                 !- Outside Boundary Condition
   7480     PatRoom7_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
   7481     NoSun,                   !- Sun Exposure
   7482     NoWind,                  !- Wind Exposure
   7483     AutoCalculate,           !- View Factor to Ground
   7484     4,                       !- Number of Vertices
   7485     4.5720,8.9920,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   7486     4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7487     0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7488     0.0000,8.9920,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   7489 
   7490   BuildingSurface:Detailed,
   7491     PatRoom7_Mult10_Flr_3_Wall_East,  !- Name
   7492     Wall,                    !- Surface Type
   7493     int-walls,               !- Construction Name
   7494     PatRoom7_Mult10_Flr_3,   !- Zone Name
   7495     Surface,                 !- Outside Boundary Condition
   7496     PatRoom7_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
   7497     NoSun,                   !- Sun Exposure
   7498     NoWind,                  !- Wind Exposure
   7499     AutoCalculate,           !- View Factor to Ground
   7500     4,                       !- Number of Vertices
   7501     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7502     4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7503     4.5720,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7504     4.5720,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7505 
   7506   BuildingSurface:Detailed,
   7507     PatRoom7_Mult10_Flr_3_Wall_North,  !- Name
   7508     Wall,                    !- Surface Type
   7509     int-walls,               !- Construction Name
   7510     PatRoom7_Mult10_Flr_3,   !- Zone Name
   7511     Surface,                 !- Outside Boundary Condition
   7512     PatRoom7_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
   7513     NoSun,                   !- Sun Exposure
   7514     NoWind,                  !- Wind Exposure
   7515     AutoCalculate,           !- View Factor to Ground
   7516     4,                       !- Number of Vertices
   7517     4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7518     4.5720,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7519     0.0000,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7520     0.0000,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7521 
   7522   BuildingSurface:Detailed,
   7523     PatRoom7_Mult10_Flr_3_Wall_South,  !- Name
   7524     Wall,                    !- Surface Type
   7525     int-walls,               !- Construction Name
   7526     PatRoom7_Mult10_Flr_3,   !- Zone Name
   7527     Surface,                 !- Outside Boundary Condition
   7528     PatRoom7_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
   7529     NoSun,                   !- Sun Exposure
   7530     NoWind,                  !- Wind Exposure
   7531     AutoCalculate,           !- View Factor to Ground
   7532     4,                       !- Number of Vertices
   7533     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7534     0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7535     4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7536     4.5720,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7537 
   7538   BuildingSurface:Detailed,
   7539     PatRoom7_Mult10_Flr_3_Wall_West,  !- Name
   7540     Wall,                    !- Surface Type
   7541     Mass Non-res Ext Wall,   !- Construction Name
   7542     PatRoom7_Mult10_Flr_3,   !- Zone Name
   7543     Outdoors,                !- Outside Boundary Condition
   7544     ,                        !- Outside Boundary Condition Object
   7545     SunExposed,              !- Sun Exposure
   7546     WindExposed,             !- Wind Exposure
   7547     AutoCalculate,           !- View Factor to Ground
   7548     4,                       !- Number of Vertices
   7549     0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7550     0.0000,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7551     0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7552     0.0000,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7553 
   7554   BuildingSurface:Detailed,
   7555     PatRoom7_Mult10_Flr_4_Ceiling,  !- Name
   7556     Ceiling,                 !- Surface Type
   7557     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7558     PatRoom7_Mult10_Flr_4,   !- Zone Name
   7559     Surface,                 !- Outside Boundary Condition
   7560     PatRoom7_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
   7561     NoSun,                   !- Sun Exposure
   7562     NoWind,                  !- Wind Exposure
   7563     AutoCalculate,           !- View Factor to Ground
   7564     4,                       !- Number of Vertices
   7565     0.0000,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7566     0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   7567     4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   7568     4.5720,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7569 
   7570   BuildingSurface:Detailed,
   7571     PatRoom7_Mult10_Flr_4_Floor,  !- Name
   7572     Floor,                   !- Surface Type
   7573     INT-FLOOR-TOPSIDE,       !- Construction Name
   7574     PatRoom7_Mult10_Flr_4,   !- Zone Name
   7575     Surface,                 !- Outside Boundary Condition
   7576     PatRoom7_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
   7577     NoSun,                   !- Sun Exposure
   7578     NoWind,                  !- Wind Exposure
   7579     AutoCalculate,           !- View Factor to Ground
   7580     4,                       !- Number of Vertices
   7581     4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7582     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7583     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7584     0.0000,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7585 
   7586   BuildingSurface:Detailed,
   7587     PatRoom7_Mult10_Flr_4_Wall_East,  !- Name
   7588     Wall,                    !- Surface Type
   7589     int-walls,               !- Construction Name
   7590     PatRoom7_Mult10_Flr_4,   !- Zone Name
   7591     Surface,                 !- Outside Boundary Condition
   7592     PatRoom7_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
   7593     NoSun,                   !- Sun Exposure
   7594     NoWind,                  !- Wind Exposure
   7595     AutoCalculate,           !- View Factor to Ground
   7596     4,                       !- Number of Vertices
   7597     4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7598     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7599     4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7600     4.5720,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7601 
   7602   BuildingSurface:Detailed,
   7603     PatRoom7_Mult10_Flr_4_Wall_North,  !- Name
   7604     Wall,                    !- Surface Type
   7605     int-walls,               !- Construction Name
   7606     PatRoom7_Mult10_Flr_4,   !- Zone Name
   7607     Surface,                 !- Outside Boundary Condition
   7608     PatRoom7_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
   7609     NoSun,                   !- Sun Exposure
   7610     NoWind,                  !- Wind Exposure
   7611     AutoCalculate,           !- View Factor to Ground
   7612     4,                       !- Number of Vertices
   7613     4.5720,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7614     4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7615     0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7616     0.0000,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7617 
   7618   BuildingSurface:Detailed,
   7619     PatRoom7_Mult10_Flr_4_Wall_South,  !- Name
   7620     Wall,                    !- Surface Type
   7621     int-walls,               !- Construction Name
   7622     PatRoom7_Mult10_Flr_4,   !- Zone Name
   7623     Surface,                 !- Outside Boundary Condition
   7624     PatRoom7_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
   7625     NoSun,                   !- Sun Exposure
   7626     NoWind,                  !- Wind Exposure
   7627     AutoCalculate,           !- View Factor to Ground
   7628     4,                       !- Number of Vertices
   7629     0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7630     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7631     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7632     4.5720,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7633 
   7634   BuildingSurface:Detailed,
   7635     PatRoom7_Mult10_Flr_4_Wall_West,  !- Name
   7636     Wall,                    !- Surface Type
   7637     Mass Non-res Ext Wall,   !- Construction Name
   7638     PatRoom7_Mult10_Flr_4,   !- Zone Name
   7639     Outdoors,                !- Outside Boundary Condition
   7640     ,                        !- Outside Boundary Condition Object
   7641     SunExposed,              !- Sun Exposure
   7642     WindExposed,             !- Wind Exposure
   7643     AutoCalculate,           !- View Factor to Ground
   7644     4,                       !- Number of Vertices
   7645     0.0000,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7646     0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7647     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7648     0.0000,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7649 
   7650   BuildingSurface:Detailed,
   7651     PatRoom8_Flr_3_Ceiling,  !- Name
   7652     Ceiling,                 !- Surface Type
   7653     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7654     PatRoom8_Flr_3,          !- Zone Name
   7655     Surface,                 !- Outside Boundary Condition
   7656     PatRoom8_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   7657     NoSun,                   !- Sun Exposure
   7658     NoWind,                  !- Wind Exposure
   7659     AutoCalculate,           !- View Factor to Ground
   7660     4,                       !- Number of Vertices
   7661     0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7662     0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7663     6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7664     6.0960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7665 
   7666   BuildingSurface:Detailed,
   7667     PatRoom8_Flr_3_Floor,    !- Name
   7668     Floor,                   !- Surface Type
   7669     INT-FLOOR-TOPSIDE,       !- Construction Name
   7670     PatRoom8_Flr_3,          !- Zone Name
   7671     Surface,                 !- Outside Boundary Condition
   7672     PatRoom8_Flr_3_Floor,    !- Outside Boundary Condition Object
   7673     NoSun,                   !- Sun Exposure
   7674     NoWind,                  !- Wind Exposure
   7675     AutoCalculate,           !- View Factor to Ground
   7676     4,                       !- Number of Vertices
   7677     6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   7678     6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7679     0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7680     0.0000,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   7681 
   7682   BuildingSurface:Detailed,
   7683     PatRoom8_Flr_3_Wall_East,!- Name
   7684     Wall,                    !- Surface Type
   7685     int-walls,               !- Construction Name
   7686     PatRoom8_Flr_3,          !- Zone Name
   7687     Surface,                 !- Outside Boundary Condition
   7688     PatRoom8_Flr_3_Wall_East,!- Outside Boundary Condition Object
   7689     NoSun,                   !- Sun Exposure
   7690     NoWind,                  !- Wind Exposure
   7691     AutoCalculate,           !- View Factor to Ground
   7692     4,                       !- Number of Vertices
   7693     6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7694     6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7695     6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7696     6.0960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7697 
   7698   BuildingSurface:Detailed,
   7699     PatRoom8_Flr_3_Wall_North,  !- Name
   7700     Wall,                    !- Surface Type
   7701     Mass Non-res Ext Wall,   !- Construction Name
   7702     PatRoom8_Flr_3,          !- Zone Name
   7703     Outdoors,                !- Outside Boundary Condition
   7704     ,                        !- Outside Boundary Condition Object
   7705     SunExposed,              !- Sun Exposure
   7706     WindExposed,             !- Wind Exposure
   7707     AutoCalculate,           !- View Factor to Ground
   7708     4,                       !- Number of Vertices
   7709     6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7710     6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7711     0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7712     0.0000,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7713 
   7714   BuildingSurface:Detailed,
   7715     PatRoom8_Flr_3_Wall_South,  !- Name
   7716     Wall,                    !- Surface Type
   7717     int-walls,               !- Construction Name
   7718     PatRoom8_Flr_3,          !- Zone Name
   7719     Surface,                 !- Outside Boundary Condition
   7720     PatRoom8_Flr_3_Wall_South,  !- Outside Boundary Condition Object
   7721     NoSun,                   !- Sun Exposure
   7722     NoWind,                  !- Wind Exposure
   7723     AutoCalculate,           !- View Factor to Ground
   7724     4,                       !- Number of Vertices
   7725     0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7726     0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7727     6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7728     6.0960,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7729 
   7730   BuildingSurface:Detailed,
   7731     PatRoom8_Flr_3_Wall_West,!- Name
   7732     Wall,                    !- Surface Type
   7733     Mass Non-res Ext Wall,   !- Construction Name
   7734     PatRoom8_Flr_3,          !- Zone Name
   7735     Outdoors,                !- Outside Boundary Condition
   7736     ,                        !- Outside Boundary Condition Object
   7737     SunExposed,              !- Sun Exposure
   7738     WindExposed,             !- Wind Exposure
   7739     AutoCalculate,           !- View Factor to Ground
   7740     4,                       !- Number of Vertices
   7741     0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7742     0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7743     0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7744     0.0000,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7745 
   7746   BuildingSurface:Detailed,
   7747     PatRoom8_Flr_4_Ceiling,  !- Name
   7748     Ceiling,                 !- Surface Type
   7749     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7750     PatRoom8_Flr_4,          !- Zone Name
   7751     Surface,                 !- Outside Boundary Condition
   7752     PatRoom8_Flr_4_Ceiling,  !- Outside Boundary Condition Object
   7753     NoSun,                   !- Sun Exposure
   7754     NoWind,                  !- Wind Exposure
   7755     AutoCalculate,           !- View Factor to Ground
   7756     4,                       !- Number of Vertices
   7757     0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7758     0.0000,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   7759     6.0960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   7760     6.0960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7761 
   7762   BuildingSurface:Detailed,
   7763     PatRoom8_Flr_4_Floor,    !- Name
   7764     Floor,                   !- Surface Type
   7765     INT-FLOOR-TOPSIDE,       !- Construction Name
   7766     PatRoom8_Flr_4,          !- Zone Name
   7767     Surface,                 !- Outside Boundary Condition
   7768     PatRoom8_Flr_4_Floor,    !- Outside Boundary Condition Object
   7769     NoSun,                   !- Sun Exposure
   7770     NoWind,                  !- Wind Exposure
   7771     AutoCalculate,           !- View Factor to Ground
   7772     4,                       !- Number of Vertices
   7773     6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7774     6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7775     0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7776     0.0000,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7777 
   7778   BuildingSurface:Detailed,
   7779     PatRoom8_Flr_4_Wall_East,!- Name
   7780     Wall,                    !- Surface Type
   7781     int-walls,               !- Construction Name
   7782     PatRoom8_Flr_4,          !- Zone Name
   7783     Surface,                 !- Outside Boundary Condition
   7784     PatRoom8_Flr_4_Wall_East,!- Outside Boundary Condition Object
   7785     NoSun,                   !- Sun Exposure
   7786     NoWind,                  !- Wind Exposure
   7787     AutoCalculate,           !- View Factor to Ground
   7788     4,                       !- Number of Vertices
   7789     6.0960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7790     6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7791     6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7792     6.0960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7793 
   7794   BuildingSurface:Detailed,
   7795     PatRoom8_Flr_4_Wall_North,  !- Name
   7796     Wall,                    !- Surface Type
   7797     Mass Non-res Ext Wall,   !- Construction Name
   7798     PatRoom8_Flr_4,          !- Zone Name
   7799     Outdoors,                !- Outside Boundary Condition
   7800     ,                        !- Outside Boundary Condition Object
   7801     SunExposed,              !- Sun Exposure
   7802     WindExposed,             !- Wind Exposure
   7803     AutoCalculate,           !- View Factor to Ground
   7804     4,                       !- Number of Vertices
   7805     6.0960,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7806     6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7807     0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7808     0.0000,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7809 
   7810   BuildingSurface:Detailed,
   7811     PatRoom8_Flr_4_Wall_South,  !- Name
   7812     Wall,                    !- Surface Type
   7813     int-walls,               !- Construction Name
   7814     PatRoom8_Flr_4,          !- Zone Name
   7815     Surface,                 !- Outside Boundary Condition
   7816     PatRoom8_Flr_4_Wall_South,  !- Outside Boundary Condition Object
   7817     NoSun,                   !- Sun Exposure
   7818     NoWind,                  !- Wind Exposure
   7819     AutoCalculate,           !- View Factor to Ground
   7820     4,                       !- Number of Vertices
   7821     0.0000,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7822     0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7823     6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7824     6.0960,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7825 
   7826   BuildingSurface:Detailed,
   7827     PatRoom8_Flr_4_Wall_West,!- Name
   7828     Wall,                    !- Surface Type
   7829     Mass Non-res Ext Wall,   !- Construction Name
   7830     PatRoom8_Flr_4,          !- Zone Name
   7831     Outdoors,                !- Outside Boundary Condition
   7832     ,                        !- Outside Boundary Condition Object
   7833     SunExposed,              !- Sun Exposure
   7834     WindExposed,             !- Wind Exposure
   7835     AutoCalculate,           !- View Factor to Ground
   7836     4,                       !- Number of Vertices
   7837     0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7838     0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7839     0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7840     0.0000,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7841 
   7842   BuildingSurface:Detailed,
   7843     PhysTherapy_Flr_3_Ceiling,  !- Name
   7844     Ceiling,                 !- Surface Type
   7845     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7846     PhysTherapy_Flr_3,       !- Zone Name
   7847     Surface,                 !- Outside Boundary Condition
   7848     PhysTherapy_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   7849     NoSun,                   !- Sun Exposure
   7850     NoWind,                  !- Wind Exposure
   7851     AutoCalculate,           !- View Factor to Ground
   7852     4,                       !- Number of Vertices
   7853     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7854     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7855     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7856     60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7857 
   7858   BuildingSurface:Detailed,
   7859     PhysTherapy_Flr_3_Floor, !- Name
   7860     Floor,                   !- Surface Type
   7861     INT-FLOOR-TOPSIDE,       !- Construction Name
   7862     PhysTherapy_Flr_3,       !- Zone Name
   7863     Surface,                 !- Outside Boundary Condition
   7864     PhysTherapy_Flr_3_Floor, !- Outside Boundary Condition Object
   7865     NoSun,                   !- Sun Exposure
   7866     NoWind,                  !- Wind Exposure
   7867     AutoCalculate,           !- View Factor to Ground
   7868     4,                       !- Number of Vertices
   7869     60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   7870     60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7871     39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7872     39.6240,42.6720,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   7873 
   7874   BuildingSurface:Detailed,
   7875     PhysTherapy_Flr_3_Wall_East,  !- Name
   7876     Wall,                    !- Surface Type
   7877     int-walls,               !- Construction Name
   7878     PhysTherapy_Flr_3,       !- Zone Name
   7879     Surface,                 !- Outside Boundary Condition
   7880     Corridor_SE_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
   7881     NoSun,                   !- Sun Exposure
   7882     NoWind,                  !- Wind Exposure
   7883     AutoCalculate,           !- View Factor to Ground
   7884     4,                       !- Number of Vertices
   7885     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7886     60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7887     60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7888     60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7889 
   7890   BuildingSurface:Detailed,
   7891     PhysTherapy_Flr_3_Wall_North,  !- Name
   7892     Wall,                    !- Surface Type
   7893     int-walls,               !- Construction Name
   7894     PhysTherapy_Flr_3,       !- Zone Name
   7895     Surface,                 !- Outside Boundary Condition
   7896     Corridor_NW_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
   7897     NoSun,                   !- Sun Exposure
   7898     NoWind,                  !- Wind Exposure
   7899     AutoCalculate,           !- View Factor to Ground
   7900     4,                       !- Number of Vertices
   7901     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7902     60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7903     39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7904     39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7905 
   7906   BuildingSurface:Detailed,
   7907     PhysTherapy_Flr_3_Wall_South,  !- Name
   7908     Wall,                    !- Surface Type
   7909     int-walls,               !- Construction Name
   7910     PhysTherapy_Flr_3,       !- Zone Name
   7911     Surface,                 !- Outside Boundary Condition
   7912     NurseSat_Lobby_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
   7913     NoSun,                   !- Sun Exposure
   7914     NoWind,                  !- Wind Exposure
   7915     AutoCalculate,           !- View Factor to Ground
   7916     4,                       !- Number of Vertices
   7917     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7918     39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7919     60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7920     60.9600,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7921 
   7922   BuildingSurface:Detailed,
   7923     PhysTherapy_Flr_3_Wall_West,  !- Name
   7924     Wall,                    !- Surface Type
   7925     int-walls,               !- Construction Name
   7926     PhysTherapy_Flr_3,       !- Zone Name
   7927     Surface,                 !- Outside Boundary Condition
   7928     NurseSat_Lobby_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
   7929     NoSun,                   !- Sun Exposure
   7930     NoWind,                  !- Wind Exposure
   7931     AutoCalculate,           !- View Factor to Ground
   7932     4,                       !- Number of Vertices
   7933     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7934     39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7935     39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7936     39.6240,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7937 
   7938   BuildingSurface:Detailed,
   7939     Radiology_Flr_4_Ceiling, !- Name
   7940     Ceiling,                 !- Surface Type
   7941     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7942     Radiology_Flr_4,         !- Zone Name
   7943     Surface,                 !- Outside Boundary Condition
   7944     Radiology_Flr_4_Ceiling, !- Outside Boundary Condition Object
   7945     NoSun,                   !- Sun Exposure
   7946     NoWind,                  !- Wind Exposure
   7947     AutoCalculate,           !- View Factor to Ground
   7948     4,                       !- Number of Vertices
   7949     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7950     39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   7951     60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   7952     60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7953 
   7954   BuildingSurface:Detailed,
   7955     Radiology_Flr_4_Floor,   !- Name
   7956     Floor,                   !- Surface Type
   7957     INT-FLOOR-TOPSIDE,       !- Construction Name
   7958     Radiology_Flr_4,         !- Zone Name
   7959     Surface,                 !- Outside Boundary Condition
   7960     Radiology_Flr_4_Floor,   !- Outside Boundary Condition Object
   7961     NoSun,                   !- Sun Exposure
   7962     NoWind,                  !- Wind Exposure
   7963     AutoCalculate,           !- View Factor to Ground
   7964     4,                       !- Number of Vertices
   7965     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7966     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7967     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7968     39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7969 
   7970   BuildingSurface:Detailed,
   7971     Radiology_Flr_4_Wall_East,  !- Name
   7972     Wall,                    !- Surface Type
   7973     int-walls,               !- Construction Name
   7974     Radiology_Flr_4,         !- Zone Name
   7975     Surface,                 !- Outside Boundary Condition
   7976     Corridor_SE_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
   7977     NoSun,                   !- Sun Exposure
   7978     NoWind,                  !- Wind Exposure
   7979     AutoCalculate,           !- View Factor to Ground
   7980     4,                       !- Number of Vertices
   7981     60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7982     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7983     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7984     60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7985 
   7986   BuildingSurface:Detailed,
   7987     Radiology_Flr_4_Wall_North,  !- Name
   7988     Wall,                    !- Surface Type
   7989     int-walls,               !- Construction Name
   7990     Radiology_Flr_4,         !- Zone Name
   7991     Surface,                 !- Outside Boundary Condition
   7992     Corridor_NW_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
   7993     NoSun,                   !- Sun Exposure
   7994     NoWind,                  !- Wind Exposure
   7995     AutoCalculate,           !- View Factor to Ground
   7996     4,                       !- Number of Vertices
   7997     60.9600,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7998     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7999     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   8000     39.6240,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   8001 
   8002   BuildingSurface:Detailed,
   8003     Radiology_Flr_4_Wall_South,  !- Name
   8004     Wall,                    !- Surface Type
   8005     int-walls,               !- Construction Name
   8006     Radiology_Flr_4,         !- Zone Name
   8007     Surface,                 !- Outside Boundary Condition
   8008     NurseSat_Lobby_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
   8009     NoSun,                   !- Sun Exposure
   8010     NoWind,                  !- Wind Exposure
   8011     AutoCalculate,           !- View Factor to Ground
   8012     4,                       !- Number of Vertices
   8013     39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   8014     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   8015     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   8016     60.9600,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   8017 
   8018   BuildingSurface:Detailed,
   8019     Radiology_Flr_4_Wall_West,  !- Name
   8020     Wall,                    !- Surface Type
   8021     int-walls,               !- Construction Name
   8022     Radiology_Flr_4,         !- Zone Name
   8023     Surface,                 !- Outside Boundary Condition
   8024     NurseSat_Lobby_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
   8025     NoSun,                   !- Sun Exposure
   8026     NoWind,                  !- Wind Exposure
   8027     AutoCalculate,           !- View Factor to Ground
   8028     4,                       !- Number of Vertices
   8029     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   8030     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   8031     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   8032     39.6240,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   8033 
   8034 ! ***WINDOWS & DOORS***
   8035 
   8036   FenestrationSurface:Detailed,
   8037     Dining_Flr_5_Wall_South_Window,  !- Name
   8038     Window,                  !- Surface Type
   8039     Window Non-res Fixed,    !- Construction Name
   8040     Dining_Flr_5_Wall_South, !- Building Surface Name
   8041     ,                        !- Outside Boundary Condition Object
   8042     AutoCalculate,           !- View Factor to Ground
   8043     ,                        !- Shading Control Name
   8044     ,                        !- Frame and Divider Name
   8045     1.0000,                  !- Multiplier
   8046     4,                       !- Number of Vertices
   8047     40.1950,0.0000,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8048     40.1950,0.0000,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8049     69.5330,0.0000,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8050     69.5330,0.0000,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8051 
   8052   FenestrationSurface:Detailed,
   8053     ER_NurseStat_Flr_1_Wall_1_East_Window,  !- Name
   8054     Window,                  !- Surface Type
   8055     Window Non-res Fixed,    !- Construction Name
   8056     ER_NurseStat_Flr_1_Wall_1_East,  !- Building Surface Name
   8057     ,                        !- Outside Boundary Condition Object
   8058     AutoCalculate,           !- View Factor to Ground
   8059     ,                        !- Shading Control Name
   8060     ,                        !- Frame and Divider Name
   8061     1.0000,                  !- Multiplier
   8062     4,                       !- Number of Vertices
   8063     70.1040,14.2020,2.1340,  !- X,Y,Z ==> Vertex 1 {m}
   8064     70.1040,14.2020,0.9140,  !- X,Y,Z ==> Vertex 2 {m}
   8065     70.1040,39.1380,0.9140,  !- X,Y,Z ==> Vertex 3 {m}
   8066     70.1040,39.1380,2.1340;  !- X,Y,Z ==> Vertex 4 {m}
   8067 
   8068   FenestrationSurface:Detailed,
   8069     ICU_Flr_2_Wall_West_Window,  !- Name
   8070     Window,                  !- Surface Type
   8071     Window Non-res Fixed,    !- Construction Name
   8072     ICU_Flr_2_Wall_West,     !- Building Surface Name
   8073     ,                        !- Outside Boundary Condition Object
   8074     AutoCalculate,           !- View Factor to Ground
   8075     ,                        !- Shading Control Name
   8076     ,                        !- Frame and Divider Name
   8077     1.0000,                  !- Multiplier
   8078     4,                       !- Number of Vertices
   8079     0.0000,20.9360,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
   8080     0.0000,20.9360,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
   8081     0.0000,0.4000,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
   8082     0.0000,0.4000,6.4010;  !- X,Y,Z ==> Vertex 4 {m}
   8083 
   8084   FenestrationSurface:Detailed,
   8085     IC_PatRoom1_Mult5_Flr_2_Wall_North_Window,  !- Name
   8086     Window,                  !- Surface Type
   8087     Window Non-res Fixed,    !- Construction Name
   8088     IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Building Surface Name
   8089     ,                        !- Outside Boundary Condition Object
   8090     AutoCalculate,           !- View Factor to Ground
   8091     ,                        !- Shading Control Name
   8092     ,                        !- Frame and Divider Name
   8093     1.0000,                  !- Multiplier
   8094     4,                       !- Number of Vertices
   8095     28.6820,53.3400,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
   8096     28.6820,53.3400,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
   8097     24.6580,53.3400,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
   8098     24.6580,53.3400,6.4010;  !- X,Y,Z ==> Vertex 4 {m}
   8099 
   8100   FenestrationSurface:Detailed,
   8101     IC_PatRoom2_Flr_2_Wall_North_Window,  !- Name
   8102     Window,                  !- Surface Type
   8103     Window Non-res Fixed,    !- Construction Name
   8104     IC_PatRoom2_Flr_2_Wall_North,  !- Building Surface Name
   8105     ,                        !- Outside Boundary Condition Object
   8106     AutoCalculate,           !- View Factor to Ground
   8107     ,                        !- Shading Control Name
   8108     ,                        !- Frame and Divider Name
   8109     1.0000,                  !- Multiplier
   8110     4,                       !- Number of Vertices
   8111     5.7300,53.3400,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
   8112     5.7300,53.3400,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
   8113     0.3660,53.3400,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
   8114     0.3660,53.3400,6.4010;  !- X,Y,Z ==> Vertex 4 {m}
   8115 
   8116   FenestrationSurface:Detailed,
   8117     IC_PatRoom2_Flr_2_Wall_West_Window,  !- Name
   8118     Window,                  !- Surface Type
   8119     Window Non-res Fixed,    !- Construction Name
   8120     IC_PatRoom2_Flr_2_Wall_West,  !- Building Surface Name
   8121     ,                        !- Outside Boundary Condition Object
   8122     AutoCalculate,           !- View Factor to Ground
   8123     ,                        !- Shading Control Name
   8124     ,                        !- Frame and Divider Name
   8125     1.0000,                  !- Multiplier
   8126     4,                       !- Number of Vertices
   8127     0.0000,53.0660,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
   8128     0.0000,53.0660,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
   8129     0.0000,49.0420,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
   8130     0.0000,49.0420,6.4010;  !- X,Y,Z ==> Vertex 4 {m}
   8131 
   8132   FenestrationSurface:Detailed,
   8133     IC_PatRoom3_Mult6_Flr_2_Wall_West_Window,  !- Name
   8134     Window,                  !- Surface Type
   8135     Window Non-res Fixed,    !- Construction Name
   8136     IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Building Surface Name
   8137     ,                        !- Outside Boundary Condition Object
   8138     AutoCalculate,           !- View Factor to Ground
   8139     ,                        !- Shading Control Name
   8140     ,                        !- Frame and Divider Name
   8141     1.0000,                  !- Multiplier
   8142     4,                       !- Number of Vertices
   8143     0.0000,48.4940,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
   8144     0.0000,48.4940,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
   8145     0.0000,44.4700,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
   8146     0.0000,44.4700,6.4010;  !- X,Y,Z ==> Vertex 4 {m}
   8147 
   8148   FenestrationSurface:Detailed,
   8149     Lobby_Flr_1_Wall_2_West, !- Name
   8150     Window,                  !- Surface Type
   8151     Window Non-res Fixed,    !- Construction Name
   8152     Lobby_Flr_1_Wall_1_West, !- Building Surface Name
   8153     ,                        !- Outside Boundary Condition Object
   8154     AutoCalculate,           !- View Factor to Ground
   8155     ,                        !- Shading Control Name
   8156     ,                        !- Frame and Divider Name
   8157     1.0000,                  !- Multiplier
   8158     4,                       !- Number of Vertices
   8159     0.0000,52.3400,2.1340,  !- X,Y,Z ==> Vertex 1 {m}
   8160     0.0000,52.3400,0.9140,  !- X,Y,Z ==> Vertex 2 {m}
   8161     0.0000,1.0000,0.9140,  !- X,Y,Z ==> Vertex 3 {m}
   8162     0.0000,1.0000,2.1340;  !- X,Y,Z ==> Vertex 4 {m}
   8163 
   8164   FenestrationSurface:Detailed,
   8165     OR_NurseSat_Flr_2_Wall_South_Window,  !- Name
   8166     Window,                  !- Surface Type
   8167     Window Non-res Fixed,    !- Construction Name
   8168     OR_NurseSat_Flr_2_Wall_South,  !- Building Surface Name
   8169     ,                        !- Outside Boundary Condition Object
   8170     AutoCalculate,           !- View Factor to Ground
   8171     ,                        !- Shading Control Name
   8172     ,                        !- Frame and Divider Name
   8173     1.0000,                  !- Multiplier
   8174     4,                       !- Number of Vertices
   8175     40.1950,0.0000,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
   8176     40.1950,0.0000,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
   8177     69.5330,0.0000,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
   8178     69.5330,0.0000,6.4010;  !- X,Y,Z ==> Vertex 4 {m}
   8179 
   8180   FenestrationSurface:Detailed,
   8181     Office1_Flr_5_Wall_South_Window,  !- Name
   8182     Window,                  !- Surface Type
   8183     Window Non-res Fixed,    !- Construction Name
   8184     Office1_Flr_5_Wall_South,!- Building Surface Name
   8185     ,                        !- Outside Boundary Condition Object
   8186     AutoCalculate,           !- View Factor to Ground
   8187     ,                        !- Shading Control Name
   8188     ,                        !- Frame and Divider Name
   8189     1.0000,                  !- Multiplier
   8190     4,                       !- Number of Vertices
   8191     0.5490,0.0000,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8192     0.5490,0.0000,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8193     8.5950,0.0000,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8194     8.5950,0.0000,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8195 
   8196   FenestrationSurface:Detailed,
   8197     Office1_Flr_5_Wall_West_Window,  !- Name
   8198     Window,                  !- Surface Type
   8199     Window Non-res Fixed,    !- Construction Name
   8200     Office1_Flr_5_Wall_West, !- Building Surface Name
   8201     ,                        !- Outside Boundary Condition Object
   8202     AutoCalculate,           !- View Factor to Ground
   8203     ,                        !- Shading Control Name
   8204     ,                        !- Frame and Divider Name
   8205     1.0000,                  !- Multiplier
   8206     4,                       !- Number of Vertices
   8207     0.0000,7.1630,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8208     0.0000,7.1630,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8209     0.0000,0.4570,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8210     0.0000,0.4570,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8211 
   8212   FenestrationSurface:Detailed,
   8213     Office1_Mult4_Flr_1_Wall_South_Window,  !- Name
   8214     Window,                  !- Surface Type
   8215     Window Non-res Fixed,    !- Construction Name
   8216     Office1_Mult4_Flr_1_Wall_South,  !- Building Surface Name
   8217     ,                        !- Outside Boundary Condition Object
   8218     AutoCalculate,           !- View Factor to Ground
   8219     ,                        !- Shading Control Name
   8220     ,                        !- Frame and Divider Name
   8221     1.0000,                  !- Multiplier
   8222     4,                       !- Number of Vertices
   8223     6.4050,0.0000,2.1340,  !- X,Y,Z ==> Vertex 1 {m}
   8224     6.4050,0.0000,0.9140,  !- X,Y,Z ==> Vertex 2 {m}
   8225     8.8350,0.0000,0.9140,  !- X,Y,Z ==> Vertex 3 {m}
   8226     8.8350,0.0000,2.1340;  !- X,Y,Z ==> Vertex 4 {m}
   8227 
   8228   FenestrationSurface:Detailed,
   8229     Office2_Mult5_Flr_5_Wall_West_Window,  !- Name
   8230     Window,                  !- Surface Type
   8231     Window Non-res Fixed,    !- Construction Name
   8232     Office2_Mult5_Flr_5_Wall_West,  !- Building Surface Name
   8233     ,                        !- Outside Boundary Condition Object
   8234     AutoCalculate,           !- View Factor to Ground
   8235     ,                        !- Shading Control Name
   8236     ,                        !- Frame and Divider Name
   8237     1.0000,                  !- Multiplier
   8238     4,                       !- Number of Vertices
   8239     0.0000,14.7830,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8240     0.0000,14.7830,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8241     0.0000,8.0770,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8242     0.0000,8.0770,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8243 
   8244   FenestrationSurface:Detailed,
   8245     Office3_Flr_5_Wall_North_Window,  !- Name
   8246     Window,                  !- Surface Type
   8247     Window Non-res Fixed,    !- Construction Name
   8248     Office3_Flr_5_Wall_North,!- Building Surface Name
   8249     ,                        !- Outside Boundary Condition Object
   8250     AutoCalculate,           !- View Factor to Ground
   8251     ,                        !- Shading Control Name
   8252     ,                        !- Frame and Divider Name
   8253     1.0000,                  !- Multiplier
   8254     4,                       !- Number of Vertices
   8255     8.5950,53.3400,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8256     8.5950,53.3400,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8257     0.5490,53.3400,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8258     0.5490,53.3400,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8259 
   8260   FenestrationSurface:Detailed,
   8261     Office3_Flr_5_Wall_West_Window,  !- Name
   8262     Window,                  !- Surface Type
   8263     Window Non-res Fixed,    !- Construction Name
   8264     Office3_Flr_5_Wall_West, !- Building Surface Name
   8265     ,                        !- Outside Boundary Condition Object
   8266     AutoCalculate,           !- View Factor to Ground
   8267     ,                        !- Shading Control Name
   8268     ,                        !- Frame and Divider Name
   8269     1.0000,                  !- Multiplier
   8270     4,                       !- Number of Vertices
   8271     0.0000,52.8830,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8272     0.0000,52.8830,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8273     0.0000,46.1770,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8274     0.0000,46.1770,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8275 
   8276   FenestrationSurface:Detailed,
   8277     Office4_Mult6_Flr_5_Wall_North_Window,  !- Name
   8278     Window,                  !- Surface Type
   8279     Window Non-res Fixed,    !- Construction Name
   8280     Office4_Mult6_Flr_5_Wall_North,  !- Building Surface Name
   8281     ,                        !- Outside Boundary Condition Object
   8282     AutoCalculate,           !- View Factor to Ground
   8283     ,                        !- Shading Control Name
   8284     ,                        !- Frame and Divider Name
   8285     1.0000,                  !- Multiplier
   8286     4,                       !- Number of Vertices
   8287     11.8830,53.3400,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8288     11.8830,53.3400,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8289     9.4530,53.3400,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8290     9.4530,53.3400,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8291 
   8292   FenestrationSurface:Detailed,
   8293     PatRoom1_Mult10_Flr_3_Wall_South_Window,  !- Name
   8294     Window,                  !- Surface Type
   8295     Window Res Fixed,        !- Construction Name
   8296     PatRoom1_Mult10_Flr_3_Wall_South,  !- Building Surface Name
   8297     ,                        !- Outside Boundary Condition Object
   8298     AutoCalculate,           !- View Factor to Ground
   8299     ,                        !- Shading Control Name
   8300     ,                        !- Frame and Divider Name
   8301     1.0000,                  !- Multiplier
   8302     4,                       !- Number of Vertices
   8303     39.8980,0.0000,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8304     39.8980,0.0000,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8305     43.9220,0.0000,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8306     43.9220,0.0000,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8307 
   8308   FenestrationSurface:Detailed,
   8309     PatRoom1_Mult10_Flr_4_Wall_South_Window,  !- Name
   8310     Window,                  !- Surface Type
   8311     Window Res Fixed,        !- Construction Name
   8312     PatRoom1_Mult10_Flr_4_Wall_South,  !- Building Surface Name
   8313     ,                        !- Outside Boundary Condition Object
   8314     AutoCalculate,           !- View Factor to Ground
   8315     ,                        !- Shading Control Name
   8316     ,                        !- Frame and Divider Name
   8317     1.0000,                  !- Multiplier
   8318     4,                       !- Number of Vertices
   8319     39.8980,0.0000,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8320     39.8980,0.0000,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8321     43.9220,0.0000,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8322     43.9220,0.0000,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8323 
   8324   FenestrationSurface:Detailed,
   8325     PatRoom2_Flr_3_Wall_East_Window,  !- Name
   8326     Window,                  !- Surface Type
   8327     Window Res Fixed,        !- Construction Name
   8328     PatRoom2_Flr_3_Wall_East,!- Building Surface Name
   8329     ,                        !- Outside Boundary Condition Object
   8330     AutoCalculate,           !- View Factor to Ground
   8331     ,                        !- Shading Control Name
   8332     ,                        !- Frame and Divider Name
   8333     1.0000,                  !- Multiplier
   8334     4,                       !- Number of Vertices
   8335     70.1040,0.2740,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8336     70.1040,0.2740,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8337     70.1040,4.2980,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8338     70.1040,4.2980,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8339 
   8340   FenestrationSurface:Detailed,
   8341     PatRoom2_Flr_3_Wall_South_Window,  !- Name
   8342     Window,                  !- Surface Type
   8343     Window Res Fixed,        !- Construction Name
   8344     PatRoom2_Flr_3_Wall_South,  !- Building Surface Name
   8345     ,                        !- Outside Boundary Condition Object
   8346     AutoCalculate,           !- View Factor to Ground
   8347     ,                        !- Shading Control Name
   8348     ,                        !- Frame and Divider Name
   8349     1.0000,                  !- Multiplier
   8350     4,                       !- Number of Vertices
   8351     62.9410,0.0000,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8352     62.9410,0.0000,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8353     69.6470,0.0000,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8354     69.6470,0.0000,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8355 
   8356   FenestrationSurface:Detailed,
   8357     PatRoom2_Flr_4_Wall_East_Window,  !- Name
   8358     Window,                  !- Surface Type
   8359     Window Res Fixed,        !- Construction Name
   8360     PatRoom2_Flr_4_Wall_East,!- Building Surface Name
   8361     ,                        !- Outside Boundary Condition Object
   8362     AutoCalculate,           !- View Factor to Ground
   8363     ,                        !- Shading Control Name
   8364     ,                        !- Frame and Divider Name
   8365     1.0000,                  !- Multiplier
   8366     4,                       !- Number of Vertices
   8367     70.1040,0.2740,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8368     70.1040,0.2740,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8369     70.1040,4.2980,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8370     70.1040,4.2980,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8371 
   8372   FenestrationSurface:Detailed,
   8373     PatRoom2_Flr_4_Wall_South_Window,  !- Name
   8374     Window,                  !- Surface Type
   8375     Window Res Fixed,        !- Construction Name
   8376     PatRoom2_Flr_4_Wall_South,  !- Building Surface Name
   8377     ,                        !- Outside Boundary Condition Object
   8378     AutoCalculate,           !- View Factor to Ground
   8379     ,                        !- Shading Control Name
   8380     ,                        !- Frame and Divider Name
   8381     1.0000,                  !- Multiplier
   8382     4,                       !- Number of Vertices
   8383     62.9410,0.0000,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8384     62.9410,0.0000,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8385     69.6470,0.0000,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8386     69.6470,0.0000,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8387 
   8388   FenestrationSurface:Detailed,
   8389     PatRoom3_Mult10_Flr_3_Wall_East_Window,  !- Name
   8390     Window,                  !- Surface Type
   8391     Window Res Fixed,        !- Construction Name
   8392     PatRoom3_Mult10_Flr_3_Wall_East,  !- Building Surface Name
   8393     ,                        !- Outside Boundary Condition Object
   8394     AutoCalculate,           !- View Factor to Ground
   8395     ,                        !- Shading Control Name
   8396     ,                        !- Frame and Divider Name
   8397     1.0000,                  !- Multiplier
   8398     4,                       !- Number of Vertices
   8399     70.1040,4.8370,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8400     70.1040,4.8370,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8401     70.1040,8.7260,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8402     70.1040,8.7260,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8403 
   8404   FenestrationSurface:Detailed,
   8405     PatRoom3_Mult10_Flr_4_Wall_East_Window,  !- Name
   8406     Window,                  !- Surface Type
   8407     Window Res Fixed,        !- Construction Name
   8408     PatRoom3_Mult10_Flr_4_Wall_East,  !- Building Surface Name
   8409     ,                        !- Outside Boundary Condition Object
   8410     AutoCalculate,           !- View Factor to Ground
   8411     ,                        !- Shading Control Name
   8412     ,                        !- Frame and Divider Name
   8413     1.0000,                  !- Multiplier
   8414     4,                       !- Number of Vertices
   8415     70.1040,4.8370,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8416     70.1040,4.8370,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8417     70.1040,8.7260,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8418     70.1040,8.7260,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8419 
   8420   FenestrationSurface:Detailed,
   8421     PatRoom4_Flr_3_Wall_East_Window,  !- Name
   8422     Window,                  !- Surface Type
   8423     Window Res Fixed,        !- Construction Name
   8424     PatRoom4_Flr_3_Wall_East,!- Building Surface Name
   8425     ,                        !- Outside Boundary Condition Object
   8426     AutoCalculate,           !- View Factor to Ground
   8427     ,                        !- Shading Control Name
   8428     ,                        !- Frame and Divider Name
   8429     1.0000,                  !- Multiplier
   8430     4,                       !- Number of Vertices
   8431     70.1040,49.0420,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8432     70.1040,49.0420,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8433     70.1040,53.0660,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8434     70.1040,53.0660,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8435 
   8436   FenestrationSurface:Detailed,
   8437     PatRoom4_Flr_3_Wall_North_Window,  !- Name
   8438     Window,                  !- Surface Type
   8439     Window Res Fixed,        !- Construction Name
   8440     PatRoom4_Flr_3_Wall_North,  !- Building Surface Name
   8441     ,                        !- Outside Boundary Condition Object
   8442     AutoCalculate,           !- View Factor to Ground
   8443     ,                        !- Shading Control Name
   8444     ,                        !- Frame and Divider Name
   8445     1.0000,                  !- Multiplier
   8446     4,                       !- Number of Vertices
   8447     69.6470,53.3400,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8448     69.6470,53.3400,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8449     62.9410,53.3400,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8450     62.9410,53.3400,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8451 
   8452   FenestrationSurface:Detailed,
   8453     PatRoom4_Flr_4_Wall_East_Window,  !- Name
   8454     Window,                  !- Surface Type
   8455     Window Res Fixed,        !- Construction Name
   8456     PatRoom4_Flr_4_Wall_East,!- Building Surface Name
   8457     ,                        !- Outside Boundary Condition Object
   8458     AutoCalculate,           !- View Factor to Ground
   8459     ,                        !- Shading Control Name
   8460     ,                        !- Frame and Divider Name
   8461     1.0000,                  !- Multiplier
   8462     4,                       !- Number of Vertices
   8463     70.1040,49.0420,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8464     70.1040,49.0420,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8465     70.1040,53.0660,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8466     70.1040,53.0660,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8467 
   8468   FenestrationSurface:Detailed,
   8469     PatRoom4_Flr_4_Wall_North_Window,  !- Name
   8470     Window,                  !- Surface Type
   8471     Window Res Fixed,        !- Construction Name
   8472     PatRoom4_Flr_4_Wall_North,  !- Building Surface Name
   8473     ,                        !- Outside Boundary Condition Object
   8474     AutoCalculate,           !- View Factor to Ground
   8475     ,                        !- Shading Control Name
   8476     ,                        !- Frame and Divider Name
   8477     1.0000,                  !- Multiplier
   8478     4,                       !- Number of Vertices
   8479     69.6470,53.3400,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8480     69.6470,53.3400,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8481     62.9410,53.3400,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8482     62.9410,53.3400,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8483 
   8484   FenestrationSurface:Detailed,
   8485     PatRoom5_Mult10_Flr_3_Wall_North_Window,  !- Name
   8486     Window,                  !- Surface Type
   8487     Window Res Fixed,        !- Construction Name
   8488     PatRoom5_Mult10_Flr_3_Wall_North,  !- Building Surface Name
   8489     ,                        !- Outside Boundary Condition Object
   8490     AutoCalculate,           !- View Factor to Ground
   8491     ,                        !- Shading Control Name
   8492     ,                        !- Frame and Divider Name
   8493     1.0000,                  !- Multiplier
   8494     4,                       !- Number of Vertices
   8495     43.9220,53.3400,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8496     43.9220,53.3400,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8497     39.8980,53.3400,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8498     39.8980,53.3400,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8499 
   8500   FenestrationSurface:Detailed,
   8501     PatRoom5_Mult10_Flr_4_Wall_North_Window,  !- Name
   8502     Window,                  !- Surface Type
   8503     Window Res Fixed,        !- Construction Name
   8504     PatRoom5_Mult10_Flr_4_Wall_North,  !- Building Surface Name
   8505     ,                        !- Outside Boundary Condition Object
   8506     AutoCalculate,           !- View Factor to Ground
   8507     ,                        !- Shading Control Name
   8508     ,                        !- Frame and Divider Name
   8509     1.0000,                  !- Multiplier
   8510     4,                       !- Number of Vertices
   8511     43.9220,53.3400,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8512     43.9220,53.3400,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8513     39.8980,53.3400,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8514     39.8980,53.3400,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8515 
   8516   FenestrationSurface:Detailed,
   8517     PatRoom6_Flr_3_Wall_South_Window,  !- Name
   8518     Window,                  !- Surface Type
   8519     Window Res Fixed,        !- Construction Name
   8520     PatRoom6_Flr_3_Wall_South,  !- Building Surface Name
   8521     ,                        !- Outside Boundary Condition Object
   8522     AutoCalculate,           !- View Factor to Ground
   8523     ,                        !- Shading Control Name
   8524     ,                        !- Frame and Divider Name
   8525     1.0000,                  !- Multiplier
   8526     4,                       !- Number of Vertices
   8527     0.3660,0.0000,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8528     0.3660,0.0000,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8529     5.7300,0.0000,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8530     5.7300,0.0000,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8531 
   8532   FenestrationSurface:Detailed,
   8533     PatRoom6_Flr_3_Wall_West_Window,  !- Name
   8534     Window,                  !- Surface Type
   8535     Window Res Fixed,        !- Construction Name
   8536     PatRoom6_Flr_3_Wall_West,!- Building Surface Name
   8537     ,                        !- Outside Boundary Condition Object
   8538     AutoCalculate,           !- View Factor to Ground
   8539     ,                        !- Shading Control Name
   8540     ,                        !- Frame and Divider Name
   8541     1.0000,                  !- Multiplier
   8542     4,                       !- Number of Vertices
   8543     0.0000,4.2980,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8544     0.0000,4.2980,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8545     0.0000,0.2740,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8546     0.0000,0.2740,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8547 
   8548   FenestrationSurface:Detailed,
   8549     PatRoom6_Flr_4_Wall_South_Window,  !- Name
   8550     Window,                  !- Surface Type
   8551     Window Res Fixed,        !- Construction Name
   8552     PatRoom6_Flr_4_Wall_South,  !- Building Surface Name
   8553     ,                        !- Outside Boundary Condition Object
   8554     AutoCalculate,           !- View Factor to Ground
   8555     ,                        !- Shading Control Name
   8556     ,                        !- Frame and Divider Name
   8557     1.0000,                  !- Multiplier
   8558     4,                       !- Number of Vertices
   8559     0.3660,0.0000,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8560     0.3660,0.0000,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8561     5.7300,0.0000,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8562     5.7300,0.0000,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8563 
   8564   FenestrationSurface:Detailed,
   8565     PatRoom6_Flr_4_Wall_West_Window,  !- Name
   8566     Window,                  !- Surface Type
   8567     Window Res Fixed,        !- Construction Name
   8568     PatRoom6_Flr_4_Wall_West,!- Building Surface Name
   8569     ,                        !- Outside Boundary Condition Object
   8570     AutoCalculate,           !- View Factor to Ground
   8571     ,                        !- Shading Control Name
   8572     ,                        !- Frame and Divider Name
   8573     1.0000,                  !- Multiplier
   8574     4,                       !- Number of Vertices
   8575     0.0000,4.2980,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8576     0.0000,4.2980,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8577     0.0000,0.2740,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8578     0.0000,0.2740,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8579 
   8580   FenestrationSurface:Detailed,
   8581     PatRoom7_Mult10_Flr_3_Wall_West_Window,  !- Name
   8582     Window,                  !- Surface Type
   8583     Window Res Fixed,        !- Construction Name
   8584     PatRoom7_Mult10_Flr_3_Wall_West,  !- Building Surface Name
   8585     ,                        !- Outside Boundary Condition Object
   8586     AutoCalculate,           !- View Factor to Ground
   8587     ,                        !- Shading Control Name
   8588     ,                        !- Frame and Divider Name
   8589     1.0000,                  !- Multiplier
   8590     4,                       !- Number of Vertices
   8591     0.0000,8.7260,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8592     0.0000,8.7260,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8593     0.0000,4.8370,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8594     0.0000,4.8370,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8595 
   8596   FenestrationSurface:Detailed,
   8597     PatRoom7_Mult10_Flr_4_Wall_West_Window,  !- Name
   8598     Window,                  !- Surface Type
   8599     Window Res Fixed,        !- Construction Name
   8600     PatRoom7_Mult10_Flr_4_Wall_West,  !- Building Surface Name
   8601     ,                        !- Outside Boundary Condition Object
   8602     AutoCalculate,           !- View Factor to Ground
   8603     ,                        !- Shading Control Name
   8604     ,                        !- Frame and Divider Name
   8605     1.0000,                  !- Multiplier
   8606     4,                       !- Number of Vertices
   8607     0.0000,8.7260,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8608     0.0000,8.7260,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8609     0.0000,4.8370,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8610     0.0000,4.8370,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8611 
   8612   FenestrationSurface:Detailed,
   8613     PatRoom8_Flr_3_Wall_North_Window,  !- Name
   8614     Window,                  !- Surface Type
   8615     Window Res Fixed,        !- Construction Name
   8616     PatRoom8_Flr_3_Wall_North,  !- Building Surface Name
   8617     ,                        !- Outside Boundary Condition Object
   8618     AutoCalculate,           !- View Factor to Ground
   8619     ,                        !- Shading Control Name
   8620     ,                        !- Frame and Divider Name
   8621     1.0000,                  !- Multiplier
   8622     4,                       !- Number of Vertices
   8623     5.7300,53.3400,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8624     5.7300,53.3400,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8625     0.3660,53.3400,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8626     0.3660,53.3400,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8627 
   8628   FenestrationSurface:Detailed,
   8629     PatRoom8_Flr_3_Wall_West_Window,  !- Name
   8630     Window,                  !- Surface Type
   8631     Window Res Fixed,        !- Construction Name
   8632     PatRoom8_Flr_3_Wall_West,!- Building Surface Name
   8633     ,                        !- Outside Boundary Condition Object
   8634     AutoCalculate,           !- View Factor to Ground
   8635     ,                        !- Shading Control Name
   8636     ,                        !- Frame and Divider Name
   8637     1.0000,                  !- Multiplier
   8638     4,                       !- Number of Vertices
   8639     0.0000,53.0660,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8640     0.0000,53.0660,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8641     0.0000,49.0420,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8642     0.0000,49.0420,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8643 
   8644   FenestrationSurface:Detailed,
   8645     PatRoom8_Flr_4_Wall_North_Window,  !- Name
   8646     Window,                  !- Surface Type
   8647     Window Res Fixed,        !- Construction Name
   8648     PatRoom8_Flr_4_Wall_North,  !- Building Surface Name
   8649     ,                        !- Outside Boundary Condition Object
   8650     AutoCalculate,           !- View Factor to Ground
   8651     ,                        !- Shading Control Name
   8652     ,                        !- Frame and Divider Name
   8653     1.0000,                  !- Multiplier
   8654     4,                       !- Number of Vertices
   8655     5.7300,53.3400,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8656     5.7300,53.3400,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8657     0.3660,53.3400,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8658     0.3660,53.3400,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8659 
   8660   FenestrationSurface:Detailed,
   8661     PatRoom8_Flr_4_Wall_West_Window,  !- Name
   8662     Window,                  !- Surface Type
   8663     Window Res Fixed,        !- Construction Name
   8664     PatRoom8_Flr_4_Wall_West,!- Building Surface Name
   8665     ,                        !- Outside Boundary Condition Object
   8666     AutoCalculate,           !- View Factor to Ground
   8667     ,                        !- Shading Control Name
   8668     ,                        !- Frame and Divider Name
   8669     1.0000,                  !- Multiplier
   8670     4,                       !- Number of Vertices
   8671     0.0000,53.0660,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8672     0.0000,53.0660,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8673     0.0000,49.0420,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8674     0.0000,49.0420,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8675 
   8676 ! *** SHADING ***
   8677 
   8678   Shading:Building:Detailed,
   8679     Canopy,                  !- Name
   8680     ,                        !- Transmittance Schedule Name
   8681     4,                       !- Number of Vertices
   8682     70.104000,31.242000,4.268300,  !- X,Y,Z ==> Vertex 1 {m}
   8683     70.104000,22.098000,4.268300,  !- X,Y,Z ==> Vertex 2 {m}
   8684     79.248000,22.098000,4.268300,  !- X,Y,Z ==> Vertex 3 {m}
   8685     79.248000,31.242000,4.268300;  !- X,Y,Z ==> Vertex 4 {m}
   8686 
   8687 ! ***GEOMETRY RULES***
   8688 
   8689   GlobalGeometryRules,
   8690     UpperLeftCorner,         !- Starting Vertex Position
   8691     Counterclockwise,        !- Vertex Entry Direction
   8692     Relative,                !- Coordinate System
   8693     Relative;                !- Daylighting Reference Point Coordinate System
   8694 
   8695 ! ***PEOPLE***
   8696 
   8697   People,
   8698     Basement People,         !- Name
   8699     Basement,                !- Zone or ZoneList Name
   8700     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8701     Area/Person,             !- Number of People Calculation Method
   8702     ,                        !- Number of People
   8703     ,                        !- People per Zone Floor Area {person/m2}
   8704     37.1747,                 !- Zone Floor Area per Person {m2/person}
   8705     0.3000,                  !- Fraction Radiant
   8706     AUTOCALCULATE,           !- Sensible Heat Fraction
   8707     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8708     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8709     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8710     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8711     ,                        !- Surface Name/Angle Factor List Name
   8712     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8713     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   8714     ,                        !- Clothing Insulation Calculation Method Schedule Name
   8715     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8716     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8717     FANGER;                  !- Thermal Comfort Model 1 Type
   8718 
   8719   People,
   8720     Corridor_Flr_1 People,   !- Name
   8721     Corridor_Flr_1,          !- Zone or ZoneList Name
   8722     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8723     Area/Person,             !- Number of People Calculation Method
   8724     ,                        !- Number of People
   8725     ,                        !- People per Zone Floor Area {person/m2}
   8726     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8727     0.3000,                  !- Fraction Radiant
   8728     AUTOCALCULATE,           !- Sensible Heat Fraction
   8729     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8730     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8731     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8732     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8733     ,                        !- Surface Name/Angle Factor List Name
   8734     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8735     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   8736     ,                        !- Clothing Insulation Calculation Method Schedule Name
   8737     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8738     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8739     FANGER;                  !- Thermal Comfort Model 1 Type
   8740 
   8741   People,
   8742     Corridor_Flr_2 People,   !- Name
   8743     Corridor_Flr_2,          !- Zone or ZoneList Name
   8744     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8745     Area/Person,             !- Number of People Calculation Method
   8746     ,                        !- Number of People
   8747     ,                        !- People per Zone Floor Area {person/m2}
   8748     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8749     0.3000,                  !- Fraction Radiant
   8750     AUTOCALCULATE,           !- Sensible Heat Fraction
   8751     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8752     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8753     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8754     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8755     ,                        !- Surface Name/Angle Factor List Name
   8756     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8757     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   8758     ,                        !- Clothing Insulation Calculation Method Schedule Name
   8759     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8760     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8761     FANGER;                  !- Thermal Comfort Model 1 Type
   8762 
   8763   People,
   8764     Corridor_Flr_5 People,   !- Name
   8765     Corridor_Flr_5,          !- Zone or ZoneList Name
   8766     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8767     Area/Person,             !- Number of People Calculation Method
   8768     ,                        !- Number of People
   8769     ,                        !- People per Zone Floor Area {person/m2}
   8770     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8771     0.3000,                  !- Fraction Radiant
   8772     AUTOCALCULATE,           !- Sensible Heat Fraction
   8773     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8774     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8775     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8776     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8777     ,                        !- Surface Name/Angle Factor List Name
   8778     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8779     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   8780     ,                        !- Clothing Insulation Calculation Method Schedule Name
   8781     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8782     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8783     FANGER;                  !- Thermal Comfort Model 1 Type
   8784 
   8785   People,
   8786     Corridor_NW_Flr_3 People,!- Name
   8787     Corridor_NW_Flr_3,       !- Zone or ZoneList Name
   8788     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8789     Area/Person,             !- Number of People Calculation Method
   8790     ,                        !- Number of People
   8791     ,                        !- People per Zone Floor Area {person/m2}
   8792     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8793     0.3000,                  !- Fraction Radiant
   8794     AUTOCALCULATE,           !- Sensible Heat Fraction
   8795     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8796     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8797     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8798     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8799     ,                        !- Surface Name/Angle Factor List Name
   8800     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8801     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   8802     ,                        !- Clothing Insulation Calculation Method Schedule Name
   8803     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8804     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8805     FANGER;                  !- Thermal Comfort Model 1 Type
   8806 
   8807   People,
   8808     Corridor_NW_Flr_4 People,!- Name
   8809     Corridor_NW_Flr_4,       !- Zone or ZoneList Name
   8810     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8811     Area/Person,             !- Number of People Calculation Method
   8812     ,                        !- Number of People
   8813     ,                        !- People per Zone Floor Area {person/m2}
   8814     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8815     0.3000,                  !- Fraction Radiant
   8816     AUTOCALCULATE,           !- Sensible Heat Fraction
   8817     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8818     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8819     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8820     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8821     ,                        !- Surface Name/Angle Factor List Name
   8822     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8823     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   8824     ,                        !- Clothing Insulation Calculation Method Schedule Name
   8825     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8826     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8827     FANGER;                  !- Thermal Comfort Model 1 Type
   8828 
   8829   People,
   8830     Corridor_SE_Flr_3 People,!- Name
   8831     Corridor_SE_Flr_3,       !- Zone or ZoneList Name
   8832     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8833     Area/Person,             !- Number of People Calculation Method
   8834     ,                        !- Number of People
   8835     ,                        !- People per Zone Floor Area {person/m2}
   8836     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8837     0.3000,                  !- Fraction Radiant
   8838     AUTOCALCULATE,           !- Sensible Heat Fraction
   8839     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8840     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8841     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8842     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8843     ,                        !- Surface Name/Angle Factor List Name
   8844     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8845     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   8846     ,                        !- Clothing Insulation Calculation Method Schedule Name
   8847     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8848     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8849     FANGER;                  !- Thermal Comfort Model 1 Type
   8850 
   8851   People,
   8852     Corridor_SE_Flr_4 People,!- Name
   8853     Corridor_SE_Flr_4,       !- Zone or ZoneList Name
   8854     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8855     Area/Person,             !- Number of People Calculation Method
   8856     ,                        !- Number of People
   8857     ,                        !- People per Zone Floor Area {person/m2}
   8858     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8859     0.3000,                  !- Fraction Radiant
   8860     AUTOCALCULATE,           !- Sensible Heat Fraction
   8861     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8862     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8863     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8864     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8865     ,                        !- Surface Name/Angle Factor List Name
   8866     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8867     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   8868     ,                        !- Clothing Insulation Calculation Method Schedule Name
   8869     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8870     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8871     FANGER;                  !- Thermal Comfort Model 1 Type
   8872 
   8873   People,
   8874     Dining_Flr_5 People,     !- Name
   8875     Dining_Flr_5,            !- Zone or ZoneList Name
   8876     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8877     Area/Person,             !- Number of People Calculation Method
   8878     ,                        !- Number of People
   8879     ,                        !- People per Zone Floor Area {person/m2}
   8880     9.2937,                  !- Zone Floor Area per Person {m2/person}
   8881     0.3000,                  !- Fraction Radiant
   8882     AUTOCALCULATE,           !- Sensible Heat Fraction
   8883     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8884     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8885     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8886     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8887     ,                        !- Surface Name/Angle Factor List Name
   8888     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8889     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   8890     ,                        !- Clothing Insulation Calculation Method Schedule Name
   8891     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8892     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8893     FANGER;                  !- Thermal Comfort Model 1 Type
   8894 
   8895   People,
   8896     ER_Exam1_Mult4_Flr_1 People,  !- Name
   8897     ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
   8898     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   8899     Area/Person,             !- Number of People Calculation Method
   8900     ,                        !- Number of People
   8901     ,                        !- People per Zone Floor Area {person/m2}
   8902     4.6512,                  !- Zone Floor Area per Person {m2/person}
   8903     0.3000,                  !- Fraction Radiant
   8904     AUTOCALCULATE,           !- Sensible Heat Fraction
   8905     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8906     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8907     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8908     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8909     ,                        !- Surface Name/Angle Factor List Name
   8910     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8911     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   8912     ,                        !- Clothing Insulation Calculation Method Schedule Name
   8913     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8914     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8915     FANGER;                  !- Thermal Comfort Model 1 Type
   8916 
   8917   People,
   8918     ER_Exam3_Mult4_Flr_1 People,  !- Name
   8919     ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
   8920     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   8921     Area/Person,             !- Number of People Calculation Method
   8922     ,                        !- Number of People
   8923     ,                        !- People per Zone Floor Area {person/m2}
   8924     4.6512,                  !- Zone Floor Area per Person {m2/person}
   8925     0.3000,                  !- Fraction Radiant
   8926     AUTOCALCULATE,           !- Sensible Heat Fraction
   8927     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8928     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8929     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8930     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8931     ,                        !- Surface Name/Angle Factor List Name
   8932     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8933     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   8934     ,                        !- Clothing Insulation Calculation Method Schedule Name
   8935     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8936     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8937     FANGER;                  !- Thermal Comfort Model 1 Type
   8938 
   8939   People,
   8940     ER_NurseStn_Lobby_Flr_1 People,  !- Name
   8941     ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
   8942     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8943     Area/Person,             !- Number of People Calculation Method
   8944     ,                        !- Number of People
   8945     ,                        !- People per Zone Floor Area {person/m2}
   8946     69.9301,                 !- Zone Floor Area per Person {m2/person}
   8947     0.3000,                  !- Fraction Radiant
   8948     AUTOCALCULATE,           !- Sensible Heat Fraction
   8949     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8950     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8951     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8952     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8953     ,                        !- Surface Name/Angle Factor List Name
   8954     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8955     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   8956     ,                        !- Clothing Insulation Calculation Method Schedule Name
   8957     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8958     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8959     FANGER;                  !- Thermal Comfort Model 1 Type
   8960 
   8961   People,
   8962     ER_Trauma1_Flr_1 People, !- Name
   8963     ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
   8964     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   8965     Area/Person,             !- Number of People Calculation Method
   8966     ,                        !- Number of People
   8967     ,                        !- People per Zone Floor Area {person/m2}
   8968     4.6512,                  !- Zone Floor Area per Person {m2/person}
   8969     0.3000,                  !- Fraction Radiant
   8970     AUTOCALCULATE,           !- Sensible Heat Fraction
   8971     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8972     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8973     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8974     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8975     ,                        !- Surface Name/Angle Factor List Name
   8976     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8977     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   8978     ,                        !- Clothing Insulation Calculation Method Schedule Name
   8979     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8980     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8981     FANGER;                  !- Thermal Comfort Model 1 Type
   8982 
   8983   People,
   8984     ER_Trauma2_Flr_1 People, !- Name
   8985     ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
   8986     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   8987     Area/Person,             !- Number of People Calculation Method
   8988     ,                        !- Number of People
   8989     ,                        !- People per Zone Floor Area {person/m2}
   8990     4.6512,                  !- Zone Floor Area per Person {m2/person}
   8991     0.3000,                  !- Fraction Radiant
   8992     AUTOCALCULATE,           !- Sensible Heat Fraction
   8993     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8994     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8995     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8996     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8997     ,                        !- Surface Name/Angle Factor List Name
   8998     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8999     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9000     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9001     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9002     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9003     FANGER;                  !- Thermal Comfort Model 1 Type
   9004 
   9005   People,
   9006     ER_Triage_Mult4_Flr_1 People,  !- Name
   9007     ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
   9008     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9009     Area/Person,             !- Number of People Calculation Method
   9010     ,                        !- Number of People
   9011     ,                        !- People per Zone Floor Area {person/m2}
   9012     4.6512,                  !- Zone Floor Area per Person {m2/person}
   9013     0.3000,                  !- Fraction Radiant
   9014     AUTOCALCULATE,           !- Sensible Heat Fraction
   9015     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9016     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9017     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9018     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9019     ,                        !- Surface Name/Angle Factor List Name
   9020     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9021     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9022     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9023     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9024     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9025     FANGER;                  !- Thermal Comfort Model 1 Type
   9026 
   9027   People,
   9028     ICU_Flr_2 People,        !- Name
   9029     ICU_Flr_2,               !- Zone or ZoneList Name
   9030     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9031     Area/Person,             !- Number of People Calculation Method
   9032     ,                        !- Number of People
   9033     ,                        !- People per Zone Floor Area {person/m2}
   9034     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9035     0.3000,                  !- Fraction Radiant
   9036     AUTOCALCULATE,           !- Sensible Heat Fraction
   9037     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9038     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9039     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9040     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9041     ,                        !- Surface Name/Angle Factor List Name
   9042     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9043     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9044     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9045     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9046     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9047     FANGER;                  !- Thermal Comfort Model 1 Type
   9048 
   9049   People,
   9050     ICU_NurseStn_Lobby_Flr_2 People,  !- Name
   9051     ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
   9052     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9053     Area/Person,             !- Number of People Calculation Method
   9054     ,                        !- Number of People
   9055     ,                        !- People per Zone Floor Area {person/m2}
   9056     69.9301,                 !- Zone Floor Area per Person {m2/person}
   9057     0.3000,                  !- Fraction Radiant
   9058     AUTOCALCULATE,           !- Sensible Heat Fraction
   9059     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9060     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9061     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9062     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9063     ,                        !- Surface Name/Angle Factor List Name
   9064     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9065     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9066     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9067     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9068     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9069     FANGER;                  !- Thermal Comfort Model 1 Type
   9070 
   9071   People,
   9072     IC_PatRoom1_Mult5_Flr_2 People,  !- Name
   9073     IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
   9074     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9075     Area/Person,             !- Number of People Calculation Method
   9076     ,                        !- Number of People
   9077     ,                        !- People per Zone Floor Area {person/m2}
   9078     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9079     0.3000,                  !- Fraction Radiant
   9080     AUTOCALCULATE,           !- Sensible Heat Fraction
   9081     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9082     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9083     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9084     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9085     ,                        !- Surface Name/Angle Factor List Name
   9086     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9087     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9088     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9089     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9090     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9091     FANGER;                  !- Thermal Comfort Model 1 Type
   9092 
   9093   People,
   9094     IC_PatRoom2_Flr_2 People,!- Name
   9095     IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
   9096     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9097     Area/Person,             !- Number of People Calculation Method
   9098     ,                        !- Number of People
   9099     ,                        !- People per Zone Floor Area {person/m2}
   9100     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9101     0.3000,                  !- Fraction Radiant
   9102     AUTOCALCULATE,           !- Sensible Heat Fraction
   9103     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9104     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9105     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9106     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9107     ,                        !- Surface Name/Angle Factor List Name
   9108     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9109     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9110     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9111     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9112     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9113     FANGER;                  !- Thermal Comfort Model 1 Type
   9114 
   9115   People,
   9116     IC_PatRoom3_Mult6_Flr_2 People,  !- Name
   9117     IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
   9118     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9119     Area/Person,             !- Number of People Calculation Method
   9120     ,                        !- Number of People
   9121     ,                        !- People per Zone Floor Area {person/m2}
   9122     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9123     0.3000,                  !- Fraction Radiant
   9124     AUTOCALCULATE,           !- Sensible Heat Fraction
   9125     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9126     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9127     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9128     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9129     ,                        !- Surface Name/Angle Factor List Name
   9130     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9131     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9132     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9133     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9134     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9135     FANGER;                  !- Thermal Comfort Model 1 Type
   9136 
   9137   People,
   9138     Kitchen_Flr_5 People,    !- Name
   9139     Kitchen_Flr_5,           !- Zone or ZoneList Name
   9140     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9141     Area/Person,             !- Number of People Calculation Method
   9142     ,                        !- Number of People
   9143     ,                        !- People per Zone Floor Area {person/m2}
   9144     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9145     0.3000,                  !- Fraction Radiant
   9146     AUTOCALCULATE,           !- Sensible Heat Fraction
   9147     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9148     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9149     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9150     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9151     ,                        !- Surface Name/Angle Factor List Name
   9152     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9153     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9154     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9155     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9156     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9157     FANGER;                  !- Thermal Comfort Model 1 Type
   9158 
   9159   People,
   9160     Lab_Flr_3 People,        !- Name
   9161     Lab_Flr_3,               !- Zone or ZoneList Name
   9162     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9163     Area/Person,             !- Number of People Calculation Method
   9164     ,                        !- Number of People
   9165     ,                        !- People per Zone Floor Area {person/m2}
   9166     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9167     0.3000,                  !- Fraction Radiant
   9168     AUTOCALCULATE,           !- Sensible Heat Fraction
   9169     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9170     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9171     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9172     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9173     ,                        !- Surface Name/Angle Factor List Name
   9174     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9175     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9176     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9177     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9178     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9179     FANGER;                  !- Thermal Comfort Model 1 Type
   9180 
   9181   People,
   9182     Lab_Flr_4 People,        !- Name
   9183     Lab_Flr_4,               !- Zone or ZoneList Name
   9184     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9185     Area/Person,             !- Number of People Calculation Method
   9186     ,                        !- Number of People
   9187     ,                        !- People per Zone Floor Area {person/m2}
   9188     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9189     0.3000,                  !- Fraction Radiant
   9190     AUTOCALCULATE,           !- Sensible Heat Fraction
   9191     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9192     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9193     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9194     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9195     ,                        !- Surface Name/Angle Factor List Name
   9196     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9197     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9198     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9199     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9200     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9201     FANGER;                  !- Thermal Comfort Model 1 Type
   9202 
   9203   People,
   9204     Lobby_Records_Flr_1 People,  !- Name
   9205     Lobby_Records_Flr_1,     !- Zone or ZoneList Name
   9206     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9207     Area/Person,             !- Number of People Calculation Method
   9208     ,                        !- Number of People
   9209     ,                        !- People per Zone Floor Area {person/m2}
   9210     69.9301,                 !- Zone Floor Area per Person {m2/person}
   9211     0.3000,                  !- Fraction Radiant
   9212     AUTOCALCULATE,           !- Sensible Heat Fraction
   9213     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9214     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9215     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9216     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9217     ,                        !- Surface Name/Angle Factor List Name
   9218     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9219     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9220     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9221     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9222     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9223     FANGER;                  !- Thermal Comfort Model 1 Type
   9224 
   9225   People,
   9226     NurseStn_Lobby_Flr_3 People,  !- Name
   9227     NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
   9228     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9229     Area/Person,             !- Number of People Calculation Method
   9230     ,                        !- Number of People
   9231     ,                        !- People per Zone Floor Area {person/m2}
   9232     69.9301,                 !- Zone Floor Area per Person {m2/person}
   9233     0.3000,                  !- Fraction Radiant
   9234     AUTOCALCULATE,           !- Sensible Heat Fraction
   9235     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9236     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9237     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9238     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9239     ,                        !- Surface Name/Angle Factor List Name
   9240     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9241     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9242     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9243     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9244     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9245     FANGER;                  !- Thermal Comfort Model 1 Type
   9246 
   9247   People,
   9248     NurseStn_Lobby_Flr_4 People,  !- Name
   9249     NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
   9250     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9251     Area/Person,             !- Number of People Calculation Method
   9252     ,                        !- Number of People
   9253     ,                        !- People per Zone Floor Area {person/m2}
   9254     69.9301,                 !- Zone Floor Area per Person {m2/person}
   9255     0.3000,                  !- Fraction Radiant
   9256     AUTOCALCULATE,           !- Sensible Heat Fraction
   9257     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9258     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9259     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9260     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9261     ,                        !- Surface Name/Angle Factor List Name
   9262     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9263     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9264     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9265     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9266     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9267     FANGER;                  !- Thermal Comfort Model 1 Type
   9268 
   9269   People,
   9270     NurseStn_Lobby_Flr_5 People,  !- Name
   9271     NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
   9272     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9273     Area/Person,             !- Number of People Calculation Method
   9274     ,                        !- Number of People
   9275     ,                        !- People per Zone Floor Area {person/m2}
   9276     69.9301,                 !- Zone Floor Area per Person {m2/person}
   9277     0.3000,                  !- Fraction Radiant
   9278     AUTOCALCULATE,           !- Sensible Heat Fraction
   9279     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9280     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9281     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9282     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9283     ,                        !- Surface Name/Angle Factor List Name
   9284     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9285     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9286     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9287     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9288     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9289     FANGER;                  !- Thermal Comfort Model 1 Type
   9290 
   9291   People,
   9292     OR1_Flr_2 People,        !- Name
   9293     OR1_Flr_2,               !- Zone or ZoneList Name
   9294     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9295     Area/Person,             !- Number of People Calculation Method
   9296     ,                        !- Number of People
   9297     ,                        !- People per Zone Floor Area {person/m2}
   9298     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9299     0.3000,                  !- Fraction Radiant
   9300     AUTOCALCULATE,           !- Sensible Heat Fraction
   9301     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9302     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9303     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9304     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9305     ,                        !- Surface Name/Angle Factor List Name
   9306     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9307     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9308     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9309     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9310     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9311     FANGER;                  !- Thermal Comfort Model 1 Type
   9312 
   9313   People,
   9314     OR2_Mult5_Flr_2 People,  !- Name
   9315     OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
   9316     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9317     Area/Person,             !- Number of People Calculation Method
   9318     ,                        !- Number of People
   9319     ,                        !- People per Zone Floor Area {person/m2}
   9320     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9321     0.3000,                  !- Fraction Radiant
   9322     AUTOCALCULATE,           !- Sensible Heat Fraction
   9323     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9324     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9325     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9326     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9327     ,                        !- Surface Name/Angle Factor List Name
   9328     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9329     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9330     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9331     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9332     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9333     FANGER;                  !- Thermal Comfort Model 1 Type
   9334 
   9335   People,
   9336     OR3_Flr_2 People,        !- Name
   9337     OR3_Flr_2,               !- Zone or ZoneList Name
   9338     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9339     Area/Person,             !- Number of People Calculation Method
   9340     ,                        !- Number of People
   9341     ,                        !- People per Zone Floor Area {person/m2}
   9342     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9343     0.3000,                  !- Fraction Radiant
   9344     AUTOCALCULATE,           !- Sensible Heat Fraction
   9345     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9346     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9347     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9348     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9349     ,                        !- Surface Name/Angle Factor List Name
   9350     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9351     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9352     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9353     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9354     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9355     FANGER;                  !- Thermal Comfort Model 1 Type
   9356 
   9357   People,
   9358     OR4_Flr_2 People,        !- Name
   9359     OR4_Flr_2,               !- Zone or ZoneList Name
   9360     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9361     Area/Person,             !- Number of People Calculation Method
   9362     ,                        !- Number of People
   9363     ,                        !- People per Zone Floor Area {person/m2}
   9364     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9365     0.3000,                  !- Fraction Radiant
   9366     AUTOCALCULATE,           !- Sensible Heat Fraction
   9367     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9368     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9369     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9370     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9371     ,                        !- Surface Name/Angle Factor List Name
   9372     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9373     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9374     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9375     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9376     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9377     FANGER;                  !- Thermal Comfort Model 1 Type
   9378 
   9379   People,
   9380     OR_NurseStn_Lobby_Flr_2 People,  !- Name
   9381     OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
   9382     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9383     Area/Person,             !- Number of People Calculation Method
   9384     ,                        !- Number of People
   9385     ,                        !- People per Zone Floor Area {person/m2}
   9386     69.9301,                 !- Zone Floor Area per Person {m2/person}
   9387     0.3000,                  !- Fraction Radiant
   9388     AUTOCALCULATE,           !- Sensible Heat Fraction
   9389     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9390     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9391     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9392     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9393     ,                        !- Surface Name/Angle Factor List Name
   9394     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9395     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9396     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9397     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9398     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9399     FANGER;                  !- Thermal Comfort Model 1 Type
   9400 
   9401   People,
   9402     Office1_Flr_5 People,    !- Name
   9403     Office1_Flr_5,           !- Zone or ZoneList Name
   9404     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9405     Area/Person,             !- Number of People Calculation Method
   9406     ,                        !- Number of People
   9407     ,                        !- People per Zone Floor Area {person/m2}
   9408     13.2802,                 !- Zone Floor Area per Person {m2/person}
   9409     0.3000,                  !- Fraction Radiant
   9410     AUTOCALCULATE,           !- Sensible Heat Fraction
   9411     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9412     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9413     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9414     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9415     ,                        !- Surface Name/Angle Factor List Name
   9416     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9417     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9418     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9419     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9420     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9421     FANGER;                  !- Thermal Comfort Model 1 Type
   9422 
   9423   People,
   9424     Office1_Mult4_Flr_1 People,  !- Name
   9425     Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
   9426     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9427     Area/Person,             !- Number of People Calculation Method
   9428     ,                        !- Number of People
   9429     ,                        !- People per Zone Floor Area {person/m2}
   9430     13.2802,                 !- Zone Floor Area per Person {m2/person}
   9431     0.3000,                  !- Fraction Radiant
   9432     AUTOCALCULATE,           !- Sensible Heat Fraction
   9433     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9434     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9435     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9436     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9437     ,                        !- Surface Name/Angle Factor List Name
   9438     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9439     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9440     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9441     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9442     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9443     FANGER;                  !- Thermal Comfort Model 1 Type
   9444 
   9445   People,
   9446     Office2_Mult5_Flr_5 People,  !- Name
   9447     Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
   9448     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9449     Area/Person,             !- Number of People Calculation Method
   9450     ,                        !- Number of People
   9451     ,                        !- People per Zone Floor Area {person/m2}
   9452     13.2802,                 !- Zone Floor Area per Person {m2/person}
   9453     0.3000,                  !- Fraction Radiant
   9454     AUTOCALCULATE,           !- Sensible Heat Fraction
   9455     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9456     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9457     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9458     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9459     ,                        !- Surface Name/Angle Factor List Name
   9460     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9461     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9462     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9463     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9464     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9465     FANGER;                  !- Thermal Comfort Model 1 Type
   9466 
   9467   People,
   9468     Office3_Flr_5 People,    !- Name
   9469     Office3_Flr_5,           !- Zone or ZoneList Name
   9470     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9471     Area/Person,             !- Number of People Calculation Method
   9472     ,                        !- Number of People
   9473     ,                        !- People per Zone Floor Area {person/m2}
   9474     13.2802,                 !- Zone Floor Area per Person {m2/person}
   9475     0.3000,                  !- Fraction Radiant
   9476     AUTOCALCULATE,           !- Sensible Heat Fraction
   9477     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9478     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9479     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9480     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9481     ,                        !- Surface Name/Angle Factor List Name
   9482     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9483     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9484     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9485     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9486     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9487     FANGER;                  !- Thermal Comfort Model 1 Type
   9488 
   9489   People,
   9490     Office4_Mult6_Flr_5 People,  !- Name
   9491     Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
   9492     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9493     Area/Person,             !- Number of People Calculation Method
   9494     ,                        !- Number of People
   9495     ,                        !- People per Zone Floor Area {person/m2}
   9496     13.2802,                 !- Zone Floor Area per Person {m2/person}
   9497     0.3000,                  !- Fraction Radiant
   9498     AUTOCALCULATE,           !- Sensible Heat Fraction
   9499     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9500     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9501     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9502     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9503     ,                        !- Surface Name/Angle Factor List Name
   9504     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9505     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9506     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9507     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9508     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9509     FANGER;                  !- Thermal Comfort Model 1 Type
   9510 
   9511   People,
   9512     PatRoom1_Mult10_Flr_3 People,  !- Name
   9513     PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
   9514     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9515     Area/Person,             !- Number of People Calculation Method
   9516     ,                        !- Number of People
   9517     ,                        !- People per Zone Floor Area {person/m2}
   9518     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9519     0.3000,                  !- Fraction Radiant
   9520     AUTOCALCULATE,           !- Sensible Heat Fraction
   9521     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9522     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9523     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9524     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9525     ,                        !- Surface Name/Angle Factor List Name
   9526     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9527     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9528     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9529     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9530     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9531     FANGER;                  !- Thermal Comfort Model 1 Type
   9532 
   9533   People,
   9534     PatRoom1_Mult10_Flr_4 People,  !- Name
   9535     PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
   9536     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9537     Area/Person,             !- Number of People Calculation Method
   9538     ,                        !- Number of People
   9539     ,                        !- People per Zone Floor Area {person/m2}
   9540     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9541     0.3000,                  !- Fraction Radiant
   9542     AUTOCALCULATE,           !- Sensible Heat Fraction
   9543     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9544     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9545     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9546     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9547     ,                        !- Surface Name/Angle Factor List Name
   9548     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9549     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9550     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9551     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9552     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9553     FANGER;                  !- Thermal Comfort Model 1 Type
   9554 
   9555   People,
   9556     PatRoom2_Flr_3 People,   !- Name
   9557     PatRoom2_Flr_3,          !- Zone or ZoneList Name
   9558     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9559     Area/Person,             !- Number of People Calculation Method
   9560     ,                        !- Number of People
   9561     ,                        !- People per Zone Floor Area {person/m2}
   9562     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9563     0.3000,                  !- Fraction Radiant
   9564     AUTOCALCULATE,           !- Sensible Heat Fraction
   9565     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9566     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9567     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9568     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9569     ,                        !- Surface Name/Angle Factor List Name
   9570     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9571     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9572     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9573     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9574     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9575     FANGER;                  !- Thermal Comfort Model 1 Type
   9576 
   9577   People,
   9578     PatRoom2_Flr_4 People,   !- Name
   9579     PatRoom2_Flr_4,          !- Zone or ZoneList Name
   9580     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9581     Area/Person,             !- Number of People Calculation Method
   9582     ,                        !- Number of People
   9583     ,                        !- People per Zone Floor Area {person/m2}
   9584     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9585     0.3000,                  !- Fraction Radiant
   9586     AUTOCALCULATE,           !- Sensible Heat Fraction
   9587     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9588     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9589     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9590     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9591     ,                        !- Surface Name/Angle Factor List Name
   9592     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9593     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9594     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9595     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9596     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9597     FANGER;                  !- Thermal Comfort Model 1 Type
   9598 
   9599   People,
   9600     PatRoom3_Mult10_Flr_3 People,  !- Name
   9601     PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
   9602     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9603     Area/Person,             !- Number of People Calculation Method
   9604     ,                        !- Number of People
   9605     ,                        !- People per Zone Floor Area {person/m2}
   9606     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9607     0.3000,                  !- Fraction Radiant
   9608     AUTOCALCULATE,           !- Sensible Heat Fraction
   9609     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9610     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9611     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9612     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9613     ,                        !- Surface Name/Angle Factor List Name
   9614     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9615     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9616     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9617     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9618     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9619     FANGER;                  !- Thermal Comfort Model 1 Type
   9620 
   9621   People,
   9622     PatRoom3_Mult10_Flr_4 People,  !- Name
   9623     PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
   9624     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9625     Area/Person,             !- Number of People Calculation Method
   9626     ,                        !- Number of People
   9627     ,                        !- People per Zone Floor Area {person/m2}
   9628     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9629     0.3000,                  !- Fraction Radiant
   9630     AUTOCALCULATE,           !- Sensible Heat Fraction
   9631     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9632     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9633     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9634     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9635     ,                        !- Surface Name/Angle Factor List Name
   9636     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9637     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9638     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9639     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9640     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9641     FANGER;                  !- Thermal Comfort Model 1 Type
   9642 
   9643   People,
   9644     PatRoom4_Flr_3 People,   !- Name
   9645     PatRoom4_Flr_3,          !- Zone or ZoneList Name
   9646     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9647     Area/Person,             !- Number of People Calculation Method
   9648     ,                        !- Number of People
   9649     ,                        !- People per Zone Floor Area {person/m2}
   9650     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9651     0.3000,                  !- Fraction Radiant
   9652     AUTOCALCULATE,           !- Sensible Heat Fraction
   9653     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9654     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9655     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9656     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9657     ,                        !- Surface Name/Angle Factor List Name
   9658     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9659     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9660     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9661     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9662     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9663     FANGER;                  !- Thermal Comfort Model 1 Type
   9664 
   9665   People,
   9666     PatRoom4_Flr_4 People,   !- Name
   9667     PatRoom4_Flr_4,          !- Zone or ZoneList Name
   9668     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9669     Area/Person,             !- Number of People Calculation Method
   9670     ,                        !- Number of People
   9671     ,                        !- People per Zone Floor Area {person/m2}
   9672     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9673     0.3000,                  !- Fraction Radiant
   9674     AUTOCALCULATE,           !- Sensible Heat Fraction
   9675     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9676     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9677     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9678     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9679     ,                        !- Surface Name/Angle Factor List Name
   9680     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9681     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9682     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9683     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9684     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9685     FANGER;                  !- Thermal Comfort Model 1 Type
   9686 
   9687   People,
   9688     PatRoom5_Mult10_Flr_3 People,  !- Name
   9689     PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
   9690     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9691     Area/Person,             !- Number of People Calculation Method
   9692     ,                        !- Number of People
   9693     ,                        !- People per Zone Floor Area {person/m2}
   9694     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9695     0.3000,                  !- Fraction Radiant
   9696     AUTOCALCULATE,           !- Sensible Heat Fraction
   9697     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9698     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9699     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9700     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9701     ,                        !- Surface Name/Angle Factor List Name
   9702     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9703     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9704     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9705     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9706     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9707     FANGER;                  !- Thermal Comfort Model 1 Type
   9708 
   9709   People,
   9710     PatRoom5_Mult10_Flr_4 People,  !- Name
   9711     PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
   9712     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9713     Area/Person,             !- Number of People Calculation Method
   9714     ,                        !- Number of People
   9715     ,                        !- People per Zone Floor Area {person/m2}
   9716     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9717     0.3000,                  !- Fraction Radiant
   9718     AUTOCALCULATE,           !- Sensible Heat Fraction
   9719     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9720     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9721     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9722     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9723     ,                        !- Surface Name/Angle Factor List Name
   9724     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9725     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9726     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9727     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9728     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9729     FANGER;                  !- Thermal Comfort Model 1 Type
   9730 
   9731   People,
   9732     PatRoom6_Flr_3 People,   !- Name
   9733     PatRoom6_Flr_3,          !- Zone or ZoneList Name
   9734     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9735     Area/Person,             !- Number of People Calculation Method
   9736     ,                        !- Number of People
   9737     ,                        !- People per Zone Floor Area {person/m2}
   9738     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9739     0.3000,                  !- Fraction Radiant
   9740     AUTOCALCULATE,           !- Sensible Heat Fraction
   9741     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9742     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9743     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9744     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9745     ,                        !- Surface Name/Angle Factor List Name
   9746     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9747     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9748     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9749     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9750     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9751     FANGER;                  !- Thermal Comfort Model 1 Type
   9752 
   9753   People,
   9754     PatRoom6_Flr_4 People,   !- Name
   9755     PatRoom6_Flr_4,          !- Zone or ZoneList Name
   9756     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9757     Area/Person,             !- Number of People Calculation Method
   9758     ,                        !- Number of People
   9759     ,                        !- People per Zone Floor Area {person/m2}
   9760     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9761     0.3000,                  !- Fraction Radiant
   9762     AUTOCALCULATE,           !- Sensible Heat Fraction
   9763     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9764     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9765     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9766     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9767     ,                        !- Surface Name/Angle Factor List Name
   9768     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9769     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9770     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9771     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9772     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9773     FANGER;                  !- Thermal Comfort Model 1 Type
   9774 
   9775   People,
   9776     PatRoom7_Mult10_Flr_3 People,  !- Name
   9777     PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
   9778     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9779     Area/Person,             !- Number of People Calculation Method
   9780     ,                        !- Number of People
   9781     ,                        !- People per Zone Floor Area {person/m2}
   9782     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9783     0.3000,                  !- Fraction Radiant
   9784     AUTOCALCULATE,           !- Sensible Heat Fraction
   9785     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9786     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9787     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9788     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9789     ,                        !- Surface Name/Angle Factor List Name
   9790     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9791     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9792     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9793     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9794     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9795     FANGER;                  !- Thermal Comfort Model 1 Type
   9796 
   9797   People,
   9798     PatRoom7_Mult10_Flr_4 People,  !- Name
   9799     PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
   9800     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9801     Area/Person,             !- Number of People Calculation Method
   9802     ,                        !- Number of People
   9803     ,                        !- People per Zone Floor Area {person/m2}
   9804     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9805     0.3000,                  !- Fraction Radiant
   9806     AUTOCALCULATE,           !- Sensible Heat Fraction
   9807     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9808     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9809     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9810     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9811     ,                        !- Surface Name/Angle Factor List Name
   9812     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9813     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9814     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9815     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9816     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9817     FANGER;                  !- Thermal Comfort Model 1 Type
   9818 
   9819   People,
   9820     PatRoom8_Flr_3 People,   !- Name
   9821     PatRoom8_Flr_3,          !- Zone or ZoneList Name
   9822     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9823     Area/Person,             !- Number of People Calculation Method
   9824     ,                        !- Number of People
   9825     ,                        !- People per Zone Floor Area {person/m2}
   9826     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9827     0.3000,                  !- Fraction Radiant
   9828     AUTOCALCULATE,           !- Sensible Heat Fraction
   9829     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9830     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9831     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9832     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9833     ,                        !- Surface Name/Angle Factor List Name
   9834     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9835     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9836     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9837     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9838     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9839     FANGER;                  !- Thermal Comfort Model 1 Type
   9840 
   9841   People,
   9842     PatRoom8_Flr_4 People,   !- Name
   9843     PatRoom8_Flr_4,          !- Zone or ZoneList Name
   9844     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9845     Area/Person,             !- Number of People Calculation Method
   9846     ,                        !- Number of People
   9847     ,                        !- People per Zone Floor Area {person/m2}
   9848     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9849     0.3000,                  !- Fraction Radiant
   9850     AUTOCALCULATE,           !- Sensible Heat Fraction
   9851     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9852     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9853     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9854     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9855     ,                        !- Surface Name/Angle Factor List Name
   9856     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9857     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9858     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9859     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9860     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9861     FANGER;                  !- Thermal Comfort Model 1 Type
   9862 
   9863   People,
   9864     PhysTherapy_Flr_3 People,!- Name
   9865     PhysTherapy_Flr_3,       !- Zone or ZoneList Name
   9866     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9867     Area/Person,             !- Number of People Calculation Method
   9868     ,                        !- Number of People
   9869     ,                        !- People per Zone Floor Area {person/m2}
   9870     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9871     0.3000,                  !- Fraction Radiant
   9872     AUTOCALCULATE,           !- Sensible Heat Fraction
   9873     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9874     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9875     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9876     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9877     ,                        !- Surface Name/Angle Factor List Name
   9878     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9879     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9880     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9881     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9882     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9883     FANGER;                  !- Thermal Comfort Model 1 Type
   9884 
   9885   People,
   9886     Radiology_Flr_4 People,  !- Name
   9887     Radiology_Flr_4,         !- Zone or ZoneList Name
   9888     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9889     Area/Person,             !- Number of People Calculation Method
   9890     ,                        !- Number of People
   9891     ,                        !- People per Zone Floor Area {person/m2}
   9892     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9893     0.3000,                  !- Fraction Radiant
   9894     AUTOCALCULATE,           !- Sensible Heat Fraction
   9895     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9896     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9897     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9898     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9899     ,                        !- Surface Name/Angle Factor List Name
   9900     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9901     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   9902     ,                        !- Clothing Insulation Calculation Method Schedule Name
   9903     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9904     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9905     FANGER;                  !- Thermal Comfort Model 1 Type
   9906 
   9907 ! ***LIGHTS***
   9908 
   9909   Lights,
   9910     Basement_Lights,         !- Name
   9911     Basement,                !- Zone or ZoneList Name
   9912     ADMIN_LIGHT_SCH,         !- Schedule Name
   9913     Watts/Area,              !- Design Level Calculation Method
   9914     ,                        !- Lighting Level {W}
   9915     11.84,                   !- Watts per Zone Floor Area {W/m2}
   9916     ,                        !- Watts per Person {W/person}
   9917     0.0000,                  !- Return Air Fraction
   9918     0.7000,                  !- Fraction Radiant
   9919     0.2000,                  !- Fraction Visible
   9920     1.0000,                  !- Fraction Replaceable
   9921     General,                 !- End-Use Subcategory
   9922     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9923 
   9924   Lights,
   9925     Corridor_Flr_1_Lights,   !- Name
   9926     Corridor_Flr_1,          !- Zone or ZoneList Name
   9927     ADMIN_LIGHT_SCH,         !- Schedule Name
   9928     Watts/Area,              !- Design Level Calculation Method
   9929     ,                        !- Lighting Level {W}
   9930     10.76,                   !- Watts per Zone Floor Area {W/m2}
   9931     ,                        !- Watts per Person {W/person}
   9932     0.0000,                  !- Return Air Fraction
   9933     0.7000,                  !- Fraction Radiant
   9934     0.2000,                  !- Fraction Visible
   9935     1.0000,                  !- Fraction Replaceable
   9936     General,                 !- End-Use Subcategory
   9937     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9938 
   9939   Lights,
   9940     Corridor_Flr_2_Lights,   !- Name
   9941     Corridor_Flr_2,          !- Zone or ZoneList Name
   9942     ADMIN_LIGHT_SCH,         !- Schedule Name
   9943     Watts/Area,              !- Design Level Calculation Method
   9944     ,                        !- Lighting Level {W}
   9945     10.76,                   !- Watts per Zone Floor Area {W/m2}
   9946     ,                        !- Watts per Person {W/person}
   9947     0.0000,                  !- Return Air Fraction
   9948     0.7000,                  !- Fraction Radiant
   9949     0.2000,                  !- Fraction Visible
   9950     1.0000,                  !- Fraction Replaceable
   9951     General,                 !- End-Use Subcategory
   9952     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9953 
   9954   Lights,
   9955     Corridor_Flr_5_Lights,   !- Name
   9956     Corridor_Flr_5,          !- Zone or ZoneList Name
   9957     ADMIN_LIGHT_SCH,         !- Schedule Name
   9958     Watts/Area,              !- Design Level Calculation Method
   9959     ,                        !- Lighting Level {W}
   9960     10.76,                   !- Watts per Zone Floor Area {W/m2}
   9961     ,                        !- Watts per Person {W/person}
   9962     0.0000,                  !- Return Air Fraction
   9963     0.7000,                  !- Fraction Radiant
   9964     0.2000,                  !- Fraction Visible
   9965     1.0000,                  !- Fraction Replaceable
   9966     General,                 !- End-Use Subcategory
   9967     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9968 
   9969   Lights,
   9970     Corridor_NW_Flr_3_Lights,!- Name
   9971     Corridor_NW_Flr_3,       !- Zone or ZoneList Name
   9972     ADMIN_LIGHT_SCH,         !- Schedule Name
   9973     Watts/Area,              !- Design Level Calculation Method
   9974     ,                        !- Lighting Level {W}
   9975     10.76,                   !- Watts per Zone Floor Area {W/m2}
   9976     ,                        !- Watts per Person {W/person}
   9977     0.0000,                  !- Return Air Fraction
   9978     0.7000,                  !- Fraction Radiant
   9979     0.2000,                  !- Fraction Visible
   9980     1.0000,                  !- Fraction Replaceable
   9981     General,                 !- End-Use Subcategory
   9982     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9983 
   9984   Lights,
   9985     Corridor_NW_Flr_4_Lights,!- Name
   9986     Corridor_NW_Flr_4,       !- Zone or ZoneList Name
   9987     ADMIN_LIGHT_SCH,         !- Schedule Name
   9988     Watts/Area,              !- Design Level Calculation Method
   9989     ,                        !- Lighting Level {W}
   9990     10.76,                   !- Watts per Zone Floor Area {W/m2}
   9991     ,                        !- Watts per Person {W/person}
   9992     0.0000,                  !- Return Air Fraction
   9993     0.7000,                  !- Fraction Radiant
   9994     0.2000,                  !- Fraction Visible
   9995     1.0000,                  !- Fraction Replaceable
   9996     General,                 !- End-Use Subcategory
   9997     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9998 
   9999   Lights,
  10000     Corridor_SE_Flr_3_Lights,!- Name
  10001     Corridor_SE_Flr_3,       !- Zone or ZoneList Name
  10002     ADMIN_LIGHT_SCH,         !- Schedule Name
  10003     Watts/Area,              !- Design Level Calculation Method
  10004     ,                        !- Lighting Level {W}
  10005     10.76,                   !- Watts per Zone Floor Area {W/m2}
  10006     ,                        !- Watts per Person {W/person}
  10007     0.0000,                  !- Return Air Fraction
  10008     0.7000,                  !- Fraction Radiant
  10009     0.2000,                  !- Fraction Visible
  10010     1.0000,                  !- Fraction Replaceable
  10011     General,                 !- End-Use Subcategory
  10012     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10013 
  10014   Lights,
  10015     Corridor_SE_Flr_4_Lights,!- Name
  10016     Corridor_SE_Flr_4,       !- Zone or ZoneList Name
  10017     ADMIN_LIGHT_SCH,         !- Schedule Name
  10018     Watts/Area,              !- Design Level Calculation Method
  10019     ,                        !- Lighting Level {W}
  10020     10.76,                   !- Watts per Zone Floor Area {W/m2}
  10021     ,                        !- Watts per Person {W/person}
  10022     0.0000,                  !- Return Air Fraction
  10023     0.7000,                  !- Fraction Radiant
  10024     0.2000,                  !- Fraction Visible
  10025     1.0000,                  !- Fraction Replaceable
  10026     General,                 !- End-Use Subcategory
  10027     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10028 
  10029   Lights,
  10030     Dining_Flr_5_Lights,     !- Name
  10031     Dining_Flr_5,            !- Zone or ZoneList Name
  10032     ADMIN_LIGHT_SCH,         !- Schedule Name
  10033     Watts/Area,              !- Design Level Calculation Method
  10034     ,                        !- Lighting Level {W}
  10035     9.68,                    !- Watts per Zone Floor Area {W/m2}
  10036     ,                        !- Watts per Person {W/person}
  10037     0.0000,                  !- Return Air Fraction
  10038     0.7000,                  !- Fraction Radiant
  10039     0.2000,                  !- Fraction Visible
  10040     1.0000,                  !- Fraction Replaceable
  10041     General,                 !- End-Use Subcategory
  10042     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10043 
  10044   Lights,
  10045     ER_Exam1_Mult4_Flr_1_Lights,  !- Name
  10046     ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
  10047     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10048     Watts/Area,              !- Design Level Calculation Method
  10049     ,                        !- Lighting Level {W}
  10050     29.05,                   !- Watts per Zone Floor Area {W/m2}
  10051     ,                        !- Watts per Person {W/person}
  10052     0.0000,                  !- Return Air Fraction
  10053     0.7000,                  !- Fraction Radiant
  10054     0.2000,                  !- Fraction Visible
  10055     1.0000,                  !- Fraction Replaceable
  10056     General,                 !- End-Use Subcategory
  10057     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10058 
  10059   Lights,
  10060     ER_Exam3_Mult4_Flr_1_Lights,  !- Name
  10061     ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
  10062     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10063     Watts/Area,              !- Design Level Calculation Method
  10064     ,                        !- Lighting Level {W}
  10065     29.05,                   !- Watts per Zone Floor Area {W/m2}
  10066     ,                        !- Watts per Person {W/person}
  10067     0.0000,                  !- Return Air Fraction
  10068     0.7000,                  !- Fraction Radiant
  10069     0.2000,                  !- Fraction Visible
  10070     1.0000,                  !- Fraction Replaceable
  10071     General,                 !- End-Use Subcategory
  10072     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10073 
  10074   Lights,
  10075     ER_NurseStn_Lobby_Flr_1_Lights,  !- Name
  10076     ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
  10077     ADMIN_LIGHT_SCH,         !- Schedule Name
  10078     Watts/Area,              !- Design Level Calculation Method
  10079     ,                        !- Lighting Level {W}
  10080     12.05,                   !- Watts per Zone Floor Area {W/m2}
  10081     ,                        !- Watts per Person {W/person}
  10082     0.0000,                  !- Return Air Fraction
  10083     0.7000,                  !- Fraction Radiant
  10084     0.2000,                  !- Fraction Visible
  10085     1.0000,                  !- Fraction Replaceable
  10086     General,                 !- End-Use Subcategory
  10087     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10088 
  10089   Lights,
  10090     ER_Trauma1_Flr_1_Lights, !- Name
  10091     ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
  10092     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10093     Watts/Area,              !- Design Level Calculation Method
  10094     ,                        !- Lighting Level {W}
  10095     29.05,                   !- Watts per Zone Floor Area {W/m2}
  10096     ,                        !- Watts per Person {W/person}
  10097     0.0000,                  !- Return Air Fraction
  10098     0.7000,                  !- Fraction Radiant
  10099     0.2000,                  !- Fraction Visible
  10100     1.0000,                  !- Fraction Replaceable
  10101     General,                 !- End-Use Subcategory
  10102     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10103 
  10104   Lights,
  10105     ER_Trauma2_Flr_1_Lights, !- Name
  10106     ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
  10107     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10108     Watts/Area,              !- Design Level Calculation Method
  10109     ,                        !- Lighting Level {W}
  10110     29.05,                   !- Watts per Zone Floor Area {W/m2}
  10111     ,                        !- Watts per Person {W/person}
  10112     0.0000,                  !- Return Air Fraction
  10113     0.7000,                  !- Fraction Radiant
  10114     0.2000,                  !- Fraction Visible
  10115     1.0000,                  !- Fraction Replaceable
  10116     General,                 !- End-Use Subcategory
  10117     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10118 
  10119   Lights,
  10120     ER_Triage_Mult4_Flr_1_Lights,  !- Name
  10121     ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
  10122     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10123     Watts/Area,              !- Design Level Calculation Method
  10124     ,                        !- Lighting Level {W}
  10125     29.05,                   !- Watts per Zone Floor Area {W/m2}
  10126     ,                        !- Watts per Person {W/person}
  10127     0.0000,                  !- Return Air Fraction
  10128     0.7000,                  !- Fraction Radiant
  10129     0.2000,                  !- Fraction Visible
  10130     1.0000,                  !- Fraction Replaceable
  10131     General,                 !- End-Use Subcategory
  10132     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10133 
  10134   Lights,
  10135     ICU_Flr_2_Lights,        !- Name
  10136     ICU_Flr_2,               !- Zone or ZoneList Name
  10137     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10138     Watts/Area,              !- Design Level Calculation Method
  10139     ,                        !- Lighting Level {W}
  10140     8.61,                    !- Watts per Zone Floor Area {W/m2}
  10141     ,                        !- Watts per Person {W/person}
  10142     0.0000,                  !- Return Air Fraction
  10143     0.7000,                  !- Fraction Radiant
  10144     0.2000,                  !- Fraction Visible
  10145     1.0000,                  !- Fraction Replaceable
  10146     General,                 !- End-Use Subcategory
  10147     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10148 
  10149   Lights,
  10150     ICU_NurseStn_Lobby_Flr_2_Lights,  !- Name
  10151     ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
  10152     ADMIN_LIGHT_SCH,         !- Schedule Name
  10153     Watts/Area,              !- Design Level Calculation Method
  10154     ,                        !- Lighting Level {W}
  10155     12.05,                   !- Watts per Zone Floor Area {W/m2}
  10156     ,                        !- Watts per Person {W/person}
  10157     0.0000,                  !- Return Air Fraction
  10158     0.7000,                  !- Fraction Radiant
  10159     0.2000,                  !- Fraction Visible
  10160     1.0000,                  !- Fraction Replaceable
  10161     General,                 !- End-Use Subcategory
  10162     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10163 
  10164   Lights,
  10165     IC_PatRoom1_Mult5_Flr_2_Lights,  !- Name
  10166     IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
  10167     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10168     Watts/Area,              !- Design Level Calculation Method
  10169     ,                        !- Lighting Level {W}
  10170     8.61,                    !- Watts per Zone Floor Area {W/m2}
  10171     ,                        !- Watts per Person {W/person}
  10172     0.0000,                  !- Return Air Fraction
  10173     0.7000,                  !- Fraction Radiant
  10174     0.2000,                  !- Fraction Visible
  10175     1.0000,                  !- Fraction Replaceable
  10176     General,                 !- End-Use Subcategory
  10177     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10178 
  10179   Lights,
  10180     IC_PatRoom2_Flr_2_Lights,!- Name
  10181     IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
  10182     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10183     Watts/Area,              !- Design Level Calculation Method
  10184     ,                        !- Lighting Level {W}
  10185     8.61,                    !- Watts per Zone Floor Area {W/m2}
  10186     ,                        !- Watts per Person {W/person}
  10187     0.0000,                  !- Return Air Fraction
  10188     0.7000,                  !- Fraction Radiant
  10189     0.2000,                  !- Fraction Visible
  10190     1.0000,                  !- Fraction Replaceable
  10191     General,                 !- End-Use Subcategory
  10192     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10193 
  10194   Lights,
  10195     IC_PatRoom3_Mult6_Flr_2_Lights,  !- Name
  10196     IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
  10197     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10198     Watts/Area,              !- Design Level Calculation Method
  10199     ,                        !- Lighting Level {W}
  10200     8.61,                    !- Watts per Zone Floor Area {W/m2}
  10201     ,                        !- Watts per Person {W/person}
  10202     0.0000,                  !- Return Air Fraction
  10203     0.7000,                  !- Fraction Radiant
  10204     0.2000,                  !- Fraction Visible
  10205     1.0000,                  !- Fraction Replaceable
  10206     General,                 !- End-Use Subcategory
  10207     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10208 
  10209   Lights,
  10210     Kitchen_Flr_5_Lights,    !- Name
  10211     Kitchen_Flr_5,           !- Zone or ZoneList Name
  10212     ADMIN_LIGHT_SCH,         !- Schedule Name
  10213     Watts/Area,              !- Design Level Calculation Method
  10214     ,                        !- Lighting Level {W}
  10215     12.91,                   !- Watts per Zone Floor Area {W/m2}
  10216     ,                        !- Watts per Person {W/person}
  10217     0.0000,                  !- Return Air Fraction
  10218     0.7000,                  !- Fraction Radiant
  10219     0.2000,                  !- Fraction Visible
  10220     1.0000,                  !- Fraction Replaceable
  10221     General,                 !- End-Use Subcategory
  10222     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10223 
  10224   Lights,
  10225     Lab_Flr_3_Lights,        !- Name
  10226     Lab_Flr_3,               !- Zone or ZoneList Name
  10227     ADMIN_LIGHT_SCH,         !- Schedule Name
  10228     Watts/Area,              !- Design Level Calculation Method
  10229     ,                        !- Lighting Level {W}
  10230     15.06,                   !- Watts per Zone Floor Area {W/m2}
  10231     ,                        !- Watts per Person {W/person}
  10232     0.0000,                  !- Return Air Fraction
  10233     0.7000,                  !- Fraction Radiant
  10234     0.2000,                  !- Fraction Visible
  10235     1.0000,                  !- Fraction Replaceable
  10236     General,                 !- End-Use Subcategory
  10237     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10238 
  10239   Lights,
  10240     Lab_Flr_4_Lights,        !- Name
  10241     Lab_Flr_4,               !- Zone or ZoneList Name
  10242     ADMIN_LIGHT_SCH,         !- Schedule Name
  10243     Watts/Area,              !- Design Level Calculation Method
  10244     ,                        !- Lighting Level {W}
  10245     15.06,                   !- Watts per Zone Floor Area {W/m2}
  10246     ,                        !- Watts per Person {W/person}
  10247     0.0000,                  !- Return Air Fraction
  10248     0.7000,                  !- Fraction Radiant
  10249     0.2000,                  !- Fraction Visible
  10250     1.0000,                  !- Fraction Replaceable
  10251     General,                 !- End-Use Subcategory
  10252     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10253 
  10254   Lights,
  10255     Lobby_Records_Flr_1_Lights,  !- Name
  10256     Lobby_Records_Flr_1,     !- Zone or ZoneList Name
  10257     ADMIN_LIGHT_SCH,         !- Schedule Name
  10258     Watts/Area,              !- Design Level Calculation Method
  10259     ,                        !- Lighting Level {W}
  10260     15.82,                   !- Watts per Zone Floor Area {W/m2}
  10261     ,                        !- Watts per Person {W/person}
  10262     0.0000,                  !- Return Air Fraction
  10263     0.7000,                  !- Fraction Radiant
  10264     0.2000,                  !- Fraction Visible
  10265     1.0000,                  !- Fraction Replaceable
  10266     General,                 !- End-Use Subcategory
  10267     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10268 
  10269   Lights,
  10270     NurseStn_Lobby_Flr_3_Lights,  !- Name
  10271     NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
  10272     ADMIN_LIGHT_SCH,         !- Schedule Name
  10273     Watts/Area,              !- Design Level Calculation Method
  10274     ,                        !- Lighting Level {W}
  10275     12.7,                    !- Watts per Zone Floor Area {W/m2}
  10276     ,                        !- Watts per Person {W/person}
  10277     0.0000,                  !- Return Air Fraction
  10278     0.7000,                  !- Fraction Radiant
  10279     0.2000,                  !- Fraction Visible
  10280     1.0000,                  !- Fraction Replaceable
  10281     General,                 !- End-Use Subcategory
  10282     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10283 
  10284   Lights,
  10285     NurseStn_Lobby_Flr_4_Lights,  !- Name
  10286     NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
  10287     ADMIN_LIGHT_SCH,         !- Schedule Name
  10288     Watts/Area,              !- Design Level Calculation Method
  10289     ,                        !- Lighting Level {W}
  10290     12.7,                    !- Watts per Zone Floor Area {W/m2}
  10291     ,                        !- Watts per Person {W/person}
  10292     0.0000,                  !- Return Air Fraction
  10293     0.7000,                  !- Fraction Radiant
  10294     0.2000,                  !- Fraction Visible
  10295     1.0000,                  !- Fraction Replaceable
  10296     General,                 !- End-Use Subcategory
  10297     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10298 
  10299   Lights,
  10300     NurseStn_Lobby_Flr_5_Lights,  !- Name
  10301     NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
  10302     ADMIN_LIGHT_SCH,         !- Schedule Name
  10303     Watts/Area,              !- Design Level Calculation Method
  10304     ,                        !- Lighting Level {W}
  10305     12.7,                    !- Watts per Zone Floor Area {W/m2}
  10306     ,                        !- Watts per Person {W/person}
  10307     0.0000,                  !- Return Air Fraction
  10308     0.7000,                  !- Fraction Radiant
  10309     0.2000,                  !- Fraction Visible
  10310     1.0000,                  !- Fraction Replaceable
  10311     General,                 !- End-Use Subcategory
  10312     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10313 
  10314   Lights,
  10315     OR1_Flr_2_Lights,        !- Name
  10316     OR1_Flr_2,               !- Zone or ZoneList Name
  10317     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10318     Watts/Area,              !- Design Level Calculation Method
  10319     ,                        !- Lighting Level {W}
  10320     23.67,                   !- Watts per Zone Floor Area {W/m2}
  10321     ,                        !- Watts per Person {W/person}
  10322     0.0000,                  !- Return Air Fraction
  10323     0.7000,                  !- Fraction Radiant
  10324     0.2000,                  !- Fraction Visible
  10325     1.0000,                  !- Fraction Replaceable
  10326     General,                 !- End-Use Subcategory
  10327     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10328 
  10329   Lights,
  10330     OR2_Mult5_Flr_2_Lights,  !- Name
  10331     OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
  10332     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10333     Watts/Area,              !- Design Level Calculation Method
  10334     ,                        !- Lighting Level {W}
  10335     23.67,                   !- Watts per Zone Floor Area {W/m2}
  10336     ,                        !- Watts per Person {W/person}
  10337     0.0000,                  !- Return Air Fraction
  10338     0.7000,                  !- Fraction Radiant
  10339     0.2000,                  !- Fraction Visible
  10340     1.0000,                  !- Fraction Replaceable
  10341     General,                 !- End-Use Subcategory
  10342     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10343 
  10344   Lights,
  10345     OR3_Flr_2_Lights,        !- Name
  10346     OR3_Flr_2,               !- Zone or ZoneList Name
  10347     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10348     Watts/Area,              !- Design Level Calculation Method
  10349     ,                        !- Lighting Level {W}
  10350     23.67,                   !- Watts per Zone Floor Area {W/m2}
  10351     ,                        !- Watts per Person {W/person}
  10352     0.0000,                  !- Return Air Fraction
  10353     0.7000,                  !- Fraction Radiant
  10354     0.2000,                  !- Fraction Visible
  10355     1.0000,                  !- Fraction Replaceable
  10356     General,                 !- End-Use Subcategory
  10357     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10358 
  10359   Lights,
  10360     OR4_Flr_2_Lights,        !- Name
  10361     OR4_Flr_2,               !- Zone or ZoneList Name
  10362     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10363     Watts/Area,              !- Design Level Calculation Method
  10364     ,                        !- Lighting Level {W}
  10365     23.67,                   !- Watts per Zone Floor Area {W/m2}
  10366     ,                        !- Watts per Person {W/person}
  10367     0.0000,                  !- Return Air Fraction
  10368     0.7000,                  !- Fraction Radiant
  10369     0.2000,                  !- Fraction Visible
  10370     1.0000,                  !- Fraction Replaceable
  10371     General,                 !- End-Use Subcategory
  10372     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10373 
  10374   Lights,
  10375     OR_NurseStn_Lobby_Flr_2_Lights,  !- Name
  10376     OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
  10377     ADMIN_LIGHT_SCH,         !- Schedule Name
  10378     Watts/Area,              !- Design Level Calculation Method
  10379     ,                        !- Lighting Level {W}
  10380     12.7,                    !- Watts per Zone Floor Area {W/m2}
  10381     ,                        !- Watts per Person {W/person}
  10382     0.0000,                  !- Return Air Fraction
  10383     0.7000,                  !- Fraction Radiant
  10384     0.2000,                  !- Fraction Visible
  10385     1.0000,                  !- Fraction Replaceable
  10386     General,                 !- End-Use Subcategory
  10387     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10388 
  10389   Lights,
  10390     Office1_Flr_5_Lights,    !- Name
  10391     Office1_Flr_5,           !- Zone or ZoneList Name
  10392     ADMIN_LIGHT_SCH,         !- Schedule Name
  10393     Watts/Area,              !- Design Level Calculation Method
  10394     ,                        !- Lighting Level {W}
  10395     11.84,                   !- Watts per Zone Floor Area {W/m2}
  10396     ,                        !- Watts per Person {W/person}
  10397     0.0000,                  !- Return Air Fraction
  10398     0.7000,                  !- Fraction Radiant
  10399     0.2000,                  !- Fraction Visible
  10400     1.0000,                  !- Fraction Replaceable
  10401     General,                 !- End-Use Subcategory
  10402     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10403 
  10404   Lights,
  10405     Office1_Mult4_Flr_1_Lights,  !- Name
  10406     Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
  10407     ADMIN_LIGHT_SCH,         !- Schedule Name
  10408     Watts/Area,              !- Design Level Calculation Method
  10409     ,                        !- Lighting Level {W}
  10410     11.84,                   !- Watts per Zone Floor Area {W/m2}
  10411     ,                        !- Watts per Person {W/person}
  10412     0.0000,                  !- Return Air Fraction
  10413     0.7000,                  !- Fraction Radiant
  10414     0.2000,                  !- Fraction Visible
  10415     1.0000,                  !- Fraction Replaceable
  10416     General,                 !- End-Use Subcategory
  10417     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10418 
  10419   Lights,
  10420     Office2_Mult5_Flr_5_Lights,  !- Name
  10421     Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
  10422     ADMIN_LIGHT_SCH,         !- Schedule Name
  10423     Watts/Area,              !- Design Level Calculation Method
  10424     ,                        !- Lighting Level {W}
  10425     11.84,                   !- Watts per Zone Floor Area {W/m2}
  10426     ,                        !- Watts per Person {W/person}
  10427     0.0000,                  !- Return Air Fraction
  10428     0.7000,                  !- Fraction Radiant
  10429     0.2000,                  !- Fraction Visible
  10430     1.0000,                  !- Fraction Replaceable
  10431     General,                 !- End-Use Subcategory
  10432     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10433 
  10434   Lights,
  10435     Office3_Flr_5_Lights,    !- Name
  10436     Office3_Flr_5,           !- Zone or ZoneList Name
  10437     ADMIN_LIGHT_SCH,         !- Schedule Name
  10438     Watts/Area,              !- Design Level Calculation Method
  10439     ,                        !- Lighting Level {W}
  10440     11.84,                   !- Watts per Zone Floor Area {W/m2}
  10441     ,                        !- Watts per Person {W/person}
  10442     0.0000,                  !- Return Air Fraction
  10443     0.7000,                  !- Fraction Radiant
  10444     0.2000,                  !- Fraction Visible
  10445     1.0000,                  !- Fraction Replaceable
  10446     General,                 !- End-Use Subcategory
  10447     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10448 
  10449   Lights,
  10450     Office4_Mult6_Flr_5_Lights,  !- Name
  10451     Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
  10452     ADMIN_LIGHT_SCH,         !- Schedule Name
  10453     Watts/Area,              !- Design Level Calculation Method
  10454     ,                        !- Lighting Level {W}
  10455     11.84,                   !- Watts per Zone Floor Area {W/m2}
  10456     ,                        !- Watts per Person {W/person}
  10457     0.0000,                  !- Return Air Fraction
  10458     0.7000,                  !- Fraction Radiant
  10459     0.2000,                  !- Fraction Visible
  10460     1.0000,                  !- Fraction Replaceable
  10461     General,                 !- End-Use Subcategory
  10462     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10463 
  10464   Lights,
  10465     PatRoom1_Mult10_Flr_3_Lights,  !- Name
  10466     PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
  10467     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10468     Watts/Area,              !- Design Level Calculation Method
  10469     ,                        !- Lighting Level {W}
  10470     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10471     ,                        !- Watts per Person {W/person}
  10472     0.0000,                  !- Return Air Fraction
  10473     0.7000,                  !- Fraction Radiant
  10474     0.2000,                  !- Fraction Visible
  10475     1.0000,                  !- Fraction Replaceable
  10476     General,                 !- End-Use Subcategory
  10477     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10478 
  10479   Lights,
  10480     PatRoom1_Mult10_Flr_4_Lights,  !- Name
  10481     PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
  10482     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10483     Watts/Area,              !- Design Level Calculation Method
  10484     ,                        !- Lighting Level {W}
  10485     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10486     ,                        !- Watts per Person {W/person}
  10487     0.0000,                  !- Return Air Fraction
  10488     0.7000,                  !- Fraction Radiant
  10489     0.2000,                  !- Fraction Visible
  10490     1.0000,                  !- Fraction Replaceable
  10491     General,                 !- End-Use Subcategory
  10492     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10493 
  10494   Lights,
  10495     PatRoom2_Flr_3_Lights,   !- Name
  10496     PatRoom2_Flr_3,          !- Zone or ZoneList Name
  10497     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10498     Watts/Area,              !- Design Level Calculation Method
  10499     ,                        !- Lighting Level {W}
  10500     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10501     ,                        !- Watts per Person {W/person}
  10502     0.0000,                  !- Return Air Fraction
  10503     0.7000,                  !- Fraction Radiant
  10504     0.2000,                  !- Fraction Visible
  10505     1.0000,                  !- Fraction Replaceable
  10506     General,                 !- End-Use Subcategory
  10507     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10508 
  10509   Lights,
  10510     PatRoom2_Flr_4_Lights,   !- Name
  10511     PatRoom2_Flr_4,          !- Zone or ZoneList Name
  10512     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10513     Watts/Area,              !- Design Level Calculation Method
  10514     ,                        !- Lighting Level {W}
  10515     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10516     ,                        !- Watts per Person {W/person}
  10517     0.0000,                  !- Return Air Fraction
  10518     0.7000,                  !- Fraction Radiant
  10519     0.2000,                  !- Fraction Visible
  10520     1.0000,                  !- Fraction Replaceable
  10521     General,                 !- End-Use Subcategory
  10522     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10523 
  10524   Lights,
  10525     PatRoom3_Mult10_Flr_3_Lights,  !- Name
  10526     PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
  10527     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10528     Watts/Area,              !- Design Level Calculation Method
  10529     ,                        !- Lighting Level {W}
  10530     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10531     ,                        !- Watts per Person {W/person}
  10532     0.0000,                  !- Return Air Fraction
  10533     0.7000,                  !- Fraction Radiant
  10534     0.2000,                  !- Fraction Visible
  10535     1.0000,                  !- Fraction Replaceable
  10536     General,                 !- End-Use Subcategory
  10537     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10538 
  10539   Lights,
  10540     PatRoom3_Mult10_Flr_4_Lights,  !- Name
  10541     PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
  10542     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10543     Watts/Area,              !- Design Level Calculation Method
  10544     ,                        !- Lighting Level {W}
  10545     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10546     ,                        !- Watts per Person {W/person}
  10547     0.0000,                  !- Return Air Fraction
  10548     0.7000,                  !- Fraction Radiant
  10549     0.2000,                  !- Fraction Visible
  10550     1.0000,                  !- Fraction Replaceable
  10551     General,                 !- End-Use Subcategory
  10552     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10553 
  10554   Lights,
  10555     PatRoom4_Flr_3_Lights,   !- Name
  10556     PatRoom4_Flr_3,          !- Zone or ZoneList Name
  10557     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10558     Watts/Area,              !- Design Level Calculation Method
  10559     ,                        !- Lighting Level {W}
  10560     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10561     ,                        !- Watts per Person {W/person}
  10562     0.0000,                  !- Return Air Fraction
  10563     0.7000,                  !- Fraction Radiant
  10564     0.2000,                  !- Fraction Visible
  10565     1.0000,                  !- Fraction Replaceable
  10566     General,                 !- End-Use Subcategory
  10567     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10568 
  10569   Lights,
  10570     PatRoom4_Flr_4_Lights,   !- Name
  10571     PatRoom4_Flr_4,          !- Zone or ZoneList Name
  10572     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10573     Watts/Area,              !- Design Level Calculation Method
  10574     ,                        !- Lighting Level {W}
  10575     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10576     ,                        !- Watts per Person {W/person}
  10577     0.0000,                  !- Return Air Fraction
  10578     0.7000,                  !- Fraction Radiant
  10579     0.2000,                  !- Fraction Visible
  10580     1.0000,                  !- Fraction Replaceable
  10581     General,                 !- End-Use Subcategory
  10582     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10583 
  10584   Lights,
  10585     PatRoom5_Mult10_Flr_3_Lights,  !- Name
  10586     PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
  10587     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10588     Watts/Area,              !- Design Level Calculation Method
  10589     ,                        !- Lighting Level {W}
  10590     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10591     ,                        !- Watts per Person {W/person}
  10592     0.0000,                  !- Return Air Fraction
  10593     0.7000,                  !- Fraction Radiant
  10594     0.2000,                  !- Fraction Visible
  10595     1.0000,                  !- Fraction Replaceable
  10596     General,                 !- End-Use Subcategory
  10597     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10598 
  10599   Lights,
  10600     PatRoom5_Mult10_Flr_4_Lights,  !- Name
  10601     PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
  10602     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10603     Watts/Area,              !- Design Level Calculation Method
  10604     ,                        !- Lighting Level {W}
  10605     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10606     ,                        !- Watts per Person {W/person}
  10607     0.0000,                  !- Return Air Fraction
  10608     0.7000,                  !- Fraction Radiant
  10609     0.2000,                  !- Fraction Visible
  10610     1.0000,                  !- Fraction Replaceable
  10611     General,                 !- End-Use Subcategory
  10612     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10613 
  10614   Lights,
  10615     PatRoom6_Flr_3_Lights,   !- Name
  10616     PatRoom6_Flr_3,          !- Zone or ZoneList Name
  10617     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10618     Watts/Area,              !- Design Level Calculation Method
  10619     ,                        !- Lighting Level {W}
  10620     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10621     ,                        !- Watts per Person {W/person}
  10622     0.0000,                  !- Return Air Fraction
  10623     0.7000,                  !- Fraction Radiant
  10624     0.2000,                  !- Fraction Visible
  10625     1.0000,                  !- Fraction Replaceable
  10626     General,                 !- End-Use Subcategory
  10627     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10628 
  10629   Lights,
  10630     PatRoom6_Flr_4_Lights,   !- Name
  10631     PatRoom6_Flr_4,          !- Zone or ZoneList Name
  10632     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10633     Watts/Area,              !- Design Level Calculation Method
  10634     ,                        !- Lighting Level {W}
  10635     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10636     ,                        !- Watts per Person {W/person}
  10637     0.0000,                  !- Return Air Fraction
  10638     0.7000,                  !- Fraction Radiant
  10639     0.2000,                  !- Fraction Visible
  10640     1.0000,                  !- Fraction Replaceable
  10641     General,                 !- End-Use Subcategory
  10642     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10643 
  10644   Lights,
  10645     PatRoom7_Mult10_Flr_3_Lights,  !- Name
  10646     PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
  10647     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10648     Watts/Area,              !- Design Level Calculation Method
  10649     ,                        !- Lighting Level {W}
  10650     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10651     ,                        !- Watts per Person {W/person}
  10652     0.0000,                  !- Return Air Fraction
  10653     0.7000,                  !- Fraction Radiant
  10654     0.2000,                  !- Fraction Visible
  10655     1.0000,                  !- Fraction Replaceable
  10656     General,                 !- End-Use Subcategory
  10657     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10658 
  10659   Lights,
  10660     PatRoom7_Mult10_Flr_4_Lights,  !- Name
  10661     PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
  10662     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10663     Watts/Area,              !- Design Level Calculation Method
  10664     ,                        !- Lighting Level {W}
  10665     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10666     ,                        !- Watts per Person {W/person}
  10667     0.0000,                  !- Return Air Fraction
  10668     0.7000,                  !- Fraction Radiant
  10669     0.2000,                  !- Fraction Visible
  10670     1.0000,                  !- Fraction Replaceable
  10671     General,                 !- End-Use Subcategory
  10672     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10673 
  10674   Lights,
  10675     PatRoom8_Flr_3_Lights,   !- Name
  10676     PatRoom8_Flr_3,          !- Zone or ZoneList Name
  10677     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10678     Watts/Area,              !- Design Level Calculation Method
  10679     ,                        !- Lighting Level {W}
  10680     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10681     ,                        !- Watts per Person {W/person}
  10682     0.0000,                  !- Return Air Fraction
  10683     0.7000,                  !- Fraction Radiant
  10684     0.2000,                  !- Fraction Visible
  10685     1.0000,                  !- Fraction Replaceable
  10686     General,                 !- End-Use Subcategory
  10687     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10688 
  10689   Lights,
  10690     PatRoom8_Flr_4_Lights,   !- Name
  10691     PatRoom8_Flr_4,          !- Zone or ZoneList Name
  10692     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10693     Watts/Area,              !- Design Level Calculation Method
  10694     ,                        !- Lighting Level {W}
  10695     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10696     ,                        !- Watts per Person {W/person}
  10697     0.0000,                  !- Return Air Fraction
  10698     0.7000,                  !- Fraction Radiant
  10699     0.2000,                  !- Fraction Visible
  10700     1.0000,                  !- Fraction Replaceable
  10701     General,                 !- End-Use Subcategory
  10702     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10703 
  10704   Lights,
  10705     PhysTherapy_Flr_3_Lights,!- Name
  10706     PhysTherapy_Flr_3,       !- Zone or ZoneList Name
  10707     ADMIN_LIGHT_SCH,         !- Schedule Name
  10708     Watts/Area,              !- Design Level Calculation Method
  10709     ,                        !- Lighting Level {W}
  10710     9.68,                    !- Watts per Zone Floor Area {W/m2}
  10711     ,                        !- Watts per Person {W/person}
  10712     0.0000,                  !- Return Air Fraction
  10713     0.7000,                  !- Fraction Radiant
  10714     0.2000,                  !- Fraction Visible
  10715     1.0000,                  !- Fraction Replaceable
  10716     General,                 !- End-Use Subcategory
  10717     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10718 
  10719   Lights,
  10720     Radiology_Flr_4_Lights,  !- Name
  10721     Radiology_Flr_4,         !- Zone or ZoneList Name
  10722     ADMIN_LIGHT_SCH,         !- Schedule Name
  10723     Watts/Area,              !- Design Level Calculation Method
  10724     ,                        !- Lighting Level {W}
  10725     4.3,                     !- Watts per Zone Floor Area {W/m2}
  10726     ,                        !- Watts per Person {W/person}
  10727     0.0000,                  !- Return Air Fraction
  10728     0.7000,                  !- Fraction Radiant
  10729     0.2000,                  !- Fraction Visible
  10730     1.0000,                  !- Fraction Replaceable
  10731     General,                 !- End-Use Subcategory
  10732     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10733 
  10734 ! ***EQUIPMENT GAINS***
  10735 
  10736   ElectricEquipment,
  10737     Basement_MiscPlug_Equip, !- Name
  10738     Basement,                !- Zone or ZoneList Name
  10739     ADMIN_EQUIP_SCH,         !- Schedule Name
  10740     Watts/Area,              !- Design Level Calculation Method
  10741     ,                        !- Design Level {W}
  10742     8.07,                    !- Watts per Zone Floor Area {W/m2}
  10743     ,                        !- Watts per Person {W/person}
  10744     0.0000,                  !- Fraction Latent
  10745     0.5000,                  !- Fraction Radiant
  10746     0.0000,                  !- Fraction Lost
  10747     MiscPlug;                !- End-Use Subcategory
  10748 
  10749   ElectricEquipment,
  10750     Dining_Flr_5_MiscPlug_Equip,  !- Name
  10751     Dining_Flr_5,            !- Zone or ZoneList Name
  10752     ADMIN_EQUIP_SCH,         !- Schedule Name
  10753     Watts/Area,              !- Design Level Calculation Method
  10754     ,                        !- Design Level {W}
  10755     10.76,                   !- Watts per Zone Floor Area {W/m2}
  10756     ,                        !- Watts per Person {W/person}
  10757     0.0000,                  !- Fraction Latent
  10758     0.5000,                  !- Fraction Radiant
  10759     0.0000,                  !- Fraction Lost
  10760     MiscPlug;                !- End-Use Subcategory
  10761 
  10762   ElectricEquipment,
  10763     ER_Exam1_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  10764     ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
  10765     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10766     Watts/Area,              !- Design Level Calculation Method
  10767     ,                        !- Design Level {W}
  10768     16.04,                   !- Watts per Zone Floor Area {W/m2}
  10769     ,                        !- Watts per Person {W/person}
  10770     0.0000,                  !- Fraction Latent
  10771     0.5000,                  !- Fraction Radiant
  10772     0.0000,                  !- Fraction Lost
  10773     MiscPlug;                !- End-Use Subcategory
  10774 
  10775   ElectricEquipment,
  10776     ER_Exam3_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  10777     ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
  10778     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10779     Watts/Area,              !- Design Level Calculation Method
  10780     ,                        !- Design Level {W}
  10781     16.04,                   !- Watts per Zone Floor Area {W/m2}
  10782     ,                        !- Watts per Person {W/person}
  10783     0.0000,                  !- Fraction Latent
  10784     0.5000,                  !- Fraction Radiant
  10785     0.0000,                  !- Fraction Lost
  10786     MiscPlug;                !- End-Use Subcategory
  10787 
  10788   ElectricEquipment,
  10789     ER_NurseStn_Lobby_Flr_1_MiscPlug_Equip,  !- Name
  10790     ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
  10791     ADMIN_EQUIP_SCH,         !- Schedule Name
  10792     Watts/Area,              !- Design Level Calculation Method
  10793     ,                        !- Design Level {W}
  10794     14.63,                   !- Watts per Zone Floor Area {W/m2}
  10795     ,                        !- Watts per Person {W/person}
  10796     0.0000,                  !- Fraction Latent
  10797     0.5000,                  !- Fraction Radiant
  10798     0.0000,                  !- Fraction Lost
  10799     MiscPlug;                !- End-Use Subcategory
  10800 
  10801   ElectricEquipment,
  10802     ER_Trauma1_Flr_1_MiscPlug_Equip,  !- Name
  10803     ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
  10804     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10805     Watts/Area,              !- Design Level Calculation Method
  10806     ,                        !- Design Level {W}
  10807     43.04,                   !- Watts per Zone Floor Area {W/m2}
  10808     ,                        !- Watts per Person {W/person}
  10809     0.0000,                  !- Fraction Latent
  10810     0.5000,                  !- Fraction Radiant
  10811     0.0000,                  !- Fraction Lost
  10812     MiscPlug;                !- End-Use Subcategory
  10813 
  10814   ElectricEquipment,
  10815     ER_Trauma2_Flr_1_MiscPlug_Equip,  !- Name
  10816     ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
  10817     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10818     Watts/Area,              !- Design Level Calculation Method
  10819     ,                        !- Design Level {W}
  10820     43.04,                   !- Watts per Zone Floor Area {W/m2}
  10821     ,                        !- Watts per Person {W/person}
  10822     0.0000,                  !- Fraction Latent
  10823     0.5000,                  !- Fraction Radiant
  10824     0.0000,                  !- Fraction Lost
  10825     MiscPlug;                !- End-Use Subcategory
  10826 
  10827   ElectricEquipment,
  10828     ER_Triage_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  10829     ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
  10830     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10831     Watts/Area,              !- Design Level Calculation Method
  10832     ,                        !- Design Level {W}
  10833     29.05,                   !- Watts per Zone Floor Area {W/m2}
  10834     ,                        !- Watts per Person {W/person}
  10835     0.0000,                  !- Fraction Latent
  10836     0.5000,                  !- Fraction Radiant
  10837     0.0000,                  !- Fraction Lost
  10838     MiscPlug;                !- End-Use Subcategory
  10839 
  10840   ElectricEquipment,
  10841     ICU_Flr_2_MiscPlug_Equip,!- Name
  10842     ICU_Flr_2,               !- Zone or ZoneList Name
  10843     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10844     Watts/Area,              !- Design Level Calculation Method
  10845     ,                        !- Design Level {W}
  10846     32.28,                   !- Watts per Zone Floor Area {W/m2}
  10847     ,                        !- Watts per Person {W/person}
  10848     0.0000,                  !- Fraction Latent
  10849     0.5000,                  !- Fraction Radiant
  10850     0.0000,                  !- Fraction Lost
  10851     MiscPlug;                !- End-Use Subcategory
  10852 
  10853   ElectricEquipment,
  10854     ICU_NurseStn_Lobby_Flr_2_MiscPlug_Equip,  !- Name
  10855     ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
  10856     ADMIN_EQUIP_SCH,         !- Schedule Name
  10857     Watts/Area,              !- Design Level Calculation Method
  10858     ,                        !- Design Level {W}
  10859     21.52,                   !- Watts per Zone Floor Area {W/m2}
  10860     ,                        !- Watts per Person {W/person}
  10861     0.0000,                  !- Fraction Latent
  10862     0.5000,                  !- Fraction Radiant
  10863     0.0000,                  !- Fraction Lost
  10864     MiscPlug;                !- End-Use Subcategory
  10865 
  10866   ElectricEquipment,
  10867     IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip,  !- Name
  10868     IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
  10869     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10870     Watts/Area,              !- Design Level Calculation Method
  10871     ,                        !- Design Level {W}
  10872     32.28,                   !- Watts per Zone Floor Area {W/m2}
  10873     ,                        !- Watts per Person {W/person}
  10874     0.0000,                  !- Fraction Latent
  10875     0.5000,                  !- Fraction Radiant
  10876     0.0000,                  !- Fraction Lost
  10877     MiscPlug;                !- End-Use Subcategory
  10878 
  10879   ElectricEquipment,
  10880     IC_PatRoom2_Flr_2_MiscPlug_Equip,  !- Name
  10881     IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
  10882     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10883     Watts/Area,              !- Design Level Calculation Method
  10884     ,                        !- Design Level {W}
  10885     32.28,                   !- Watts per Zone Floor Area {W/m2}
  10886     ,                        !- Watts per Person {W/person}
  10887     0.0000,                  !- Fraction Latent
  10888     0.5000,                  !- Fraction Radiant
  10889     0.0000,                  !- Fraction Lost
  10890     MiscPlug;                !- End-Use Subcategory
  10891 
  10892   ElectricEquipment,
  10893     IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip,  !- Name
  10894     IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
  10895     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10896     Watts/Area,              !- Design Level Calculation Method
  10897     ,                        !- Design Level {W}
  10898     32.28,                   !- Watts per Zone Floor Area {W/m2}
  10899     ,                        !- Watts per Person {W/person}
  10900     0.0000,                  !- Fraction Latent
  10901     0.5000,                  !- Fraction Radiant
  10902     0.0000,                  !- Fraction Lost
  10903     MiscPlug;                !- End-Use Subcategory
  10904 
  10905   ElectricEquipment,
  10906     Kitchen_Flr_5_ExhFan_Equip,  !- Name
  10907     Kitchen_Flr_5,           !- Zone or ZoneList Name
  10908     Kitchen_Exhaust_SCH,     !- Schedule Name
  10909     EquipmentLevel,          !- Design Level Calculation Method
  10910     925,                     !- Design Level {W}
  10911     ,                        !- Watts per Zone Floor Area {W/m2}
  10912     ,                        !- Watts per Person {W/person}
  10913     0.0000,                  !- Fraction Latent
  10914     0.0000,                  !- Fraction Radiant
  10915     1.0000,                  !- Fraction Lost
  10916     KitchenExhFan;           !- End-Use Subcategory
  10917 
  10918   ElectricEquipment,
  10919     Kitchen_Flr_5_MiscElec_Equip,  !- Name
  10920     Kitchen_Flr_5,           !- Zone or ZoneList Name
  10921     Kitchen_Elec_Equip_SCH,  !- Schedule Name
  10922     Watts/Area,              !- Design Level Calculation Method
  10923     ,                        !- Design Level {W}
  10924     80.7,                    !- Watts per Zone Floor Area {W/m2}
  10925     ,                        !- Watts per Person {W/person}
  10926     0.2000,                  !- Fraction Latent
  10927     0.5000,                  !- Fraction Radiant
  10928     0.1000,                  !- Fraction Lost
  10929     MiscElec;                !- End-Use Subcategory
  10930 
  10931   ElectricEquipment,
  10932     Lab_Flr_3_MiscPlug_Equip,!- Name
  10933     Lab_Flr_3,               !- Zone or ZoneList Name
  10934     ADMIN_EQUIP_SCH,         !- Schedule Name
  10935     Watts/Area,              !- Design Level Calculation Method
  10936     ,                        !- Design Level {W}
  10937     43.04,                   !- Watts per Zone Floor Area {W/m2}
  10938     ,                        !- Watts per Person {W/person}
  10939     0.0000,                  !- Fraction Latent
  10940     0.5000,                  !- Fraction Radiant
  10941     0.0000,                  !- Fraction Lost
  10942     MiscPlug;                !- End-Use Subcategory
  10943 
  10944   ElectricEquipment,
  10945     Lab_Flr_4_MiscPlug_Equip,!- Name
  10946     Lab_Flr_4,               !- Zone or ZoneList Name
  10947     ADMIN_EQUIP_SCH,         !- Schedule Name
  10948     Watts/Area,              !- Design Level Calculation Method
  10949     ,                        !- Design Level {W}
  10950     43.04,                   !- Watts per Zone Floor Area {W/m2}
  10951     ,                        !- Watts per Person {W/person}
  10952     0.0000,                  !- Fraction Latent
  10953     0.5000,                  !- Fraction Radiant
  10954     0.0000,                  !- Fraction Lost
  10955     MiscPlug;                !- End-Use Subcategory
  10956 
  10957   ElectricEquipment,
  10958     Lobby_Records_Flr_1_MiscPlug_Equip,  !- Name
  10959     Lobby_Records_Flr_1,     !- Zone or ZoneList Name
  10960     ADMIN_EQUIP_SCH,         !- Schedule Name
  10961     Watts/Area,              !- Design Level Calculation Method
  10962     ,                        !- Design Level {W}
  10963     1.08,                    !- Watts per Zone Floor Area {W/m2}
  10964     ,                        !- Watts per Person {W/person}
  10965     0.0000,                  !- Fraction Latent
  10966     0.5000,                  !- Fraction Radiant
  10967     0.0000,                  !- Fraction Lost
  10968     MiscPlug;                !- End-Use Subcategory
  10969 
  10970   ElectricEquipment,
  10971     NurseStn_Lobby_Flr_3_MiscPlug_Equip,  !- Name
  10972     NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
  10973     ADMIN_EQUIP_SCH,         !- Schedule Name
  10974     Watts/Area,              !- Design Level Calculation Method
  10975     ,                        !- Design Level {W}
  10976     11.19,                   !- Watts per Zone Floor Area {W/m2}
  10977     ,                        !- Watts per Person {W/person}
  10978     0.0000,                  !- Fraction Latent
  10979     0.5000,                  !- Fraction Radiant
  10980     0.0000,                  !- Fraction Lost
  10981     MiscPlug;                !- End-Use Subcategory
  10982 
  10983   ElectricEquipment,
  10984     NurseStn_Lobby_Flr_4_MiscPlug_Equip,  !- Name
  10985     NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
  10986     ADMIN_EQUIP_SCH,         !- Schedule Name
  10987     Watts/Area,              !- Design Level Calculation Method
  10988     ,                        !- Design Level {W}
  10989     11.19,                   !- Watts per Zone Floor Area {W/m2}
  10990     ,                        !- Watts per Person {W/person}
  10991     0.0000,                  !- Fraction Latent
  10992     0.5000,                  !- Fraction Radiant
  10993     0.0000,                  !- Fraction Lost
  10994     MiscPlug;                !- End-Use Subcategory
  10995 
  10996   ElectricEquipment,
  10997     NurseStn_Lobby_Flr_5_MiscPlug_Equip,  !- Name
  10998     NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
  10999     ADMIN_EQUIP_SCH,         !- Schedule Name
  11000     Watts/Area,              !- Design Level Calculation Method
  11001     ,                        !- Design Level {W}
  11002     11.19,                   !- Watts per Zone Floor Area {W/m2}
  11003     ,                        !- Watts per Person {W/person}
  11004     0.0000,                  !- Fraction Latent
  11005     0.5000,                  !- Fraction Radiant
  11006     0.0000,                  !- Fraction Lost
  11007     MiscPlug;                !- End-Use Subcategory
  11008 
  11009   ElectricEquipment,
  11010     OR1_Flr_2_MiscPlug_Equip,!- Name
  11011     OR1_Flr_2,               !- Zone or ZoneList Name
  11012     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11013     Watts/Area,              !- Design Level Calculation Method
  11014     ,                        !- Design Level {W}
  11015     43.04,                   !- Watts per Zone Floor Area {W/m2}
  11016     ,                        !- Watts per Person {W/person}
  11017     0.0000,                  !- Fraction Latent
  11018     0.5000,                  !- Fraction Radiant
  11019     0.0000,                  !- Fraction Lost
  11020     MiscPlug;                !- End-Use Subcategory
  11021 
  11022   ElectricEquipment,
  11023     OR2_Mult5_Flr_2_MiscPlug_Equip,  !- Name
  11024     OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
  11025     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11026     Watts/Area,              !- Design Level Calculation Method
  11027     ,                        !- Design Level {W}
  11028     43.04,                   !- Watts per Zone Floor Area {W/m2}
  11029     ,                        !- Watts per Person {W/person}
  11030     0.0000,                  !- Fraction Latent
  11031     0.5000,                  !- Fraction Radiant
  11032     0.0000,                  !- Fraction Lost
  11033     MiscPlug;                !- End-Use Subcategory
  11034 
  11035   ElectricEquipment,
  11036     OR3_Flr_2_MiscPlug_Equip,!- Name
  11037     OR3_Flr_2,               !- Zone or ZoneList Name
  11038     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11039     Watts/Area,              !- Design Level Calculation Method
  11040     ,                        !- Design Level {W}
  11041     43.04,                   !- Watts per Zone Floor Area {W/m2}
  11042     ,                        !- Watts per Person {W/person}
  11043     0.0000,                  !- Fraction Latent
  11044     0.5000,                  !- Fraction Radiant
  11045     0.0000,                  !- Fraction Lost
  11046     MiscPlug;                !- End-Use Subcategory
  11047 
  11048   ElectricEquipment,
  11049     OR4_Flr_2_MiscPlug_Equip,!- Name
  11050     OR4_Flr_2,               !- Zone or ZoneList Name
  11051     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11052     Watts/Area,              !- Design Level Calculation Method
  11053     ,                        !- Design Level {W}
  11054     43.04,                   !- Watts per Zone Floor Area {W/m2}
  11055     ,                        !- Watts per Person {W/person}
  11056     0.0000,                  !- Fraction Latent
  11057     0.5000,                  !- Fraction Radiant
  11058     0.0000,                  !- Fraction Lost
  11059     MiscPlug;                !- End-Use Subcategory
  11060 
  11061   ElectricEquipment,
  11062     OR_NurseStn_Lobby_Flr_2_MiscPlug_Equip,  !- Name
  11063     OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
  11064     ADMIN_EQUIP_SCH,         !- Schedule Name
  11065     Watts/Area,              !- Design Level Calculation Method
  11066     ,                        !- Design Level {W}
  11067     11.19,                   !- Watts per Zone Floor Area {W/m2}
  11068     ,                        !- Watts per Person {W/person}
  11069     0.0000,                  !- Fraction Latent
  11070     0.5000,                  !- Fraction Radiant
  11071     0.0000,                  !- Fraction Lost
  11072     MiscPlug;                !- End-Use Subcategory
  11073 
  11074   ElectricEquipment,
  11075     Office1_Flr_5_MiscPlug_Equip,  !- Name
  11076     Office1_Flr_5,           !- Zone or ZoneList Name
  11077     ADMIN_EQUIP_SCH,         !- Schedule Name
  11078     Watts/Area,              !- Design Level Calculation Method
  11079     ,                        !- Design Level {W}
  11080     10.76,                   !- Watts per Zone Floor Area {W/m2}
  11081     ,                        !- Watts per Person {W/person}
  11082     0.0000,                  !- Fraction Latent
  11083     0.5000,                  !- Fraction Radiant
  11084     0.0000,                  !- Fraction Lost
  11085     MiscPlug;                !- End-Use Subcategory
  11086 
  11087   ElectricEquipment,
  11088     Office1_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  11089     Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
  11090     ADMIN_EQUIP_SCH,         !- Schedule Name
  11091     Watts/Area,              !- Design Level Calculation Method
  11092     ,                        !- Design Level {W}
  11093     10.76,                   !- Watts per Zone Floor Area {W/m2}
  11094     ,                        !- Watts per Person {W/person}
  11095     0.0000,                  !- Fraction Latent
  11096     0.5000,                  !- Fraction Radiant
  11097     0.0000,                  !- Fraction Lost
  11098     MiscPlug;                !- End-Use Subcategory
  11099 
  11100   ElectricEquipment,
  11101     Office2_Mult5_Flr_5_MiscPlug_Equip,  !- Name
  11102     Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
  11103     ADMIN_EQUIP_SCH,         !- Schedule Name
  11104     Watts/Area,              !- Design Level Calculation Method
  11105     ,                        !- Design Level {W}
  11106     10.76,                   !- Watts per Zone Floor Area {W/m2}
  11107     ,                        !- Watts per Person {W/person}
  11108     0.0000,                  !- Fraction Latent
  11109     0.5000,                  !- Fraction Radiant
  11110     0.0000,                  !- Fraction Lost
  11111     MiscPlug;                !- End-Use Subcategory
  11112 
  11113   ElectricEquipment,
  11114     Office3_Flr_5_MiscPlug_Equip,  !- Name
  11115     Office3_Flr_5,           !- Zone or ZoneList Name
  11116     ADMIN_EQUIP_SCH,         !- Schedule Name
  11117     Watts/Area,              !- Design Level Calculation Method
  11118     ,                        !- Design Level {W}
  11119     10.76,                   !- Watts per Zone Floor Area {W/m2}
  11120     ,                        !- Watts per Person {W/person}
  11121     0.0000,                  !- Fraction Latent
  11122     0.5000,                  !- Fraction Radiant
  11123     0.0000,                  !- Fraction Lost
  11124     MiscPlug;                !- End-Use Subcategory
  11125 
  11126   ElectricEquipment,
  11127     Office4_Mult6_Flr_5_MiscPlug_Equip,  !- Name
  11128     Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
  11129     ADMIN_EQUIP_SCH,         !- Schedule Name
  11130     Watts/Area,              !- Design Level Calculation Method
  11131     ,                        !- Design Level {W}
  11132     10.76,                   !- Watts per Zone Floor Area {W/m2}
  11133     ,                        !- Watts per Person {W/person}
  11134     0.0000,                  !- Fraction Latent
  11135     0.5000,                  !- Fraction Radiant
  11136     0.0000,                  !- Fraction Lost
  11137     MiscPlug;                !- End-Use Subcategory
  11138 
  11139   ElectricEquipment,
  11140     PatRoom1_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  11141     PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
  11142     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11143     Watts/Area,              !- Design Level Calculation Method
  11144     ,                        !- Design Level {W}
  11145     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11146     ,                        !- Watts per Person {W/person}
  11147     0.0000,                  !- Fraction Latent
  11148     0.5000,                  !- Fraction Radiant
  11149     0.0000,                  !- Fraction Lost
  11150     MiscPlug;                !- End-Use Subcategory
  11151 
  11152   ElectricEquipment,
  11153     PatRoom1_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  11154     PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
  11155     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11156     Watts/Area,              !- Design Level Calculation Method
  11157     ,                        !- Design Level {W}
  11158     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11159     ,                        !- Watts per Person {W/person}
  11160     0.0000,                  !- Fraction Latent
  11161     0.5000,                  !- Fraction Radiant
  11162     0.0000,                  !- Fraction Lost
  11163     MiscPlug;                !- End-Use Subcategory
  11164 
  11165   ElectricEquipment,
  11166     PatRoom2_Flr_3_MiscPlug_Equip,  !- Name
  11167     PatRoom2_Flr_3,          !- Zone or ZoneList Name
  11168     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11169     Watts/Area,              !- Design Level Calculation Method
  11170     ,                        !- Design Level {W}
  11171     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11172     ,                        !- Watts per Person {W/person}
  11173     0.0000,                  !- Fraction Latent
  11174     0.5000,                  !- Fraction Radiant
  11175     0.0000,                  !- Fraction Lost
  11176     MiscPlug;                !- End-Use Subcategory
  11177 
  11178   ElectricEquipment,
  11179     PatRoom2_Flr_4_MiscPlug_Equip,  !- Name
  11180     PatRoom2_Flr_4,          !- Zone or ZoneList Name
  11181     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11182     Watts/Area,              !- Design Level Calculation Method
  11183     ,                        !- Design Level {W}
  11184     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11185     ,                        !- Watts per Person {W/person}
  11186     0.0000,                  !- Fraction Latent
  11187     0.5000,                  !- Fraction Radiant
  11188     0.0000,                  !- Fraction Lost
  11189     MiscPlug;                !- End-Use Subcategory
  11190 
  11191   ElectricEquipment,
  11192     PatRoom3_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  11193     PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
  11194     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11195     Watts/Area,              !- Design Level Calculation Method
  11196     ,                        !- Design Level {W}
  11197     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11198     ,                        !- Watts per Person {W/person}
  11199     0.0000,                  !- Fraction Latent
  11200     0.5000,                  !- Fraction Radiant
  11201     0.0000,                  !- Fraction Lost
  11202     MiscPlug;                !- End-Use Subcategory
  11203 
  11204   ElectricEquipment,
  11205     PatRoom3_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  11206     PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
  11207     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11208     Watts/Area,              !- Design Level Calculation Method
  11209     ,                        !- Design Level {W}
  11210     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11211     ,                        !- Watts per Person {W/person}
  11212     0.0000,                  !- Fraction Latent
  11213     0.5000,                  !- Fraction Radiant
  11214     0.0000,                  !- Fraction Lost
  11215     MiscPlug;                !- End-Use Subcategory
  11216 
  11217   ElectricEquipment,
  11218     PatRoom4_Flr_3_MiscPlug_Equip,  !- Name
  11219     PatRoom4_Flr_3,          !- Zone or ZoneList Name
  11220     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11221     Watts/Area,              !- Design Level Calculation Method
  11222     ,                        !- Design Level {W}
  11223     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11224     ,                        !- Watts per Person {W/person}
  11225     0.0000,                  !- Fraction Latent
  11226     0.5000,                  !- Fraction Radiant
  11227     0.0000,                  !- Fraction Lost
  11228     MiscPlug;                !- End-Use Subcategory
  11229 
  11230   ElectricEquipment,
  11231     PatRoom4_Flr_4_MiscPlug_Equip,  !- Name
  11232     PatRoom4_Flr_4,          !- Zone or ZoneList Name
  11233     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11234     Watts/Area,              !- Design Level Calculation Method
  11235     ,                        !- Design Level {W}
  11236     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11237     ,                        !- Watts per Person {W/person}
  11238     0.0000,                  !- Fraction Latent
  11239     0.5000,                  !- Fraction Radiant
  11240     0.0000,                  !- Fraction Lost
  11241     MiscPlug;                !- End-Use Subcategory
  11242 
  11243   ElectricEquipment,
  11244     PatRoom5_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  11245     PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
  11246     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11247     Watts/Area,              !- Design Level Calculation Method
  11248     ,                        !- Design Level {W}
  11249     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11250     ,                        !- Watts per Person {W/person}
  11251     0.0000,                  !- Fraction Latent
  11252     0.5000,                  !- Fraction Radiant
  11253     0.0000,                  !- Fraction Lost
  11254     MiscPlug;                !- End-Use Subcategory
  11255 
  11256   ElectricEquipment,
  11257     PatRoom5_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  11258     PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
  11259     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11260     Watts/Area,              !- Design Level Calculation Method
  11261     ,                        !- Design Level {W}
  11262     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11263     ,                        !- Watts per Person {W/person}
  11264     0.0000,                  !- Fraction Latent
  11265     0.5000,                  !- Fraction Radiant
  11266     0.0000,                  !- Fraction Lost
  11267     MiscPlug;                !- End-Use Subcategory
  11268 
  11269   ElectricEquipment,
  11270     PatRoom6_Flr_3_MiscPlug_Equip,  !- Name
  11271     PatRoom6_Flr_3,          !- Zone or ZoneList Name
  11272     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11273     Watts/Area,              !- Design Level Calculation Method
  11274     ,                        !- Design Level {W}
  11275     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11276     ,                        !- Watts per Person {W/person}
  11277     0.0000,                  !- Fraction Latent
  11278     0.5000,                  !- Fraction Radiant
  11279     0.0000,                  !- Fraction Lost
  11280     MiscPlug;                !- End-Use Subcategory
  11281 
  11282   ElectricEquipment,
  11283     PatRoom6_Flr_4_MiscPlug_Equip,  !- Name
  11284     PatRoom6_Flr_4,          !- Zone or ZoneList Name
  11285     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11286     Watts/Area,              !- Design Level Calculation Method
  11287     ,                        !- Design Level {W}
  11288     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11289     ,                        !- Watts per Person {W/person}
  11290     0.0000,                  !- Fraction Latent
  11291     0.5000,                  !- Fraction Radiant
  11292     0.0000,                  !- Fraction Lost
  11293     MiscPlug;                !- End-Use Subcategory
  11294 
  11295   ElectricEquipment,
  11296     PatRoom7_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  11297     PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
  11298     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11299     Watts/Area,              !- Design Level Calculation Method
  11300     ,                        !- Design Level {W}
  11301     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11302     ,                        !- Watts per Person {W/person}
  11303     0.0000,                  !- Fraction Latent
  11304     0.5000,                  !- Fraction Radiant
  11305     0.0000,                  !- Fraction Lost
  11306     MiscPlug;                !- End-Use Subcategory
  11307 
  11308   ElectricEquipment,
  11309     PatRoom7_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  11310     PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
  11311     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11312     Watts/Area,              !- Design Level Calculation Method
  11313     ,                        !- Design Level {W}
  11314     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11315     ,                        !- Watts per Person {W/person}
  11316     0.0000,                  !- Fraction Latent
  11317     0.5000,                  !- Fraction Radiant
  11318     0.0000,                  !- Fraction Lost
  11319     MiscPlug;                !- End-Use Subcategory
  11320 
  11321   ElectricEquipment,
  11322     PatRoom8_Flr_3_MiscPlug_Equip,  !- Name
  11323     PatRoom8_Flr_3,          !- Zone or ZoneList Name
  11324     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11325     Watts/Area,              !- Design Level Calculation Method
  11326     ,                        !- Design Level {W}
  11327     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11328     ,                        !- Watts per Person {W/person}
  11329     0.0000,                  !- Fraction Latent
  11330     0.5000,                  !- Fraction Radiant
  11331     0.0000,                  !- Fraction Lost
  11332     MiscPlug;                !- End-Use Subcategory
  11333 
  11334   ElectricEquipment,
  11335     PatRoom8_Flr_4_MiscPlug_Equip,  !- Name
  11336     PatRoom8_Flr_4,          !- Zone or ZoneList Name
  11337     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11338     Watts/Area,              !- Design Level Calculation Method
  11339     ,                        !- Design Level {W}
  11340     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11341     ,                        !- Watts per Person {W/person}
  11342     0.0000,                  !- Fraction Latent
  11343     0.5000,                  !- Fraction Radiant
  11344     0.0000,                  !- Fraction Lost
  11345     MiscPlug;                !- End-Use Subcategory
  11346 
  11347   ElectricEquipment,
  11348     PhysTherapy_Flr_3_MiscPlug_Equip,  !- Name
  11349     PhysTherapy_Flr_3,       !- Zone or ZoneList Name
  11350     ADMIN_EQUIP_SCH,         !- Schedule Name
  11351     Watts/Area,              !- Design Level Calculation Method
  11352     ,                        !- Design Level {W}
  11353     16.14,                   !- Watts per Zone Floor Area {W/m2}
  11354     ,                        !- Watts per Person {W/person}
  11355     0.0000,                  !- Fraction Latent
  11356     0.5000,                  !- Fraction Radiant
  11357     0.0000,                  !- Fraction Lost
  11358     MiscPlug;                !- End-Use Subcategory
  11359 
  11360   ElectricEquipment,
  11361     Radiology_Flr_4_MiscPlug_Equip,  !- Name
  11362     Radiology_Flr_4,         !- Zone or ZoneList Name
  11363     ADMIN_EQUIP_SCH,         !- Schedule Name
  11364     Watts/Area,              !- Design Level Calculation Method
  11365     ,                        !- Design Level {W}
  11366     53.08,                   !- Watts per Zone Floor Area {W/m2}
  11367     ,                        !- Watts per Person {W/person}
  11368     0.0000,                  !- Fraction Latent
  11369     0.5000,                  !- Fraction Radiant
  11370     0.0000,                  !- Fraction Lost
  11371     MiscPlug;                !- End-Use Subcategory
  11372 
  11373   GasEquipment,
  11374     Kitchen_Flr_5_MiscGas_Equip,  !- Name
  11375     Kitchen_Flr_5,           !- Zone or ZoneList Name
  11376     Kitchen_Gas_Equip_SCH,   !- Schedule Name
  11377     Watts/Area,              !- Design Level Calculation Method
  11378     ,                        !- Design Level {W}
  11379     304.87,                  !- Power per Zone Floor Area {W/m2}
  11380     ,                        !- Power per Person {W/Person}
  11381     0.1000,                  !- Fraction Latent
  11382     0.2000,                  !- Fraction Radiant
  11383     0.7000,                  !- Fraction Lost
  11384     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  11385     MiscGas;                 !- End-Use Subcategory
  11386 
  11387 ! ***EXTERIOR LOADS***
  11388 
  11389   Exterior:Lights,
  11390     Exterior Facade Lighting,!- Name
  11391     ALWAYS_ON,               !- Schedule Name
  11392     15409,                   !- Design Level {W}
  11393     AstronomicalClock,       !- Control Option
  11394     Exterior Facade Lighting;!- End-Use Subcategory
  11395 
  11396   Exterior:FuelEquipment,
  11397     Elevators,               !- Name
  11398     Electricity,             !- Fuel Use Type
  11399     BLDG_ELEVATORS,          !- Schedule Name
  11400     162962.637362637,        !- Design Level {W}
  11401     Elevators;               !- End-Use Subcategory
  11402 
  11403 ! ***INFILTRATION***
  11404 
  11405   ZoneInfiltration:DesignFlowRate,
  11406     Corridor_Flr_1_Infiltration,  !- Name
  11407     Corridor_Flr_1,          !- Zone or ZoneList Name
  11408     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11409     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11410     ,                        !- Design Flow Rate {m3/s}
  11411     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11412     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11413     ,                        !- Air Changes per Hour {1/hr}
  11414     1.0000,                  !- Constant Term Coefficient
  11415     0.0000,                  !- Temperature Term Coefficient
  11416     0.0000,                  !- Velocity Term Coefficient
  11417     0.0000;                  !- Velocity Squared Term Coefficient
  11418 
  11419   ZoneInfiltration:DesignFlowRate,
  11420     Corridor_Flr_2_Infiltration,  !- Name
  11421     Corridor_Flr_2,          !- Zone or ZoneList Name
  11422     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11423     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11424     ,                        !- Design Flow Rate {m3/s}
  11425     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11426     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11427     ,                        !- Air Changes per Hour {1/hr}
  11428     1.0000,                  !- Constant Term Coefficient
  11429     0.0000,                  !- Temperature Term Coefficient
  11430     0.0000,                  !- Velocity Term Coefficient
  11431     0.0000;                  !- Velocity Squared Term Coefficient
  11432 
  11433   ZoneInfiltration:DesignFlowRate,
  11434     Corridor_Flr_5_Infiltration,  !- Name
  11435     Corridor_Flr_5,          !- Zone or ZoneList Name
  11436     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11437     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11438     ,                        !- Design Flow Rate {m3/s}
  11439     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11440     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11441     ,                        !- Air Changes per Hour {1/hr}
  11442     1.0000,                  !- Constant Term Coefficient
  11443     0.0000,                  !- Temperature Term Coefficient
  11444     0.0000,                  !- Velocity Term Coefficient
  11445     0.0000;                  !- Velocity Squared Term Coefficient
  11446 
  11447   ZoneInfiltration:DesignFlowRate,
  11448     Corridor_NW_Flr_3_Infiltration,  !- Name
  11449     Corridor_NW_Flr_3,       !- Zone or ZoneList Name
  11450     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11451     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11452     ,                        !- Design Flow Rate {m3/s}
  11453     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11454     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11455     ,                        !- Air Changes per Hour {1/hr}
  11456     1.0000,                  !- Constant Term Coefficient
  11457     0.0000,                  !- Temperature Term Coefficient
  11458     0.0000,                  !- Velocity Term Coefficient
  11459     0.0000;                  !- Velocity Squared Term Coefficient
  11460 
  11461   ZoneInfiltration:DesignFlowRate,
  11462     Corridor_NW_Flr_4_Infiltration,  !- Name
  11463     Corridor_NW_Flr_4,       !- Zone or ZoneList Name
  11464     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11465     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11466     ,                        !- Design Flow Rate {m3/s}
  11467     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11468     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11469     ,                        !- Air Changes per Hour {1/hr}
  11470     1.0000,                  !- Constant Term Coefficient
  11471     0.0000,                  !- Temperature Term Coefficient
  11472     0.0000,                  !- Velocity Term Coefficient
  11473     0.0000;                  !- Velocity Squared Term Coefficient
  11474 
  11475   ZoneInfiltration:DesignFlowRate,
  11476     Corridor_SE_Flr_3_Infiltration,  !- Name
  11477     Corridor_SE_Flr_3,       !- Zone or ZoneList Name
  11478     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11479     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11480     ,                        !- Design Flow Rate {m3/s}
  11481     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11482     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11483     ,                        !- Air Changes per Hour {1/hr}
  11484     1.0000,                  !- Constant Term Coefficient
  11485     0.0000,                  !- Temperature Term Coefficient
  11486     0.0000,                  !- Velocity Term Coefficient
  11487     0.0000;                  !- Velocity Squared Term Coefficient
  11488 
  11489   ZoneInfiltration:DesignFlowRate,
  11490     Corridor_SE_Flr_4_Infiltration,  !- Name
  11491     Corridor_SE_Flr_4,       !- Zone or ZoneList Name
  11492     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11493     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11494     ,                        !- Design Flow Rate {m3/s}
  11495     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11496     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11497     ,                        !- Air Changes per Hour {1/hr}
  11498     1.0000,                  !- Constant Term Coefficient
  11499     0.0000,                  !- Temperature Term Coefficient
  11500     0.0000,                  !- Velocity Term Coefficient
  11501     0.0000;                  !- Velocity Squared Term Coefficient
  11502 
  11503   ZoneInfiltration:DesignFlowRate,
  11504     Dining_Flr_5_Infiltration,  !- Name
  11505     Dining_Flr_5,            !- Zone or ZoneList Name
  11506     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11507     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11508     ,                        !- Design Flow Rate {m3/s}
  11509     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11510     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11511     ,                        !- Air Changes per Hour {1/hr}
  11512     1.0000,                  !- Constant Term Coefficient
  11513     0.0000,                  !- Temperature Term Coefficient
  11514     0.0000,                  !- Velocity Term Coefficient
  11515     0.0000;                  !- Velocity Squared Term Coefficient
  11516 
  11517   ZoneInfiltration:DesignFlowRate,
  11518     ER_Exam1_Mult4_Flr_1_Infiltration,  !- Name
  11519     ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
  11520     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11521     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11522     ,                        !- Design Flow Rate {m3/s}
  11523     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11524     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11525     ,                        !- Air Changes per Hour {1/hr}
  11526     1.0000,                  !- Constant Term Coefficient
  11527     0.0000,                  !- Temperature Term Coefficient
  11528     0.0000,                  !- Velocity Term Coefficient
  11529     0.0000;                  !- Velocity Squared Term Coefficient
  11530 
  11531   ZoneInfiltration:DesignFlowRate,
  11532     ER_Exam3_Mult4_Flr_1_Infiltration,  !- Name
  11533     ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
  11534     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11535     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11536     ,                        !- Design Flow Rate {m3/s}
  11537     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11538     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11539     ,                        !- Air Changes per Hour {1/hr}
  11540     1.0000,                  !- Constant Term Coefficient
  11541     0.0000,                  !- Temperature Term Coefficient
  11542     0.0000,                  !- Velocity Term Coefficient
  11543     0.0000;                  !- Velocity Squared Term Coefficient
  11544 
  11545   ZoneInfiltration:DesignFlowRate,
  11546     ER_NurseStn_Lobby_Flr_1_Infiltration,  !- Name
  11547     ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
  11548     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11549     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11550     ,                        !- Design Flow Rate {m3/s}
  11551     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11552     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11553     ,                        !- Air Changes per Hour {1/hr}
  11554     1.0000,                  !- Constant Term Coefficient
  11555     0.0000,                  !- Temperature Term Coefficient
  11556     0.0000,                  !- Velocity Term Coefficient
  11557     0.0000;                  !- Velocity Squared Term Coefficient
  11558 
  11559   ZoneInfiltration:DesignFlowRate,
  11560     ER_Trauma1_Flr_1_Infiltration,  !- Name
  11561     ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
  11562     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11563     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11564     ,                        !- Design Flow Rate {m3/s}
  11565     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11566     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11567     ,                        !- Air Changes per Hour {1/hr}
  11568     1.0000,                  !- Constant Term Coefficient
  11569     0.0000,                  !- Temperature Term Coefficient
  11570     0.0000,                  !- Velocity Term Coefficient
  11571     0.0000;                  !- Velocity Squared Term Coefficient
  11572 
  11573   ZoneInfiltration:DesignFlowRate,
  11574     ER_Trauma2_Flr_1_Infiltration,  !- Name
  11575     ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
  11576     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11577     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11578     ,                        !- Design Flow Rate {m3/s}
  11579     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11580     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11581     ,                        !- Air Changes per Hour {1/hr}
  11582     1.0000,                  !- Constant Term Coefficient
  11583     0.0000,                  !- Temperature Term Coefficient
  11584     0.0000,                  !- Velocity Term Coefficient
  11585     0.0000;                  !- Velocity Squared Term Coefficient
  11586 
  11587   ZoneInfiltration:DesignFlowRate,
  11588     ER_Triage_Mult4_Flr_1_Infiltration,  !- Name
  11589     ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
  11590     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11591     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11592     ,                        !- Design Flow Rate {m3/s}
  11593     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11594     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11595     ,                        !- Air Changes per Hour {1/hr}
  11596     1.0000,                  !- Constant Term Coefficient
  11597     0.0000,                  !- Temperature Term Coefficient
  11598     0.0000,                  !- Velocity Term Coefficient
  11599     0.0000;                  !- Velocity Squared Term Coefficient
  11600 
  11601   ZoneInfiltration:DesignFlowRate,
  11602     ICU_Flr_2_Infiltration,  !- Name
  11603     ICU_Flr_2,               !- Zone or ZoneList Name
  11604     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11605     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11606     ,                        !- Design Flow Rate {m3/s}
  11607     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11608     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11609     ,                        !- Air Changes per Hour {1/hr}
  11610     1.0000,                  !- Constant Term Coefficient
  11611     0.0000,                  !- Temperature Term Coefficient
  11612     0.0000,                  !- Velocity Term Coefficient
  11613     0.0000;                  !- Velocity Squared Term Coefficient
  11614 
  11615   ZoneInfiltration:DesignFlowRate,
  11616     IC_PatRoom1_Mult5_Flr_2_Infiltration,  !- Name
  11617     IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
  11618     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11619     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11620     ,                        !- Design Flow Rate {m3/s}
  11621     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11622     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11623     ,                        !- Air Changes per Hour {1/hr}
  11624     1.0000,                  !- Constant Term Coefficient
  11625     0.0000,                  !- Temperature Term Coefficient
  11626     0.0000,                  !- Velocity Term Coefficient
  11627     0.0000;                  !- Velocity Squared Term Coefficient
  11628 
  11629   ZoneInfiltration:DesignFlowRate,
  11630     IC_PatRoom2_Flr_2_Infiltration,  !- Name
  11631     IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
  11632     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11633     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11634     ,                        !- Design Flow Rate {m3/s}
  11635     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11636     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11637     ,                        !- Air Changes per Hour {1/hr}
  11638     1.0000,                  !- Constant Term Coefficient
  11639     0.0000,                  !- Temperature Term Coefficient
  11640     0.0000,                  !- Velocity Term Coefficient
  11641     0.0000;                  !- Velocity Squared Term Coefficient
  11642 
  11643   ZoneInfiltration:DesignFlowRate,
  11644     IC_PatRoom3_Mult6_Flr_2_Infiltration,  !- Name
  11645     IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
  11646     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11647     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11648     ,                        !- Design Flow Rate {m3/s}
  11649     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11650     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11651     ,                        !- Air Changes per Hour {1/hr}
  11652     1.0000,                  !- Constant Term Coefficient
  11653     0.0000,                  !- Temperature Term Coefficient
  11654     0.0000,                  !- Velocity Term Coefficient
  11655     0.0000;                  !- Velocity Squared Term Coefficient
  11656 
  11657   ZoneInfiltration:DesignFlowRate,
  11658     Kitchen_Flr_5_Infiltration,  !- Name
  11659     Kitchen_Flr_5,           !- Zone or ZoneList Name
  11660     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11661     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11662     ,                        !- Design Flow Rate {m3/s}
  11663     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11664     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11665     ,                        !- Air Changes per Hour {1/hr}
  11666     1.0000,                  !- Constant Term Coefficient
  11667     0.0000,                  !- Temperature Term Coefficient
  11668     0.0000,                  !- Velocity Term Coefficient
  11669     0.0000;                  !- Velocity Squared Term Coefficient
  11670 
  11671   ZoneInfiltration:DesignFlowRate,
  11672     Lobby_Records_Flr_1_Infiltration,  !- Name
  11673     Lobby_Records_Flr_1,     !- Zone or ZoneList Name
  11674     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11675     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11676     ,                        !- Design Flow Rate {m3/s}
  11677     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11678     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11679     ,                        !- Air Changes per Hour {1/hr}
  11680     1.0000,                  !- Constant Term Coefficient
  11681     0.0000,                  !- Temperature Term Coefficient
  11682     0.0000,                  !- Velocity Term Coefficient
  11683     0.0000;                  !- Velocity Squared Term Coefficient
  11684 
  11685   ZoneInfiltration:DesignFlowRate,
  11686     NurseStn_Lobby_Flr_5_Infiltration,  !- Name
  11687     NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
  11688     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11689     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11690     ,                        !- Design Flow Rate {m3/s}
  11691     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11692     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11693     ,                        !- Air Changes per Hour {1/hr}
  11694     1.0000,                  !- Constant Term Coefficient
  11695     0.0000,                  !- Temperature Term Coefficient
  11696     0.0000,                  !- Velocity Term Coefficient
  11697     0.0000;                  !- Velocity Squared Term Coefficient
  11698 
  11699   ZoneInfiltration:DesignFlowRate,
  11700     OR1_Flr_2_Infiltration,  !- Name
  11701     OR1_Flr_2,               !- Zone or ZoneList Name
  11702     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11703     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11704     ,                        !- Design Flow Rate {m3/s}
  11705     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11706     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11707     ,                        !- Air Changes per Hour {1/hr}
  11708     1.0000,                  !- Constant Term Coefficient
  11709     0.0000,                  !- Temperature Term Coefficient
  11710     0.0000,                  !- Velocity Term Coefficient
  11711     0.0000;                  !- Velocity Squared Term Coefficient
  11712 
  11713   ZoneInfiltration:DesignFlowRate,
  11714     OR2_Mult5_Flr_2_Infiltration,  !- Name
  11715     OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
  11716     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11717     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11718     ,                        !- Design Flow Rate {m3/s}
  11719     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11720     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11721     ,                        !- Air Changes per Hour {1/hr}
  11722     1.0000,                  !- Constant Term Coefficient
  11723     0.0000,                  !- Temperature Term Coefficient
  11724     0.0000,                  !- Velocity Term Coefficient
  11725     0.0000;                  !- Velocity Squared Term Coefficient
  11726 
  11727   ZoneInfiltration:DesignFlowRate,
  11728     OR3_Flr_2_Infiltration,  !- Name
  11729     OR3_Flr_2,               !- Zone or ZoneList Name
  11730     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11731     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11732     ,                        !- Design Flow Rate {m3/s}
  11733     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11734     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11735     ,                        !- Air Changes per Hour {1/hr}
  11736     1.0000,                  !- Constant Term Coefficient
  11737     0.0000,                  !- Temperature Term Coefficient
  11738     0.0000,                  !- Velocity Term Coefficient
  11739     0.0000;                  !- Velocity Squared Term Coefficient
  11740 
  11741   ZoneInfiltration:DesignFlowRate,
  11742     OR_NurseStn_Lobby_Flr_2_Infiltration,  !- Name
  11743     OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
  11744     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11745     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11746     ,                        !- Design Flow Rate {m3/s}
  11747     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11748     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11749     ,                        !- Air Changes per Hour {1/hr}
  11750     1.0000,                  !- Constant Term Coefficient
  11751     0.0000,                  !- Temperature Term Coefficient
  11752     0.0000,                  !- Velocity Term Coefficient
  11753     0.0000;                  !- Velocity Squared Term Coefficient
  11754 
  11755   ZoneInfiltration:DesignFlowRate,
  11756     Office1_Flr_5_Infiltration,  !- Name
  11757     Office1_Flr_5,           !- Zone or ZoneList Name
  11758     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11759     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11760     ,                        !- Design Flow Rate {m3/s}
  11761     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11762     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11763     ,                        !- Air Changes per Hour {1/hr}
  11764     1.0000,                  !- Constant Term Coefficient
  11765     0.0000,                  !- Temperature Term Coefficient
  11766     0.0000,                  !- Velocity Term Coefficient
  11767     0.0000;                  !- Velocity Squared Term Coefficient
  11768 
  11769   ZoneInfiltration:DesignFlowRate,
  11770     Office1_Mult4_Flr_1_Infiltration,  !- Name
  11771     Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
  11772     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11773     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11774     ,                        !- Design Flow Rate {m3/s}
  11775     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11776     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11777     ,                        !- Air Changes per Hour {1/hr}
  11778     1.0000,                  !- Constant Term Coefficient
  11779     0.0000,                  !- Temperature Term Coefficient
  11780     0.0000,                  !- Velocity Term Coefficient
  11781     0.0000;                  !- Velocity Squared Term Coefficient
  11782 
  11783   ZoneInfiltration:DesignFlowRate,
  11784     Office2_Mult5_Flr_5_Infiltration,  !- Name
  11785     Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
  11786     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11787     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11788     ,                        !- Design Flow Rate {m3/s}
  11789     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11790     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11791     ,                        !- Air Changes per Hour {1/hr}
  11792     1.0000,                  !- Constant Term Coefficient
  11793     0.0000,                  !- Temperature Term Coefficient
  11794     0.0000,                  !- Velocity Term Coefficient
  11795     0.0000;                  !- Velocity Squared Term Coefficient
  11796 
  11797   ZoneInfiltration:DesignFlowRate,
  11798     Office3_Flr_5_Infiltration,  !- Name
  11799     Office3_Flr_5,           !- Zone or ZoneList Name
  11800     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11801     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11802     ,                        !- Design Flow Rate {m3/s}
  11803     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11804     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11805     ,                        !- Air Changes per Hour {1/hr}
  11806     1.0000,                  !- Constant Term Coefficient
  11807     0.0000,                  !- Temperature Term Coefficient
  11808     0.0000,                  !- Velocity Term Coefficient
  11809     0.0000;                  !- Velocity Squared Term Coefficient
  11810 
  11811   ZoneInfiltration:DesignFlowRate,
  11812     Office4_Mult6_Flr_5_Infiltration,  !- Name
  11813     Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
  11814     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11815     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11816     ,                        !- Design Flow Rate {m3/s}
  11817     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11818     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11819     ,                        !- Air Changes per Hour {1/hr}
  11820     1.0000,                  !- Constant Term Coefficient
  11821     0.0000,                  !- Temperature Term Coefficient
  11822     0.0000,                  !- Velocity Term Coefficient
  11823     0.0000;                  !- Velocity Squared Term Coefficient
  11824 
  11825   ZoneInfiltration:DesignFlowRate,
  11826     PatRoom1_Mult10_Flr_3_Infiltration,  !- Name
  11827     PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
  11828     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11829     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11830     ,                        !- Design Flow Rate {m3/s}
  11831     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11832     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11833     ,                        !- Air Changes per Hour {1/hr}
  11834     1.0000,                  !- Constant Term Coefficient
  11835     0.0000,                  !- Temperature Term Coefficient
  11836     0.0000,                  !- Velocity Term Coefficient
  11837     0.0000;                  !- Velocity Squared Term Coefficient
  11838 
  11839   ZoneInfiltration:DesignFlowRate,
  11840     PatRoom1_Mult10_Flr_4_Infiltration,  !- Name
  11841     PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
  11842     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11843     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11844     ,                        !- Design Flow Rate {m3/s}
  11845     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11846     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11847     ,                        !- Air Changes per Hour {1/hr}
  11848     1.0000,                  !- Constant Term Coefficient
  11849     0.0000,                  !- Temperature Term Coefficient
  11850     0.0000,                  !- Velocity Term Coefficient
  11851     0.0000;                  !- Velocity Squared Term Coefficient
  11852 
  11853   ZoneInfiltration:DesignFlowRate,
  11854     PatRoom2_Flr_3_Infiltration,  !- Name
  11855     PatRoom2_Flr_3,          !- Zone or ZoneList Name
  11856     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11857     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11858     ,                        !- Design Flow Rate {m3/s}
  11859     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11860     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11861     ,                        !- Air Changes per Hour {1/hr}
  11862     1.0000,                  !- Constant Term Coefficient
  11863     0.0000,                  !- Temperature Term Coefficient
  11864     0.0000,                  !- Velocity Term Coefficient
  11865     0.0000;                  !- Velocity Squared Term Coefficient
  11866 
  11867   ZoneInfiltration:DesignFlowRate,
  11868     PatRoom2_Flr_4_Infiltration,  !- Name
  11869     PatRoom2_Flr_4,          !- Zone or ZoneList Name
  11870     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11871     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11872     ,                        !- Design Flow Rate {m3/s}
  11873     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11874     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11875     ,                        !- Air Changes per Hour {1/hr}
  11876     1.0000,                  !- Constant Term Coefficient
  11877     0.0000,                  !- Temperature Term Coefficient
  11878     0.0000,                  !- Velocity Term Coefficient
  11879     0.0000;                  !- Velocity Squared Term Coefficient
  11880 
  11881   ZoneInfiltration:DesignFlowRate,
  11882     PatRoom3_Mult10_Flr_3_Infiltration,  !- Name
  11883     PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
  11884     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11885     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11886     ,                        !- Design Flow Rate {m3/s}
  11887     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11888     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11889     ,                        !- Air Changes per Hour {1/hr}
  11890     1.0000,                  !- Constant Term Coefficient
  11891     0.0000,                  !- Temperature Term Coefficient
  11892     0.0000,                  !- Velocity Term Coefficient
  11893     0.0000;                  !- Velocity Squared Term Coefficient
  11894 
  11895   ZoneInfiltration:DesignFlowRate,
  11896     PatRoom3_Mult10_Flr_4_Infiltration,  !- Name
  11897     PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
  11898     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11899     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11900     ,                        !- Design Flow Rate {m3/s}
  11901     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11902     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11903     ,                        !- Air Changes per Hour {1/hr}
  11904     1.0000,                  !- Constant Term Coefficient
  11905     0.0000,                  !- Temperature Term Coefficient
  11906     0.0000,                  !- Velocity Term Coefficient
  11907     0.0000;                  !- Velocity Squared Term Coefficient
  11908 
  11909   ZoneInfiltration:DesignFlowRate,
  11910     PatRoom4_Flr_3_Infiltration,  !- Name
  11911     PatRoom4_Flr_3,          !- Zone or ZoneList Name
  11912     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11913     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11914     ,                        !- Design Flow Rate {m3/s}
  11915     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11916     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11917     ,                        !- Air Changes per Hour {1/hr}
  11918     1.0000,                  !- Constant Term Coefficient
  11919     0.0000,                  !- Temperature Term Coefficient
  11920     0.0000,                  !- Velocity Term Coefficient
  11921     0.0000;                  !- Velocity Squared Term Coefficient
  11922 
  11923   ZoneInfiltration:DesignFlowRate,
  11924     PatRoom4_Flr_4_Infiltration,  !- Name
  11925     PatRoom4_Flr_4,          !- Zone or ZoneList Name
  11926     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11927     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11928     ,                        !- Design Flow Rate {m3/s}
  11929     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11930     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11931     ,                        !- Air Changes per Hour {1/hr}
  11932     1.0000,                  !- Constant Term Coefficient
  11933     0.0000,                  !- Temperature Term Coefficient
  11934     0.0000,                  !- Velocity Term Coefficient
  11935     0.0000;                  !- Velocity Squared Term Coefficient
  11936 
  11937   ZoneInfiltration:DesignFlowRate,
  11938     PatRoom5_Mult10_Flr_3_Infiltration,  !- Name
  11939     PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
  11940     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11941     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11942     ,                        !- Design Flow Rate {m3/s}
  11943     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11944     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11945     ,                        !- Air Changes per Hour {1/hr}
  11946     1.0000,                  !- Constant Term Coefficient
  11947     0.0000,                  !- Temperature Term Coefficient
  11948     0.0000,                  !- Velocity Term Coefficient
  11949     0.0000;                  !- Velocity Squared Term Coefficient
  11950 
  11951   ZoneInfiltration:DesignFlowRate,
  11952     PatRoom5_Mult10_Flr_4_Infiltration,  !- Name
  11953     PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
  11954     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11955     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11956     ,                        !- Design Flow Rate {m3/s}
  11957     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11958     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11959     ,                        !- Air Changes per Hour {1/hr}
  11960     1.0000,                  !- Constant Term Coefficient
  11961     0.0000,                  !- Temperature Term Coefficient
  11962     0.0000,                  !- Velocity Term Coefficient
  11963     0.0000;                  !- Velocity Squared Term Coefficient
  11964 
  11965   ZoneInfiltration:DesignFlowRate,
  11966     PatRoom6_Flr_3_Infiltration,  !- Name
  11967     PatRoom6_Flr_3,          !- Zone or ZoneList Name
  11968     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11969     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11970     ,                        !- Design Flow Rate {m3/s}
  11971     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11972     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11973     ,                        !- Air Changes per Hour {1/hr}
  11974     1.0000,                  !- Constant Term Coefficient
  11975     0.0000,                  !- Temperature Term Coefficient
  11976     0.0000,                  !- Velocity Term Coefficient
  11977     0.0000;                  !- Velocity Squared Term Coefficient
  11978 
  11979   ZoneInfiltration:DesignFlowRate,
  11980     PatRoom6_Flr_4_Infiltration,  !- Name
  11981     PatRoom6_Flr_4,          !- Zone or ZoneList Name
  11982     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11983     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11984     ,                        !- Design Flow Rate {m3/s}
  11985     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11986     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11987     ,                        !- Air Changes per Hour {1/hr}
  11988     1.0000,                  !- Constant Term Coefficient
  11989     0.0000,                  !- Temperature Term Coefficient
  11990     0.0000,                  !- Velocity Term Coefficient
  11991     0.0000;                  !- Velocity Squared Term Coefficient
  11992 
  11993   ZoneInfiltration:DesignFlowRate,
  11994     PatRoom7_Mult10_Flr_3_Infiltration,  !- Name
  11995     PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
  11996     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11997     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11998     ,                        !- Design Flow Rate {m3/s}
  11999     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  12000     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  12001     ,                        !- Air Changes per Hour {1/hr}
  12002     1.0000,                  !- Constant Term Coefficient
  12003     0.0000,                  !- Temperature Term Coefficient
  12004     0.0000,                  !- Velocity Term Coefficient
  12005     0.0000;                  !- Velocity Squared Term Coefficient
  12006 
  12007   ZoneInfiltration:DesignFlowRate,
  12008     PatRoom7_Mult10_Flr_4_Infiltration,  !- Name
  12009     PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
  12010     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  12011     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  12012     ,                        !- Design Flow Rate {m3/s}
  12013     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  12014     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  12015     ,                        !- Air Changes per Hour {1/hr}
  12016     1.0000,                  !- Constant Term Coefficient
  12017     0.0000,                  !- Temperature Term Coefficient
  12018     0.0000,                  !- Velocity Term Coefficient
  12019     0.0000;                  !- Velocity Squared Term Coefficient
  12020 
  12021   ZoneInfiltration:DesignFlowRate,
  12022     PatRoom8_Flr_3_Infiltration,  !- Name
  12023     PatRoom8_Flr_3,          !- Zone or ZoneList Name
  12024     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  12025     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  12026     ,                        !- Design Flow Rate {m3/s}
  12027     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  12028     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  12029     ,                        !- Air Changes per Hour {1/hr}
  12030     1.0000,                  !- Constant Term Coefficient
  12031     0.0000,                  !- Temperature Term Coefficient
  12032     0.0000,                  !- Velocity Term Coefficient
  12033     0.0000;                  !- Velocity Squared Term Coefficient
  12034 
  12035   ZoneInfiltration:DesignFlowRate,
  12036     PatRoom8_Flr_4_Infiltration,  !- Name
  12037     PatRoom8_Flr_4,          !- Zone or ZoneList Name
  12038     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  12039     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  12040     ,                        !- Design Flow Rate {m3/s}
  12041     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  12042     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  12043     ,                        !- Air Changes per Hour {1/hr}
  12044     1.0000,                  !- Constant Term Coefficient
  12045     0.0000,                  !- Temperature Term Coefficient
  12046     0.0000,                  !- Velocity Term Coefficient
  12047     0.0000;                  !- Velocity Squared Term Coefficient
  12048 
  12049 ! ***INTERNAL MASS***
  12050 
  12051   InternalMass,
  12052     Basement Internal Mass,  !- Name
  12053     InteriorFurnishings,     !- Construction Name
  12054     Basement,                !- Zone Name
  12055     7478.6947;               !- Surface Area {m2}
  12056 
  12057   InternalMass,
  12058     Corridor_Flr_1 Internal Mass,  !- Name
  12059     InteriorFurnishings,     !- Construction Name
  12060     Corridor_Flr_1,          !- Zone Name
  12061     1138.0622;               !- Surface Area {m2}
  12062 
  12063   InternalMass,
  12064     Corridor_Flr_2 Internal Mass,  !- Name
  12065     InteriorFurnishings,     !- Construction Name
  12066     Corridor_Flr_2,          !- Zone Name
  12067     1138.0622;               !- Surface Area {m2}
  12068 
  12069   InternalMass,
  12070     Corridor_Flr_5 Internal Mass,  !- Name
  12071     InteriorFurnishings,     !- Construction Name
  12072     Corridor_Flr_5,          !- Zone Name
  12073     1003.3528;               !- Surface Area {m2}
  12074 
  12075   InternalMass,
  12076     Corridor_NW_Flr_3 Internal Mass,  !- Name
  12077     InteriorFurnishings,     !- Construction Name
  12078     Corridor_NW_Flr_3,       !- Zone Name
  12079     1133.4171;               !- Surface Area {m2}
  12080 
  12081   InternalMass,
  12082     Corridor_NW_Flr_4 Internal Mass,  !- Name
  12083     InteriorFurnishings,     !- Construction Name
  12084     Corridor_NW_Flr_4,       !- Zone Name
  12085     1133.4171;               !- Surface Area {m2}
  12086 
  12087   InternalMass,
  12088     Corridor_SE_Flr_3 Internal Mass,  !- Name
  12089     InteriorFurnishings,     !- Construction Name
  12090     Corridor_SE_Flr_3,       !- Zone Name
  12091     1133.4171;               !- Surface Area {m2}
  12092 
  12093   InternalMass,
  12094     Corridor_SE_Flr_4 Internal Mass,  !- Name
  12095     InteriorFurnishings,     !- Construction Name
  12096     Corridor_SE_Flr_4,       !- Zone Name
  12097     1133.4171;               !- Surface Area {m2}
  12098 
  12099   InternalMass,
  12100     Dining_Flr_5 Internal Mass,  !- Name
  12101     InteriorFurnishings,     !- Construction Name
  12102     Dining_Flr_5,            !- Zone Name
  12103     1393.5456;               !- Surface Area {m2}
  12104 
  12105   InternalMass,
  12106     ER_Exam1_Mult4_Flr_1 Internal Mass,  !- Name
  12107     InteriorFurnishings,     !- Construction Name
  12108     ER_Exam1_Mult4_Flr_1,    !- Zone Name
  12109     55.7418;                 !- Surface Area {m2}
  12110 
  12111   InternalMass,
  12112     ER_Exam3_Mult4_Flr_1 Internal Mass,  !- Name
  12113     InteriorFurnishings,     !- Construction Name
  12114     ER_Exam3_Mult4_Flr_1,    !- Zone Name
  12115     55.7418;                 !- Surface Area {m2}
  12116 
  12117   InternalMass,
  12118     ER_NurseStn_Lobby_Flr_1 Internal Mass,  !- Name
  12119     InteriorFurnishings,     !- Construction Name
  12120     ER_NurseStn_Lobby_Flr_1, !- Zone Name
  12121     2471.2209;               !- Surface Area {m2}
  12122 
  12123   InternalMass,
  12124     ER_Trauma1_Flr_1 Internal Mass,  !- Name
  12125     InteriorFurnishings,     !- Construction Name
  12126     ER_Trauma1_Flr_1,        !- Zone Name
  12127     55.7418;                 !- Surface Area {m2}
  12128 
  12129   InternalMass,
  12130     ER_Trauma2_Flr_1 Internal Mass,  !- Name
  12131     InteriorFurnishings,     !- Construction Name
  12132     ER_Trauma2_Flr_1,        !- Zone Name
  12133     55.7418;                 !- Surface Area {m2}
  12134 
  12135   InternalMass,
  12136     ER_Triage_Mult4_Flr_1 Internal Mass,  !- Name
  12137     InteriorFurnishings,     !- Construction Name
  12138     ER_Triage_Mult4_Flr_1,   !- Zone Name
  12139     55.7418;                 !- Surface Area {m2}
  12140 
  12141   InternalMass,
  12142     ICU_Flr_2 Internal Mass, !- Name
  12143     InteriorFurnishings,     !- Construction Name
  12144     ICU_Flr_2,               !- Zone Name
  12145     1235.9289;               !- Surface Area {m2}
  12146 
  12147   InternalMass,
  12148     ICU_NurseStn_Lobby_Flr_2 Internal Mass,  !- Name
  12149     InteriorFurnishings,     !- Construction Name
  12150     ICU_NurseStn_Lobby_Flr_2,!- Zone Name
  12151     1337.5356;               !- Surface Area {m2}
  12152 
  12153   InternalMass,
  12154     IC_PatRoom1_Mult5_Flr_2 Internal Mass,  !- Name
  12155     InteriorFurnishings,     !- Construction Name
  12156     IC_PatRoom1_Mult5_Flr_2, !- Zone Name
  12157     41.8064;                 !- Surface Area {m2}
  12158 
  12159   InternalMass,
  12160     IC_PatRoom2_Flr_2 Internal Mass,  !- Name
  12161     InteriorFurnishings,     !- Construction Name
  12162     IC_PatRoom2_Flr_2,       !- Zone Name
  12163     55.7418;                 !- Surface Area {m2}
  12164 
  12165   InternalMass,
  12166     IC_PatRoom3_Mult6_Flr_2 Internal Mass,  !- Name
  12167     InteriorFurnishings,     !- Construction Name
  12168     IC_PatRoom3_Mult6_Flr_2, !- Zone Name
  12169     41.8064;                 !- Surface Area {m2}
  12170 
  12171   InternalMass,
  12172     Kitchen_Flr_5 Internal Mass,  !- Name
  12173     InteriorFurnishings,     !- Construction Name
  12174     Kitchen_Flr_5,           !- Zone Name
  12175     1858.0608;               !- Surface Area {m2}
  12176 
  12177   InternalMass,
  12178     Lab_Flr_3 Internal Mass, !- Name
  12179     InteriorFurnishings,     !- Construction Name
  12180     Lab_Flr_3,               !- Zone Name
  12181     529.5473;                !- Surface Area {m2}
  12182 
  12183   InternalMass,
  12184     Lab_Flr_4 Internal Mass, !- Name
  12185     InteriorFurnishings,     !- Construction Name
  12186     Lab_Flr_4,               !- Zone Name
  12187     529.5473;                !- Surface Area {m2}
  12188 
  12189   InternalMass,
  12190     Lobby_Records_Flr_1 Internal Mass,  !- Name
  12191     InteriorFurnishings,     !- Construction Name
  12192     Lobby_Records_Flr_1,     !- Zone Name
  12193     2949.6212;               !- Surface Area {m2}
  12194 
  12195   InternalMass,
  12196     NurseStn_Lobby_Flr_3 Internal Mass,  !- Name
  12197     InteriorFurnishings,     !- Construction Name
  12198     NurseStn_Lobby_Flr_3,    !- Zone Name
  12199     1811.6093;               !- Surface Area {m2}
  12200 
  12201   InternalMass,
  12202     NurseStn_Lobby_Flr_4 Internal Mass,  !- Name
  12203     InteriorFurnishings,     !- Construction Name
  12204     NurseStn_Lobby_Flr_4,    !- Zone Name
  12205     1811.6093;               !- Surface Area {m2}
  12206 
  12207   InternalMass,
  12208     NurseStn_Lobby_Flr_5 Internal Mass,  !- Name
  12209     InteriorFurnishings,     !- Construction Name
  12210     NurseStn_Lobby_Flr_5,    !- Zone Name
  12211     2081.0281;               !- Surface Area {m2}
  12212 
  12213   InternalMass,
  12214     OR1_Flr_2 Internal Mass, !- Name
  12215     InteriorFurnishings,     !- Construction Name
  12216     OR1_Flr_2,               !- Zone Name
  12217     111.4836;                !- Surface Area {m2}
  12218 
  12219   InternalMass,
  12220     OR2_Mult5_Flr_2 Internal Mass,  !- Name
  12221     InteriorFurnishings,     !- Construction Name
  12222     OR2_Mult5_Flr_2,         !- Zone Name
  12223     111.4836;                !- Surface Area {m2}
  12224 
  12225   InternalMass,
  12226     OR3_Flr_2 Internal Mass, !- Name
  12227     InteriorFurnishings,     !- Construction Name
  12228     OR3_Flr_2,               !- Zone Name
  12229     111.4836;                !- Surface Area {m2}
  12230 
  12231   InternalMass,
  12232     OR4_Flr_2 Internal Mass, !- Name
  12233     InteriorFurnishings,     !- Construction Name
  12234     OR4_Flr_2,               !- Zone Name
  12235     445.9346;                !- Surface Area {m2}
  12236 
  12237   InternalMass,
  12238     OR_NurseStn_Lobby_Flr_2 Internal Mass,  !- Name
  12239     InteriorFurnishings,     !- Construction Name
  12240     OR_NurseStn_Lobby_Flr_2, !- Zone Name
  12241     2025.2863;               !- Surface Area {m2}
  12242 
  12243   InternalMass,
  12244     Office1_Flr_5 Internal Mass,  !- Name
  12245     InteriorFurnishings,     !- Construction Name
  12246     Office1_Flr_5,           !- Zone Name
  12247     139.3911;                !- Surface Area {m2}
  12248 
  12249   InternalMass,
  12250     Office1_Mult4_Flr_1 Internal Mass,  !- Name
  12251     InteriorFurnishings,     !- Construction Name
  12252     Office1_Mult4_Flr_1,     !- Zone Name
  12253     27.8709;                 !- Surface Area {m2}
  12254 
  12255   InternalMass,
  12256     Office2_Mult5_Flr_5 Internal Mass,  !- Name
  12257     InteriorFurnishings,     !- Construction Name
  12258     Office2_Mult5_Flr_5,     !- Zone Name
  12259     139.3546;                !- Surface Area {m2}
  12260 
  12261   InternalMass,
  12262     Office3_Flr_5 Internal Mass,  !- Name
  12263     InteriorFurnishings,     !- Construction Name
  12264     Office3_Flr_5,           !- Zone Name
  12265     139.3546;                !- Surface Area {m2}
  12266 
  12267   InternalMass,
  12268     Office4_Mult6_Flr_5 Internal Mass,  !- Name
  12269     InteriorFurnishings,     !- Construction Name
  12270     Office4_Mult6_Flr_5,     !- Zone Name
  12271     27.8709;                 !- Surface Area {m2}
  12272 
  12273   InternalMass,
  12274     PatRoom1_Mult10_Flr_3 Internal Mass,  !- Name
  12275     InteriorFurnishings,     !- Construction Name
  12276     PatRoom1_Mult10_Flr_3,   !- Zone Name
  12277     41.8064;                 !- Surface Area {m2}
  12278 
  12279   InternalMass,
  12280     PatRoom1_Mult10_Flr_4 Internal Mass,  !- Name
  12281     InteriorFurnishings,     !- Construction Name
  12282     PatRoom1_Mult10_Flr_4,   !- Zone Name
  12283     41.8064;                 !- Surface Area {m2}
  12284 
  12285   InternalMass,
  12286     PatRoom2_Flr_3 Internal Mass,  !- Name
  12287     InteriorFurnishings,     !- Construction Name
  12288     PatRoom2_Flr_3,          !- Zone Name
  12289     69.6773;                 !- Surface Area {m2}
  12290 
  12291   InternalMass,
  12292     PatRoom2_Flr_4 Internal Mass,  !- Name
  12293     InteriorFurnishings,     !- Construction Name
  12294     PatRoom2_Flr_4,          !- Zone Name
  12295     69.6773;                 !- Surface Area {m2}
  12296 
  12297   InternalMass,
  12298     PatRoom3_Mult10_Flr_3 Internal Mass,  !- Name
  12299     InteriorFurnishings,     !- Construction Name
  12300     PatRoom3_Mult10_Flr_3,   !- Zone Name
  12301     40.4165;                 !- Surface Area {m2}
  12302 
  12303   InternalMass,
  12304     PatRoom3_Mult10_Flr_4 Internal Mass,  !- Name
  12305     InteriorFurnishings,     !- Construction Name
  12306     PatRoom3_Mult10_Flr_4,   !- Zone Name
  12307     40.4165;                 !- Surface Area {m2}
  12308 
  12309   InternalMass,
  12310     PatRoom4_Flr_3 Internal Mass,  !- Name
  12311     InteriorFurnishings,     !- Construction Name
  12312     PatRoom4_Flr_3,          !- Zone Name
  12313     69.6773;                 !- Surface Area {m2}
  12314 
  12315   InternalMass,
  12316     PatRoom4_Flr_4 Internal Mass,  !- Name
  12317     InteriorFurnishings,     !- Construction Name
  12318     PatRoom4_Flr_4,          !- Zone Name
  12319     69.6773;                 !- Surface Area {m2}
  12320 
  12321   InternalMass,
  12322     PatRoom5_Mult10_Flr_3 Internal Mass,  !- Name
  12323     InteriorFurnishings,     !- Construction Name
  12324     PatRoom5_Mult10_Flr_3,   !- Zone Name
  12325     41.8064;                 !- Surface Area {m2}
  12326 
  12327   InternalMass,
  12328     PatRoom5_Mult10_Flr_4 Internal Mass,  !- Name
  12329     InteriorFurnishings,     !- Construction Name
  12330     PatRoom5_Mult10_Flr_4,   !- Zone Name
  12331     41.8064;                 !- Surface Area {m2}
  12332 
  12333   InternalMass,
  12334     PatRoom6_Flr_3 Internal Mass,  !- Name
  12335     InteriorFurnishings,     !- Construction Name
  12336     PatRoom6_Flr_3,          !- Zone Name
  12337     55.7418;                 !- Surface Area {m2}
  12338 
  12339   InternalMass,
  12340     PatRoom6_Flr_4 Internal Mass,  !- Name
  12341     InteriorFurnishings,     !- Construction Name
  12342     PatRoom6_Flr_4,          !- Zone Name
  12343     55.7418;                 !- Surface Area {m2}
  12344 
  12345   InternalMass,
  12346     PatRoom7_Mult10_Flr_3 Internal Mass,  !- Name
  12347     InteriorFurnishings,     !- Construction Name
  12348     PatRoom7_Mult10_Flr_3,   !- Zone Name
  12349     40.4165;                 !- Surface Area {m2}
  12350 
  12351   InternalMass,
  12352     PatRoom7_Mult10_Flr_4 Internal Mass,  !- Name
  12353     InteriorFurnishings,     !- Construction Name
  12354     PatRoom7_Mult10_Flr_4,   !- Zone Name
  12355     40.4165;                 !- Surface Area {m2}
  12356 
  12357   InternalMass,
  12358     PatRoom8_Flr_3 Internal Mass,  !- Name
  12359     InteriorFurnishings,     !- Construction Name
  12360     PatRoom8_Flr_3,          !- Zone Name
  12361     55.7418;                 !- Surface Area {m2}
  12362 
  12363   InternalMass,
  12364     PatRoom8_Flr_4 Internal Mass,  !- Name
  12365     InteriorFurnishings,     !- Construction Name
  12366     PatRoom8_Flr_4,          !- Zone Name
  12367     55.7418;                 !- Surface Area {m2}
  12368 
  12369   InternalMass,
  12370     PhysTherapy_Flr_3 Internal Mass,  !- Name
  12371     InteriorFurnishings,     !- Construction Name
  12372     PhysTherapy_Flr_3,       !- Zone Name
  12373     975.4819;                !- Surface Area {m2}
  12374 
  12375   InternalMass,
  12376     Radiology_Flr_4 Internal Mass,  !- Name
  12377     InteriorFurnishings,     !- Construction Name
  12378     Radiology_Flr_4,         !- Zone Name
  12379     975.4819;                !- Surface Area {m2}
  12380 
  12381 ! ***INTERNAL GAINS SCHEDULES***
  12382 
  12383   Schedule:Compact,
  12384     Kitchen_Exhaust_SCH,     !- Name
  12385     Fraction,                !- Schedule Type Limits Name
  12386     Through: 12/31,          !- Field 1
  12387     For: Weekdays,           !- Field 2
  12388     Until: 05:00,0,          !- Field 3
  12389     Until: 18:00,1,          !- Field 5
  12390     Until: 24:00,0,          !- Field 7
  12391     For: SummerDesignDay,    !- Field 9
  12392     Until: 05:00,0,          !- Field 10
  12393     Until: 18:00,1,          !- Field 12
  12394     Until: 24:00,0,          !- Field 14
  12395     For: WinterDesignDay,    !- Field 16
  12396     Until: 07:00,0,          !- Field 17
  12397     Until: 15:00,1,          !- Field 19
  12398     Until: 24:00,0,          !- Field 21
  12399     For: Saturdays,          !- Field 23
  12400     Until: 07:00,0,          !- Field 24
  12401     Until: 15:00,1,          !- Field 26
  12402     Until: 24:00,0,          !- Field 28
  12403     For: AllOtherDays,       !- Field 30
  12404     Until: 24:00,0;          !- Field 31
  12405 
  12406   Schedule:Compact,
  12407     ADMIN_EQUIP_SCH,         !- Name
  12408     Fraction,                !- Schedule Type Limits Name
  12409     Through: 12/31,          !- Field 1
  12410     For: Weekdays,           !- Field 2
  12411     Until: 04:00,0.30,       !- Field 3
  12412     Until: 06:00,0.50,       !- Field 5
  12413     Until: 18:00,1.00,       !- Field 7
  12414     Until: 20:00,0.50,       !- Field 9
  12415     Until: 24:00,0.30,       !- Field 11
  12416     For: SummerDesignDay,    !- Field 13
  12417     Until: 04:00,0.30,       !- Field 14
  12418     Until: 06:00,0.50,       !- Field 16
  12419     Until: 18:00,1.00,       !- Field 18
  12420     Until: 20:00,0.50,       !- Field 20
  12421     Until: 24:00,0.30,       !- Field 22
  12422     For: WinterDesignDay,    !- Field 24
  12423     Until: 24:00,0.30,       !- Field 25
  12424     For: Saturday,           !- Field 27
  12425     Until: 07:00,0.30,       !- Field 28
  12426     Until: 09:00,0.50,       !- Field 30
  12427     Until: 15:00,0.80,       !- Field 32
  12428     Until: 20:00,0.50,       !- Field 34
  12429     Until: 24:00,0.30,       !- Field 36
  12430     For: AllOtherDays,       !- Field 38
  12431     Until: 08:00,0.30,       !- Field 39
  12432     Until: 17:00,0.50,       !- Field 41
  12433     Until: 24:00,0.30;       !- Field 43
  12434 
  12435   Schedule:Compact,
  12436     ADMIN_LIGHT_SCH,         !- Name
  12437     Fraction,                !- Schedule Type Limits Name
  12438     Through: 12/31,          !- Field 1
  12439     For: Weekdays,           !- Field 2
  12440     Until: 04:00,0.10,       !- Field 3
  12441     Until: 06:00,0.30,       !- Field 5
  12442     Until: 07:00,0.60,       !- Field 7
  12443     Until: 18:00,0.90,       !- Field 9
  12444     Until: 20:00,0.60,       !- Field 11
  12445     Until: 22:00,0.30,       !- Field 13
  12446     Until: 24:00,0.10,       !- Field 15
  12447     For: SummerDesignDay,    !- Field 17
  12448     Until: 04:00,0.10,       !- Field 18
  12449     Until: 06:00,0.30,       !- Field 20
  12450     Until: 07:00,0.60,       !- Field 22
  12451     Until: 18:00,0.90,       !- Field 24
  12452     Until: 20:00,0.60,       !- Field 26
  12453     Until: 22:00,0.30,       !- Field 28
  12454     Until: 24:00,0.10,       !- Field 30
  12455     For: WinterDesignDay,    !- Field 32
  12456     Until: 07:00,0.10,       !- Field 33
  12457     Until: 09:00,0.30,       !- Field 35
  12458     Until: 15:00,0.40,       !- Field 37
  12459     Until: 20:00,0.30,       !- Field 39
  12460     Until: 24:00,0.10,       !- Field 41
  12461     For: Saturday,           !- Field 43
  12462     Until: 07:00,0.10,       !- Field 44
  12463     Until: 09:00,0.30,       !- Field 46
  12464     Until: 15:00,0.40,       !- Field 48
  12465     Until: 20:00,0.30,       !- Field 50
  12466     Until: 24:00,0.10,       !- Field 52
  12467     For: AllOtherDays,       !- Field 54
  12468     Until: 08:00,0.05,       !- Field 55
  12469     Until: 17:00,0.10,       !- Field 57
  12470     Until: 24:00,0.05;       !- Field 59
  12471 
  12472   Schedule:Compact,
  12473     ADMIN_OCC_SCH,           !- Name
  12474     Fraction,                !- Schedule Type Limits Name
  12475     Through: 12/31,          !- Field 1
  12476     For: Weekdays,           !- Field 2
  12477     Until: 04:00,0.05,       !- Field 3
  12478     Until: 06:00,0.20,       !- Field 5
  12479     Until: 07:00,0.50,       !- Field 7
  12480     Until: 18:00,0.90,       !- Field 9
  12481     Until: 20:00,0.50,       !- Field 11
  12482     Until: 22:00,0.20,       !- Field 13
  12483     Until: 24:00,0.05,       !- Field 15
  12484     For: SummerDesignDay,    !- Field 17
  12485     Until: 04:00,0.05,       !- Field 18
  12486     Until: 06:00,0.20,       !- Field 20
  12487     Until: 07:00,0.50,       !- Field 22
  12488     Until: 18:00,0.90,       !- Field 24
  12489     Until: 20:00,0.50,       !- Field 26
  12490     Until: 22:00,0.20,       !- Field 28
  12491     Until: 24:00,0.05,       !- Field 30
  12492     For: WinterDesignDay,    !- Field 32
  12493     Until: 07:00,0.05,       !- Field 33
  12494     Until: 09:00,0.20,       !- Field 35
  12495     Until: 15:00,0.30,       !- Field 37
  12496     Until: 20:00,0.20,       !- Field 39
  12497     Until: 24:00,0.05,       !- Field 41
  12498     For: Saturday,           !- Field 43
  12499     Until: 07:00,0.05,       !- Field 44
  12500     Until: 09:00,0.20,       !- Field 46
  12501     Until: 15:00,0.30,       !- Field 48
  12502     Until: 20:00,0.20,       !- Field 50
  12503     Until: 24:00,0.05,       !- Field 52
  12504     For: Sunday Holidays AllOtherDays, !- Field 54
  12505     Until: 08:00,0.00,       !- Field 55
  12506     Until: 17:00,0.05,       !- Field 57
  12507     Until: 24:00,0.00;       !- Field 59
  12508 
  12509   Schedule:Compact,
  12510     BLDG_ELEVATORS,          !- Name
  12511     Fraction,                !- Schedule Type Limits Name
  12512     Through: 12/31,          !- Field 1
  12513     For: Weekdays SummerDesignDay, !- Field 2
  12514     Until: 07:00,0.2,        !- Field 3
  12515     Until: 08:00,0.5,        !- Field 5
  12516     Until: 09:00,0.75,       !- Field 7
  12517     Until: 10:00,1.00,       !- Field 9
  12518     Until: 11:00,1.00,       !- Field 11
  12519     Until: 12:00,1.00,       !- Field 13
  12520     Until: 13:00,0.75,       !- Field 15
  12521     Until: 14:00,1.00,       !- Field 17
  12522     Until: 15:00,1.00,       !- Field 19
  12523     Until: 16:00,1.00,       !- Field 21
  12524     Until: 17:00,1.00,       !- Field 23
  12525     Until: 18:00,1.00,       !- Field 25
  12526     Until: 19:00,0.52,       !- Field 27
  12527     Until: 20:00,0.52,       !- Field 29
  12528     Until: 21:00,0.52,       !- Field 31
  12529     Until: 22:00,0.28,       !- Field 33
  12530     Until: 24:00,0.2,        !- Field 35
  12531     For: Saturday WinterDesignDay, !- Field 37
  12532     Until: 07:00,0.2,        !- Field 38
  12533     Until: 08:00,0.4,        !- Field 40
  12534     Until: 09:00,0.46,       !- Field 42
  12535     Until: 10:00,0.70,       !- Field 44
  12536     Until: 11:00,0.70,       !- Field 46
  12537     Until: 12:00,0.70,       !- Field 48
  12538     Until: 13:00,0.51,       !- Field 50
  12539     Until: 14:00,0.51,       !- Field 52
  12540     Until: 15:00,0.51,       !- Field 54
  12541     Until: 16:00,0.51,       !- Field 56
  12542     Until: 17:00,0.51,       !- Field 58
  12543     Until: 18:00,0.25,       !- Field 60
  12544     Until: 24:00,0.2,        !- Field 62
  12545     For: AllOtherDays,       !- Field 64
  12546     Until: 08:00,0.2,        !- Field 65
  12547     Until: 16:00,0.4,        !- Field 67
  12548     Until: 24:00,0.2;        !- Field 69
  12549 
  12550   Schedule:Compact,
  12551     BLDG_LIGHT_SCH,          !- Name
  12552     Fraction,                !- Schedule Type Limits Name
  12553     Through: 12/31,          !- Field 1
  12554     For: Weekdays,           !- Field 2
  12555     Until: 07:00,0.1,        !- Field 3
  12556     Until: 08:00,0.5,        !- Field 5
  12557     Until: 16:00,0.9,        !- Field 7
  12558     Until: 23:00,0.3,        !- Field 9
  12559     Until: 24:00,0.1,        !- Field 11
  12560     For: SummerDesignDay,    !- Field 13
  12561     Until: 24:00,1.0,        !- Field 14
  12562     For: WinterDesignDay,    !- Field 16
  12563     Until: 24:00,0.0,        !- Field 17
  12564     For: Saturday,           !- Field 19
  12565     Until: 07:00,0.1,        !- Field 20
  12566     Until: 08:00,0.2,        !- Field 22
  12567     Until: 18:00,0.4,        !- Field 24
  12568     Until: 24:00,0.1,        !- Field 26
  12569     For: AllOtherDays,       !- Field 28
  12570     Until: 08:00,0.05,       !- Field 29
  12571     Until: 16:00,0.1,        !- Field 31
  12572     Until: 24:00,0.05;       !- Field 33
  12573 
  12574   Schedule:Compact,
  12575     CRITICAL_EQUIP_SCH,      !- Name
  12576     Fraction,                !- Schedule Type Limits Name
  12577     Through: 12/31,          !- Field 1
  12578     For: Weekdays,           !- Field 2
  12579     Until: 04:00,0.50,       !- Field 3
  12580     Until: 06:00,0.50,       !- Field 5
  12581     Until: 18:00,1.00,       !- Field 7
  12582     Until: 20:00,0.80,       !- Field 9
  12583     Until: 24:00,0.50,       !- Field 11
  12584     For: SummerDesignDay,    !- Field 13
  12585     Until: 04:00,0.50,       !- Field 14
  12586     Until: 06:00,0.50,       !- Field 16
  12587     Until: 18:00,1.00,       !- Field 18
  12588     Until: 20:00,0.80,       !- Field 20
  12589     Until: 24:00,0.50,       !- Field 22
  12590     For: WinterDesignDay,    !- Field 24
  12591     Until: 24:00,0.30,       !- Field 25
  12592     For: Saturday,           !- Field 27
  12593     Until: 04:00,0.50,       !- Field 28
  12594     Until: 06:00,0.50,       !- Field 30
  12595     Until: 18:00,1.00,       !- Field 32
  12596     Until: 20:00,0.80,       !- Field 34
  12597     Until: 24:00,0.50,       !- Field 36
  12598     For: Sunday Holidays AllOtherDays, !- Field 38
  12599     Until: 04:00,0.50,       !- Field 39
  12600     Until: 06:00,0.50,       !- Field 41
  12601     Until: 18:00,1.00,       !- Field 43
  12602     Until: 20:00,0.80,       !- Field 45
  12603     Until: 24:00,0.50;       !- Field 47
  12604 
  12605   Schedule:Compact,
  12606     CRITICAL_LIGHT_SCH,      !- Name
  12607     Fraction,                !- Schedule Type Limits Name
  12608     Through: 12/31,          !- Field 1
  12609     For: Weekdays,           !- Field 2
  12610     Until: 04:00,0.50,       !- Field 3
  12611     Until: 06:00,0.70,       !- Field 5
  12612     Until: 18:00,0.90,       !- Field 7
  12613     Until: 22:00,0.70,       !- Field 9
  12614     Until: 24:00,0.50,       !- Field 11
  12615     For: SummerDesignDay,    !- Field 13
  12616     Until: 04:00,0.50,       !- Field 14
  12617     Until: 06:00,0.70,       !- Field 16
  12618     Until: 18:00,0.90,       !- Field 18
  12619     Until: 22:00,0.70,       !- Field 20
  12620     Until: 24:00,0.50,       !- Field 22
  12621     For: WinterDesignDay,    !- Field 24
  12622     Until: 04:00,0.50,       !- Field 25
  12623     Until: 06:00,0.70,       !- Field 27
  12624     Until: 18:00,0.90,       !- Field 29
  12625     Until: 22:00,0.70,       !- Field 31
  12626     Until: 24:00,0.50,       !- Field 33
  12627     For: Saturday,           !- Field 35
  12628     Until: 04:00,0.50,       !- Field 36
  12629     Until: 06:00,0.70,       !- Field 38
  12630     Until: 18:00,0.90,       !- Field 40
  12631     Until: 22:00,0.70,       !- Field 42
  12632     Until: 24:00,0.50,       !- Field 44
  12633     For: AllOtherDays,       !- Field 46
  12634     Until: 04:00,0.50,       !- Field 47
  12635     Until: 06:00,0.70,       !- Field 49
  12636     Until: 18:00,0.90,       !- Field 51
  12637     Until: 22:00,0.70,       !- Field 53
  12638     Until: 24:00,0.50;       !- Field 55
  12639 
  12640   Schedule:Compact,
  12641     CRITICAL_OCC_SCH,        !- Name
  12642     Fraction,                !- Schedule Type Limits Name
  12643     Through: 12/31,          !- Field 1
  12644     For: Weekdays,           !- Field 2
  12645     Until: 04:00,0.40,       !- Field 3
  12646     Until: 06:00,0.65,       !- Field 5
  12647     Until: 18:00,0.90,       !- Field 7
  12648     Until: 22:00,0.65,       !- Field 9
  12649     Until: 24:00,0.40,       !- Field 11
  12650     For: SummerDesignDay,    !- Field 13
  12651     Until: 04:00,0.40,       !- Field 14
  12652     Until: 06:00,0.65,       !- Field 16
  12653     Until: 18:00,0.90,       !- Field 18
  12654     Until: 22:00,0.65,       !- Field 20
  12655     Until: 24:00,0.40,       !- Field 22
  12656     For: WinterDesignDay,    !- Field 24
  12657     Until: 04:00,0.40,       !- Field 25
  12658     Until: 06:00,0.65,       !- Field 27
  12659     Until: 18:00,0.90,       !- Field 29
  12660     Until: 22:00,0.65,       !- Field 31
  12661     Until: 24:00,0.40,       !- Field 33
  12662     For: Saturday,           !- Field 35
  12663     Until: 04:00,0.40,       !- Field 36
  12664     Until: 06:00,0.65,       !- Field 38
  12665     Until: 18:00,0.90,       !- Field 40
  12666     Until: 22:00,0.65,       !- Field 42
  12667     Until: 24:00,0.40,       !- Field 44
  12668     For: AllOtherDays,       !- Field 46
  12669     Until: 04:00,0.40,       !- Field 47
  12670     Until: 06:00,0.65,       !- Field 49
  12671     Until: 18:00,0.90,       !- Field 51
  12672     Until: 22:00,0.65,       !- Field 53
  12673     Until: 24:00,0.40;       !- Field 55
  12674 
  12675   Schedule:Compact,
  12676     INFIL_QUARTER_ON_SCH,    !- Name
  12677     Fraction,                !- Schedule Type Limits Name
  12678     Through: 12/31,          !- Field 1
  12679     For: Weekdays,           !- Field 2
  12680     Until: 24:00,0.25,       !- Field 3
  12681     For: Saturday,           !- Field 5
  12682     Until: 24:00,0.25,       !- Field 6
  12683     For: SummerDesignDay WinterDesignDay, !- Field 8
  12684     Until: 24:00,1.0,        !- Field 9
  12685     For: AllOtherDays,       !- Field 11
  12686     Until: 24:00,0.25;       !- Field 12
  12687 
  12688   Schedule:Compact,
  12689     Kitchen_Elec_Equip_SCH,  !- Name
  12690     Fraction,                !- Schedule Type Limits Name
  12691     Through: 12/31,          !- Field 1
  12692     For: Weekday,            !- Field 2
  12693     Until: 06:00,0.10,       !- Field 3
  12694     Until: 07:00,0.25,       !- Field 5
  12695     Until: 09:00,0.35,       !- Field 7
  12696     Until: 10:00,0.25,       !- Field 9
  12697     Until: 13:00,0.35,       !- Field 11
  12698     Until: 16:00,0.25,       !- Field 13
  12699     Until: 19:00,0.35,       !- Field 15
  12700     Until: 24:00,0.25,       !- Field 17
  12701     For: Saturday,           !- Field 19
  12702     Until: 06:00,0.10,       !- Field 20
  12703     Until: 07:00,0.25,       !- Field 22
  12704     Until: 09:00,0.35,       !- Field 24
  12705     Until: 10:00,0.25,       !- Field 26
  12706     Until: 13:00,0.35,       !- Field 28
  12707     Until: 16:00,0.25,       !- Field 30
  12708     Until: 19:00,0.35,       !- Field 32
  12709     Until: 24:00,0.25,       !- Field 34
  12710     For: SummerDesignDay,    !- Field 36
  12711     Until: 24:00,0.35,       !- Field 37
  12712     For: WinterDesignDay,    !- Field 39
  12713     Until: 24:00,0.0,        !- Field 40
  12714     For: AllOtherDays,       !- Field 42
  12715     Until: 06:00,0.10,       !- Field 43
  12716     Until: 07:00,0.25,       !- Field 45
  12717     Until: 09:00,0.35,       !- Field 47
  12718     Until: 10:00,0.25,       !- Field 49
  12719     Until: 13:00,0.35,       !- Field 51
  12720     Until: 16:00,0.25,       !- Field 53
  12721     Until: 19:00,0.35,       !- Field 55
  12722     Until: 24:00,0.25;       !- Field 57
  12723 
  12724   Schedule:Compact,
  12725     Kitchen_Gas_Equip_SCH,   !- Name
  12726     Fraction,                !- Schedule Type Limits Name
  12727     Through: 12/31,          !- Field 1
  12728     For: Weekdays Saturday,  !- Field 2
  12729     Until: 05:00,0.02,       !- Field 3
  12730     Until: 06:00,0.05,       !- Field 5
  12731     Until: 07:00,0.1,        !- Field 7
  12732     Until: 08:00,0.15,       !- Field 9
  12733     Until: 09:00,0.2,        !- Field 11
  12734     Until: 10:00,0.15,       !- Field 13
  12735     Until: 13:00,0.25,       !- Field 15
  12736     Until: 14:00,0.2,        !- Field 17
  12737     Until: 15:00,0.15,       !- Field 19
  12738     Until: 16:00,0.2,        !- Field 21
  12739     Until: 19:00,0.3,        !- Field 23
  12740     Until: 21:00,0.20,       !- Field 25
  12741     Until: 22:00,0.15,       !- Field 27
  12742     Until: 23:00,0.10,       !- Field 29
  12743     Until: 24:00,0.05,       !- Field 31
  12744     For: SummerDesignDay,    !- Field 33
  12745     Until: 24:00,0.25,       !- Field 34
  12746     For: WinterDesignDay,    !- Field 36
  12747     Until: 24:00,0.0,        !- Field 37
  12748     For: AllOtherDays,       !- Field 39
  12749     Until: 05:00,0.02,       !- Field 40
  12750     Until: 06:00,0.05,       !- Field 42
  12751     Until: 07:00,0.1,        !- Field 44
  12752     Until: 08:00,0.15,       !- Field 46
  12753     Until: 09:00,0.2,        !- Field 48
  12754     Until: 10:00,0.15,       !- Field 50
  12755     Until: 13:00,0.25,       !- Field 52
  12756     Until: 14:00,0.2,        !- Field 54
  12757     Until: 15:00,0.15,       !- Field 56
  12758     Until: 16:00,0.2,        !- Field 58
  12759     Until: 19:00,0.3,        !- Field 60
  12760     Until: 21:00,0.20,       !- Field 62
  12761     Until: 22:00,0.15,       !- Field 64
  12762     Until: 23:00,0.10,       !- Field 66
  12763     Until: 24:00,0.05;       !- Field 68
  12764 
  12765   Schedule:Compact,
  12766     WORK_EFF_SCH,            !- Name
  12767     Fraction,                !- Schedule Type Limits Name
  12768     Through: 12/31,          !- Field 1
  12769     For: AllDays,            !- Field 2
  12770     Until: 24:00,0.0;        !- Field 3
  12771 
  12772   Schedule:Compact,
  12773     CLOTHING_SCH,            !- Name
  12774     Any Number,              !- Schedule Type Limits Name
  12775     Through: 04/30,          !- Field 1
  12776     For: AllDays,            !- Field 2
  12777     Until: 24:00,1.0,        !- Field 3
  12778     Through: 09/30,          !- Field 5
  12779     For: AllDays,            !- Field 6
  12780     Until: 24:00,0.5,        !- Field 7
  12781     Through: 12/31,          !- Field 9
  12782     For: AllDays,            !- Field 10
  12783     Until: 24:00,1.0;        !- Field 11
  12784 
  12785   Schedule:Compact,
  12786     ACTIVITY_SCH,            !- Name
  12787     Any Number,              !- Schedule Type Limits Name
  12788     Through: 12/31,          !- Field 1
  12789     For: AllDays,            !- Field 2
  12790     Until: 24:00,120.;       !- Field 3
  12791 
  12792   Schedule:Compact,
  12793     AIR_VELO_SCH,            !- Name
  12794     Any Number,              !- Schedule Type Limits Name
  12795     Through: 12/31,          !- Field 1
  12796     For: AllDays,            !- Field 2
  12797     Until: 24:00,0.2;        !- Field 3
  12798 
  12799 ! ***TRANSFER AIR***
  12800 
  12801   ZoneMixing,
  12802     Kitchen_Flr_5 Exhaust Fanmixing_0,  !- Name
  12803     Kitchen_Flr_5,           !- Zone Name
  12804     HVACOperationSchd,       !- Schedule Name
  12805     Flow/Zone,               !- Design Flow Rate Calculation Method
  12806     0.749970410062731,       !- Design Flow Rate {m3/s}
  12807     ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
  12808     ,                        !- Flow Rate per Person {m3/s-person}
  12809     ,                        !- Air Changes per Hour {1/hr}
  12810     Dining_Flr_5,            !- Source Zone Name
  12811     0.0;                     !- Delta Temperature {deltaC}
  12812 
  12813 ! ***HVAC EQUIPMENT***
  12814 
  12815   Fan:VariableVolume,
  12816     CAV_1_Fan,               !- Name
  12817     HVACOperationSchd,       !- Availability Schedule Name
  12818     0.6084,                  !- Fan Total Efficiency
  12819     1515.192,                !- Pressure Rise {Pa}
  12820     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  12821     FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  12822     ,                        !- Fan Power Minimum Flow Fraction
  12823     0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
  12824     0.936,                   !- Motor Efficiency
  12825     1.0,                     !- Motor In Airstream Fraction
  12826     0.0407598940,            !- Fan Power Coefficient 1
  12827     0.08804497,              !- Fan Power Coefficient 2
  12828     -0.072926120,            !- Fan Power Coefficient 3
  12829     0.9437398230,            !- Fan Power Coefficient 4
  12830     0,                       !- Fan Power Coefficient 5
  12831     CAV_1_HeatC-CAV_1_FanNode,  !- Air Inlet Node Name
  12832     CAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  12833     Fan Energy;              !- End-Use Subcategory
  12834 
  12835   Fan:VariableVolume,
  12836     CAV_2_Fan,               !- Name
  12837     HVACOperationSchd,       !- Availability Schedule Name
  12838     0.6045,                  !- Fan Total Efficiency
  12839     1515.192,                !- Pressure Rise {Pa}
  12840     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  12841     FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  12842     ,                        !- Fan Power Minimum Flow Fraction
  12843     0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
  12844     0.93,                    !- Motor Efficiency
  12845     1.0,                     !- Motor In Airstream Fraction
  12846     0.0407598940,            !- Fan Power Coefficient 1
  12847     0.08804497,              !- Fan Power Coefficient 2
  12848     -0.072926120,            !- Fan Power Coefficient 3
  12849     0.9437398230,            !- Fan Power Coefficient 4
  12850     0,                       !- Fan Power Coefficient 5
  12851     CAV_2_HeatC-CAV_2_FanNode,  !- Air Inlet Node Name
  12852     CAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  12853     Fan Energy;              !- End-Use Subcategory
  12854 
  12855   Fan:VariableVolume,
  12856     VAV_1_Fan,               !- Name
  12857     HVACOperationSchd,       !- Availability Schedule Name
  12858     0.61425,                 !- Fan Total Efficiency
  12859     1515.192,                !- Pressure Rise {Pa}
  12860     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  12861     FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  12862     ,                        !- Fan Power Minimum Flow Fraction
  12863     0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
  12864     0.945,                   !- Motor Efficiency
  12865     1.0,                     !- Motor In Airstream Fraction
  12866     0.0407598940,            !- Fan Power Coefficient 1
  12867     0.08804497,              !- Fan Power Coefficient 2
  12868     -0.072926120,            !- Fan Power Coefficient 3
  12869     0.9437398230,            !- Fan Power Coefficient 4
  12870     0,                       !- Fan Power Coefficient 5
  12871     VAV_1_HeatC-VAV_1_FanNode,  !- Air Inlet Node Name
  12872     VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  12873     Fan Energy;              !- End-Use Subcategory
  12874 
  12875   Fan:VariableVolume,
  12876     VAV_2_Fan,               !- Name
  12877     HVACOperationSchd,       !- Availability Schedule Name
  12878     0.6175,                  !- Fan Total Efficiency
  12879     1515.192,                !- Pressure Rise {Pa}
  12880     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  12881     FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  12882     ,                        !- Fan Power Minimum Flow Fraction
  12883     0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
  12884     0.95,                    !- Motor Efficiency
  12885     1.0,                     !- Motor In Airstream Fraction
  12886     0.0407598940,            !- Fan Power Coefficient 1
  12887     0.08804497,              !- Fan Power Coefficient 2
  12888     -0.072926120,            !- Fan Power Coefficient 3
  12889     0.9437398230,            !- Fan Power Coefficient 4
  12890     0,                       !- Fan Power Coefficient 5
  12891     VAV_2_HeatC-VAV_2_FanNode,  !- Air Inlet Node Name
  12892     VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  12893     Fan Energy;              !- End-Use Subcategory
  12894 
  12895   Fan:ZoneExhaust,
  12896     Dining_Flr_5 Exhaust Fan,!- Name
  12897     HVACOperationSchd,       !- Availability Schedule Name
  12898     1.0,                     !- Fan Total Efficiency
  12899     1.0e-006,                !- Pressure Rise {Pa}
  12900     0.749970410062731,       !- Maximum Flow Rate {m3/s}
  12901     Dining_Flr_5 Exhaust Fan Node,  !- Air Inlet Node Name
  12902     Dining_Flr_5 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  12903     Zone Exhaust Fans;       !- End-Use Subcategory
  12904 
  12905   Fan:ZoneExhaust,
  12906     Kitchen_Flr_5 Exhaust Fan,  !- Name
  12907     HVACOperationSchd,       !- Availability Schedule Name
  12908     1.0,                     !- Fan Total Efficiency
  12909     1.0e-006,                !- Pressure Rise {Pa}
  12910     1.75102958993727,        !- Maximum Flow Rate {m3/s}
  12911     Kitchen_Flr_5 Exhaust Fan Node,  !- Air Inlet Node Name
  12912     Kitchen_Flr_5 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  12913     Zone Exhaust Fans;       !- End-Use Subcategory
  12914 
  12915   Coil:Heating:Water,
  12916     Basement VAV Box Reheat Coil,  !- Name
  12917     ALWAYS_ON,               !- Availability Schedule Name
  12918     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12919     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12920     Basement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  12921     Basement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  12922     Basement VAV Box Damper Node,  !- Air Inlet Node Name
  12923     Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  12924     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12925     AUTOSIZE,                !- Rated Capacity {W}
  12926     82.2,                    !- Rated Inlet Water Temperature {C}
  12927     16.6,                    !- Rated Inlet Air Temperature {C}
  12928     71.1,                    !- Rated Outlet Water Temperature {C}
  12929     32.2,                    !- Rated Outlet Air Temperature {C}
  12930     ;                        !- Rated Ratio for Air and Water Convection
  12931 
  12932   Coil:Heating:Water,
  12933     CAV_1_HeatC,             !- Name
  12934     ALWAYS_ON,               !- Availability Schedule Name
  12935     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12936     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12937     CAV_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  12938     CAV_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  12939     CAV_1_CoolC-CAV_1_HeatCNode,  !- Air Inlet Node Name
  12940     CAV_1_HeatC-CAV_1_FanNode,  !- Air Outlet Node Name
  12941     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12942     AUTOSIZE,                !- Rated Capacity {W}
  12943     82.2,                    !- Rated Inlet Water Temperature {C}
  12944     16.6,                    !- Rated Inlet Air Temperature {C}
  12945     71.1,                    !- Rated Outlet Water Temperature {C}
  12946     32.2,                    !- Rated Outlet Air Temperature {C}
  12947     ;                        !- Rated Ratio for Air and Water Convection
  12948 
  12949   Coil:Heating:Water,
  12950     CAV_2_HeatC,             !- Name
  12951     ALWAYS_ON,               !- Availability Schedule Name
  12952     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12953     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12954     CAV_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  12955     CAV_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  12956     CAV_2_CoolC-CAV_2_HeatCNode,  !- Air Inlet Node Name
  12957     CAV_2_HeatC-CAV_2_FanNode,  !- Air Outlet Node Name
  12958     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12959     AUTOSIZE,                !- Rated Capacity {W}
  12960     82.2,                    !- Rated Inlet Water Temperature {C}
  12961     16.6,                    !- Rated Inlet Air Temperature {C}
  12962     71.1,                    !- Rated Outlet Water Temperature {C}
  12963     32.2,                    !- Rated Outlet Air Temperature {C}
  12964     ;                        !- Rated Ratio for Air and Water Convection
  12965 
  12966   Coil:Heating:Water,
  12967     Corridor_Flr_1 VAV Box Reheat Coil,  !- Name
  12968     ALWAYS_ON,               !- Availability Schedule Name
  12969     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12970     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12971     Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  12972     Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  12973     Corridor_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  12974     Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  12975     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12976     AUTOSIZE,                !- Rated Capacity {W}
  12977     82.2,                    !- Rated Inlet Water Temperature {C}
  12978     16.6,                    !- Rated Inlet Air Temperature {C}
  12979     71.1,                    !- Rated Outlet Water Temperature {C}
  12980     32.2,                    !- Rated Outlet Air Temperature {C}
  12981     ;                        !- Rated Ratio for Air and Water Convection
  12982 
  12983   Coil:Heating:Water,
  12984     Corridor_Flr_2 VAV Box Reheat Coil,  !- Name
  12985     ALWAYS_ON,               !- Availability Schedule Name
  12986     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12987     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12988     Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  12989     Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  12990     Corridor_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  12991     Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  12992     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12993     AUTOSIZE,                !- Rated Capacity {W}
  12994     82.2,                    !- Rated Inlet Water Temperature {C}
  12995     16.6,                    !- Rated Inlet Air Temperature {C}
  12996     71.1,                    !- Rated Outlet Water Temperature {C}
  12997     32.2,                    !- Rated Outlet Air Temperature {C}
  12998     ;                        !- Rated Ratio for Air and Water Convection
  12999 
  13000   Coil:Heating:Water,
  13001     Corridor_Flr_5 VAV Box Reheat Coil,  !- Name
  13002     ALWAYS_ON,               !- Availability Schedule Name
  13003     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13004     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13005     Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13006     Corridor_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13007     Corridor_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13008     Corridor_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13009     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13010     AUTOSIZE,                !- Rated Capacity {W}
  13011     82.2,                    !- Rated Inlet Water Temperature {C}
  13012     16.6,                    !- Rated Inlet Air Temperature {C}
  13013     71.1,                    !- Rated Outlet Water Temperature {C}
  13014     32.2,                    !- Rated Outlet Air Temperature {C}
  13015     ;                        !- Rated Ratio for Air and Water Convection
  13016 
  13017   Coil:Heating:Water,
  13018     Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Name
  13019     ALWAYS_ON,               !- Availability Schedule Name
  13020     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13021     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13022     Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13023     Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13024     Corridor_NW_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13025     Corridor_NW_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13026     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13027     AUTOSIZE,                !- Rated Capacity {W}
  13028     82.2,                    !- Rated Inlet Water Temperature {C}
  13029     16.6,                    !- Rated Inlet Air Temperature {C}
  13030     71.1,                    !- Rated Outlet Water Temperature {C}
  13031     32.2,                    !- Rated Outlet Air Temperature {C}
  13032     ;                        !- Rated Ratio for Air and Water Convection
  13033 
  13034   Coil:Heating:Water,
  13035     Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Name
  13036     ALWAYS_ON,               !- Availability Schedule Name
  13037     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13038     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13039     Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13040     Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13041     Corridor_NW_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13042     Corridor_NW_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13043     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13044     AUTOSIZE,                !- Rated Capacity {W}
  13045     82.2,                    !- Rated Inlet Water Temperature {C}
  13046     16.6,                    !- Rated Inlet Air Temperature {C}
  13047     71.1,                    !- Rated Outlet Water Temperature {C}
  13048     32.2,                    !- Rated Outlet Air Temperature {C}
  13049     ;                        !- Rated Ratio for Air and Water Convection
  13050 
  13051   Coil:Heating:Water,
  13052     Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Name
  13053     ALWAYS_ON,               !- Availability Schedule Name
  13054     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13055     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13056     Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13057     Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13058     Corridor_SE_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13059     Corridor_SE_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13060     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13061     AUTOSIZE,                !- Rated Capacity {W}
  13062     82.2,                    !- Rated Inlet Water Temperature {C}
  13063     16.6,                    !- Rated Inlet Air Temperature {C}
  13064     71.1,                    !- Rated Outlet Water Temperature {C}
  13065     32.2,                    !- Rated Outlet Air Temperature {C}
  13066     ;                        !- Rated Ratio for Air and Water Convection
  13067 
  13068   Coil:Heating:Water,
  13069     Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Name
  13070     ALWAYS_ON,               !- Availability Schedule Name
  13071     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13072     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13073     Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13074     Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13075     Corridor_SE_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13076     Corridor_SE_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13077     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13078     AUTOSIZE,                !- Rated Capacity {W}
  13079     82.2,                    !- Rated Inlet Water Temperature {C}
  13080     16.6,                    !- Rated Inlet Air Temperature {C}
  13081     71.1,                    !- Rated Outlet Water Temperature {C}
  13082     32.2,                    !- Rated Outlet Air Temperature {C}
  13083     ;                        !- Rated Ratio for Air and Water Convection
  13084 
  13085   Coil:Heating:Water,
  13086     Dining_Flr_5 VAV Box Reheat Coil,  !- Name
  13087     ALWAYS_ON,               !- Availability Schedule Name
  13088     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13089     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13090     Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13091     Dining_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13092     Dining_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13093     Dining_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13094     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13095     AUTOSIZE,                !- Rated Capacity {W}
  13096     82.2,                    !- Rated Inlet Water Temperature {C}
  13097     16.6,                    !- Rated Inlet Air Temperature {C}
  13098     71.1,                    !- Rated Outlet Water Temperature {C}
  13099     32.2,                    !- Rated Outlet Air Temperature {C}
  13100     ;                        !- Rated Ratio for Air and Water Convection
  13101 
  13102   Coil:Heating:Water,
  13103     ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  13104     ALWAYS_ON,               !- Availability Schedule Name
  13105     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13106     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13107     ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13108     ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13109     ER_Exam1_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13110     ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13111     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13112     AUTOSIZE,                !- Rated Capacity {W}
  13113     82.2,                    !- Rated Inlet Water Temperature {C}
  13114     16.6,                    !- Rated Inlet Air Temperature {C}
  13115     71.1,                    !- Rated Outlet Water Temperature {C}
  13116     32.2,                    !- Rated Outlet Air Temperature {C}
  13117     ;                        !- Rated Ratio for Air and Water Convection
  13118 
  13119   Coil:Heating:Water,
  13120     ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  13121     ALWAYS_ON,               !- Availability Schedule Name
  13122     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13123     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13124     ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13125     ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13126     ER_Exam3_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13127     ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13128     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13129     AUTOSIZE,                !- Rated Capacity {W}
  13130     82.2,                    !- Rated Inlet Water Temperature {C}
  13131     16.6,                    !- Rated Inlet Air Temperature {C}
  13132     71.1,                    !- Rated Outlet Water Temperature {C}
  13133     32.2,                    !- Rated Outlet Air Temperature {C}
  13134     ;                        !- Rated Ratio for Air and Water Convection
  13135 
  13136   Coil:Heating:Water,
  13137     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Name
  13138     ALWAYS_ON,               !- Availability Schedule Name
  13139     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13140     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13141     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13142     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13143     ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13144     ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13145     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13146     AUTOSIZE,                !- Rated Capacity {W}
  13147     82.2,                    !- Rated Inlet Water Temperature {C}
  13148     16.6,                    !- Rated Inlet Air Temperature {C}
  13149     71.1,                    !- Rated Outlet Water Temperature {C}
  13150     32.2,                    !- Rated Outlet Air Temperature {C}
  13151     ;                        !- Rated Ratio for Air and Water Convection
  13152 
  13153   Coil:Heating:Water,
  13154     ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Name
  13155     ALWAYS_ON,               !- Availability Schedule Name
  13156     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13157     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13158     ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13159     ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13160     ER_Trauma1_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13161     ER_Trauma1_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13162     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13163     AUTOSIZE,                !- Rated Capacity {W}
  13164     82.2,                    !- Rated Inlet Water Temperature {C}
  13165     16.6,                    !- Rated Inlet Air Temperature {C}
  13166     71.1,                    !- Rated Outlet Water Temperature {C}
  13167     32.2,                    !- Rated Outlet Air Temperature {C}
  13168     ;                        !- Rated Ratio for Air and Water Convection
  13169 
  13170   Coil:Heating:Water,
  13171     ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Name
  13172     ALWAYS_ON,               !- Availability Schedule Name
  13173     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13174     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13175     ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13176     ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13177     ER_Trauma2_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13178     ER_Trauma2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13179     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13180     AUTOSIZE,                !- Rated Capacity {W}
  13181     82.2,                    !- Rated Inlet Water Temperature {C}
  13182     16.6,                    !- Rated Inlet Air Temperature {C}
  13183     71.1,                    !- Rated Outlet Water Temperature {C}
  13184     32.2,                    !- Rated Outlet Air Temperature {C}
  13185     ;                        !- Rated Ratio for Air and Water Convection
  13186 
  13187   Coil:Heating:Water,
  13188     ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  13189     ALWAYS_ON,               !- Availability Schedule Name
  13190     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13191     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13192     ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13193     ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13194     ER_Triage_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13195     ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13196     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13197     AUTOSIZE,                !- Rated Capacity {W}
  13198     82.2,                    !- Rated Inlet Water Temperature {C}
  13199     16.6,                    !- Rated Inlet Air Temperature {C}
  13200     71.1,                    !- Rated Outlet Water Temperature {C}
  13201     32.2,                    !- Rated Outlet Air Temperature {C}
  13202     ;                        !- Rated Ratio for Air and Water Convection
  13203 
  13204   Coil:Heating:Water,
  13205     ICU_Flr_2 VAV Box Reheat Coil,  !- Name
  13206     ALWAYS_ON,               !- Availability Schedule Name
  13207     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13208     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13209     ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13210     ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13211     ICU_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13212     ICU_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13213     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13214     AUTOSIZE,                !- Rated Capacity {W}
  13215     82.2,                    !- Rated Inlet Water Temperature {C}
  13216     16.6,                    !- Rated Inlet Air Temperature {C}
  13217     71.1,                    !- Rated Outlet Water Temperature {C}
  13218     32.2,                    !- Rated Outlet Air Temperature {C}
  13219     ;                        !- Rated Ratio for Air and Water Convection
  13220 
  13221   Coil:Heating:Water,
  13222     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Name
  13223     ALWAYS_ON,               !- Availability Schedule Name
  13224     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13225     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13226     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13227     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13228     ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13229     ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13230     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13231     AUTOSIZE,                !- Rated Capacity {W}
  13232     82.2,                    !- Rated Inlet Water Temperature {C}
  13233     16.6,                    !- Rated Inlet Air Temperature {C}
  13234     71.1,                    !- Rated Outlet Water Temperature {C}
  13235     32.2,                    !- Rated Outlet Air Temperature {C}
  13236     ;                        !- Rated Ratio for Air and Water Convection
  13237 
  13238   Coil:Heating:Water,
  13239     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Name
  13240     ALWAYS_ON,               !- Availability Schedule Name
  13241     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13242     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13243     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13244     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13245     IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13246     IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13247     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13248     AUTOSIZE,                !- Rated Capacity {W}
  13249     82.2,                    !- Rated Inlet Water Temperature {C}
  13250     16.6,                    !- Rated Inlet Air Temperature {C}
  13251     71.1,                    !- Rated Outlet Water Temperature {C}
  13252     32.2,                    !- Rated Outlet Air Temperature {C}
  13253     ;                        !- Rated Ratio for Air and Water Convection
  13254 
  13255   Coil:Heating:Water,
  13256     IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Name
  13257     ALWAYS_ON,               !- Availability Schedule Name
  13258     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13259     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13260     IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13261     IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13262     IC_PatRoom2_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13263     IC_PatRoom2_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13264     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13265     AUTOSIZE,                !- Rated Capacity {W}
  13266     82.2,                    !- Rated Inlet Water Temperature {C}
  13267     16.6,                    !- Rated Inlet Air Temperature {C}
  13268     71.1,                    !- Rated Outlet Water Temperature {C}
  13269     32.2,                    !- Rated Outlet Air Temperature {C}
  13270     ;                        !- Rated Ratio for Air and Water Convection
  13271 
  13272   Coil:Heating:Water,
  13273     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Name
  13274     ALWAYS_ON,               !- Availability Schedule Name
  13275     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13276     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13277     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13278     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13279     IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13280     IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13281     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13282     AUTOSIZE,                !- Rated Capacity {W}
  13283     82.2,                    !- Rated Inlet Water Temperature {C}
  13284     16.6,                    !- Rated Inlet Air Temperature {C}
  13285     71.1,                    !- Rated Outlet Water Temperature {C}
  13286     32.2,                    !- Rated Outlet Air Temperature {C}
  13287     ;                        !- Rated Ratio for Air and Water Convection
  13288 
  13289   Coil:Heating:Water,
  13290     Kitchen_Flr_5 VAV Box Reheat Coil,  !- Name
  13291     ALWAYS_ON,               !- Availability Schedule Name
  13292     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13293     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13294     Kitchen_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13295     Kitchen_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13296     Kitchen_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13297     Kitchen_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13298     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13299     AUTOSIZE,                !- Rated Capacity {W}
  13300     82.2,                    !- Rated Inlet Water Temperature {C}
  13301     16.6,                    !- Rated Inlet Air Temperature {C}
  13302     71.1,                    !- Rated Outlet Water Temperature {C}
  13303     32.2,                    !- Rated Outlet Air Temperature {C}
  13304     ;                        !- Rated Ratio for Air and Water Convection
  13305 
  13306   Coil:Heating:Water,
  13307     Lab_Flr_3 VAV Box Reheat Coil,  !- Name
  13308     ALWAYS_ON,               !- Availability Schedule Name
  13309     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13310     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13311     Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13312     Lab_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13313     Lab_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13314     Lab_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13315     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13316     AUTOSIZE,                !- Rated Capacity {W}
  13317     82.2,                    !- Rated Inlet Water Temperature {C}
  13318     16.6,                    !- Rated Inlet Air Temperature {C}
  13319     71.1,                    !- Rated Outlet Water Temperature {C}
  13320     32.2,                    !- Rated Outlet Air Temperature {C}
  13321     ;                        !- Rated Ratio for Air and Water Convection
  13322 
  13323   Coil:Heating:Water,
  13324     Lab_Flr_4 VAV Box Reheat Coil,  !- Name
  13325     ALWAYS_ON,               !- Availability Schedule Name
  13326     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13327     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13328     Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13329     Lab_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13330     Lab_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13331     Lab_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13332     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13333     AUTOSIZE,                !- Rated Capacity {W}
  13334     82.2,                    !- Rated Inlet Water Temperature {C}
  13335     16.6,                    !- Rated Inlet Air Temperature {C}
  13336     71.1,                    !- Rated Outlet Water Temperature {C}
  13337     32.2,                    !- Rated Outlet Air Temperature {C}
  13338     ;                        !- Rated Ratio for Air and Water Convection
  13339 
  13340   Coil:Heating:Water,
  13341     Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Name
  13342     ALWAYS_ON,               !- Availability Schedule Name
  13343     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13344     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13345     Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13346     Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13347     Lobby_Records_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13348     Lobby_Records_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13349     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13350     AUTOSIZE,                !- Rated Capacity {W}
  13351     82.2,                    !- Rated Inlet Water Temperature {C}
  13352     16.6,                    !- Rated Inlet Air Temperature {C}
  13353     71.1,                    !- Rated Outlet Water Temperature {C}
  13354     32.2,                    !- Rated Outlet Air Temperature {C}
  13355     ;                        !- Rated Ratio for Air and Water Convection
  13356 
  13357   Coil:Heating:Water,
  13358     NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Name
  13359     ALWAYS_ON,               !- Availability Schedule Name
  13360     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13361     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13362     NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13363     NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13364     NurseStn_Lobby_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13365     NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13366     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13367     AUTOSIZE,                !- Rated Capacity {W}
  13368     82.2,                    !- Rated Inlet Water Temperature {C}
  13369     16.6,                    !- Rated Inlet Air Temperature {C}
  13370     71.1,                    !- Rated Outlet Water Temperature {C}
  13371     32.2,                    !- Rated Outlet Air Temperature {C}
  13372     ;                        !- Rated Ratio for Air and Water Convection
  13373 
  13374   Coil:Heating:Water,
  13375     NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Name
  13376     ALWAYS_ON,               !- Availability Schedule Name
  13377     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13378     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13379     NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13380     NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13381     NurseStn_Lobby_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13382     NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13383     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13384     AUTOSIZE,                !- Rated Capacity {W}
  13385     82.2,                    !- Rated Inlet Water Temperature {C}
  13386     16.6,                    !- Rated Inlet Air Temperature {C}
  13387     71.1,                    !- Rated Outlet Water Temperature {C}
  13388     32.2,                    !- Rated Outlet Air Temperature {C}
  13389     ;                        !- Rated Ratio for Air and Water Convection
  13390 
  13391   Coil:Heating:Water,
  13392     NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Name
  13393     ALWAYS_ON,               !- Availability Schedule Name
  13394     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13395     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13396     NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13397     NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13398     NurseStn_Lobby_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13399     NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13400     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13401     AUTOSIZE,                !- Rated Capacity {W}
  13402     82.2,                    !- Rated Inlet Water Temperature {C}
  13403     16.6,                    !- Rated Inlet Air Temperature {C}
  13404     71.1,                    !- Rated Outlet Water Temperature {C}
  13405     32.2,                    !- Rated Outlet Air Temperature {C}
  13406     ;                        !- Rated Ratio for Air and Water Convection
  13407 
  13408   Coil:Heating:Water,
  13409     OR1_Flr_2 VAV Box Reheat Coil,  !- Name
  13410     ALWAYS_ON,               !- Availability Schedule Name
  13411     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13412     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13413     OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13414     OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13415     OR1_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13416     OR1_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13417     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13418     AUTOSIZE,                !- Rated Capacity {W}
  13419     82.2,                    !- Rated Inlet Water Temperature {C}
  13420     16.6,                    !- Rated Inlet Air Temperature {C}
  13421     71.1,                    !- Rated Outlet Water Temperature {C}
  13422     32.2,                    !- Rated Outlet Air Temperature {C}
  13423     ;                        !- Rated Ratio for Air and Water Convection
  13424 
  13425   Coil:Heating:Water,
  13426     OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Name
  13427     ALWAYS_ON,               !- Availability Schedule Name
  13428     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13429     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13430     OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13431     OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13432     OR2_Mult5_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13433     OR2_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13434     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13435     AUTOSIZE,                !- Rated Capacity {W}
  13436     82.2,                    !- Rated Inlet Water Temperature {C}
  13437     16.6,                    !- Rated Inlet Air Temperature {C}
  13438     71.1,                    !- Rated Outlet Water Temperature {C}
  13439     32.2,                    !- Rated Outlet Air Temperature {C}
  13440     ;                        !- Rated Ratio for Air and Water Convection
  13441 
  13442   Coil:Heating:Water,
  13443     OR3_Flr_2 VAV Box Reheat Coil,  !- Name
  13444     ALWAYS_ON,               !- Availability Schedule Name
  13445     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13446     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13447     OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13448     OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13449     OR3_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13450     OR3_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13451     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13452     AUTOSIZE,                !- Rated Capacity {W}
  13453     82.2,                    !- Rated Inlet Water Temperature {C}
  13454     16.6,                    !- Rated Inlet Air Temperature {C}
  13455     71.1,                    !- Rated Outlet Water Temperature {C}
  13456     32.2,                    !- Rated Outlet Air Temperature {C}
  13457     ;                        !- Rated Ratio for Air and Water Convection
  13458 
  13459   Coil:Heating:Water,
  13460     OR4_Flr_2 VAV Box Reheat Coil,  !- Name
  13461     ALWAYS_ON,               !- Availability Schedule Name
  13462     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13463     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13464     OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13465     OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13466     OR4_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13467     OR4_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13468     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13469     AUTOSIZE,                !- Rated Capacity {W}
  13470     82.2,                    !- Rated Inlet Water Temperature {C}
  13471     16.6,                    !- Rated Inlet Air Temperature {C}
  13472     71.1,                    !- Rated Outlet Water Temperature {C}
  13473     32.2,                    !- Rated Outlet Air Temperature {C}
  13474     ;                        !- Rated Ratio for Air and Water Convection
  13475 
  13476   Coil:Heating:Water,
  13477     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Name
  13478     ALWAYS_ON,               !- Availability Schedule Name
  13479     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13480     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13481     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13482     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13483     OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13484     OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13485     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13486     AUTOSIZE,                !- Rated Capacity {W}
  13487     82.2,                    !- Rated Inlet Water Temperature {C}
  13488     16.6,                    !- Rated Inlet Air Temperature {C}
  13489     71.1,                    !- Rated Outlet Water Temperature {C}
  13490     32.2,                    !- Rated Outlet Air Temperature {C}
  13491     ;                        !- Rated Ratio for Air and Water Convection
  13492 
  13493   Coil:Heating:Water,
  13494     Office1_Flr_5 VAV Box Reheat Coil,  !- Name
  13495     ALWAYS_ON,               !- Availability Schedule Name
  13496     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13497     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13498     Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13499     Office1_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13500     Office1_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13501     Office1_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13502     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13503     AUTOSIZE,                !- Rated Capacity {W}
  13504     82.2,                    !- Rated Inlet Water Temperature {C}
  13505     16.6,                    !- Rated Inlet Air Temperature {C}
  13506     71.1,                    !- Rated Outlet Water Temperature {C}
  13507     32.2,                    !- Rated Outlet Air Temperature {C}
  13508     ;                        !- Rated Ratio for Air and Water Convection
  13509 
  13510   Coil:Heating:Water,
  13511     Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  13512     ALWAYS_ON,               !- Availability Schedule Name
  13513     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13514     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13515     Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13516     Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13517     Office1_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13518     Office1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13519     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13520     AUTOSIZE,                !- Rated Capacity {W}
  13521     82.2,                    !- Rated Inlet Water Temperature {C}
  13522     16.6,                    !- Rated Inlet Air Temperature {C}
  13523     71.1,                    !- Rated Outlet Water Temperature {C}
  13524     32.2,                    !- Rated Outlet Air Temperature {C}
  13525     ;                        !- Rated Ratio for Air and Water Convection
  13526 
  13527   Coil:Heating:Water,
  13528     Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Name
  13529     ALWAYS_ON,               !- Availability Schedule Name
  13530     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13531     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13532     Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13533     Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13534     Office2_Mult5_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13535     Office2_Mult5_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13536     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13537     AUTOSIZE,                !- Rated Capacity {W}
  13538     82.2,                    !- Rated Inlet Water Temperature {C}
  13539     16.6,                    !- Rated Inlet Air Temperature {C}
  13540     71.1,                    !- Rated Outlet Water Temperature {C}
  13541     32.2,                    !- Rated Outlet Air Temperature {C}
  13542     ;                        !- Rated Ratio for Air and Water Convection
  13543 
  13544   Coil:Heating:Water,
  13545     Office3_Flr_5 VAV Box Reheat Coil,  !- Name
  13546     ALWAYS_ON,               !- Availability Schedule Name
  13547     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13548     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13549     Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13550     Office3_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13551     Office3_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13552     Office3_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13553     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13554     AUTOSIZE,                !- Rated Capacity {W}
  13555     82.2,                    !- Rated Inlet Water Temperature {C}
  13556     16.6,                    !- Rated Inlet Air Temperature {C}
  13557     71.1,                    !- Rated Outlet Water Temperature {C}
  13558     32.2,                    !- Rated Outlet Air Temperature {C}
  13559     ;                        !- Rated Ratio for Air and Water Convection
  13560 
  13561   Coil:Heating:Water,
  13562     Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Name
  13563     ALWAYS_ON,               !- Availability Schedule Name
  13564     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13565     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13566     Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13567     Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13568     Office4_Mult6_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13569     Office4_Mult6_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13570     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13571     AUTOSIZE,                !- Rated Capacity {W}
  13572     82.2,                    !- Rated Inlet Water Temperature {C}
  13573     16.6,                    !- Rated Inlet Air Temperature {C}
  13574     71.1,                    !- Rated Outlet Water Temperature {C}
  13575     32.2,                    !- Rated Outlet Air Temperature {C}
  13576     ;                        !- Rated Ratio for Air and Water Convection
  13577 
  13578   Coil:Heating:Water,
  13579     PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
  13580     ALWAYS_ON,               !- Availability Schedule Name
  13581     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13582     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13583     PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13584     PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13585     PatRoom1_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13586     PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13587     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13588     AUTOSIZE,                !- Rated Capacity {W}
  13589     82.2,                    !- Rated Inlet Water Temperature {C}
  13590     16.6,                    !- Rated Inlet Air Temperature {C}
  13591     71.1,                    !- Rated Outlet Water Temperature {C}
  13592     32.2,                    !- Rated Outlet Air Temperature {C}
  13593     ;                        !- Rated Ratio for Air and Water Convection
  13594 
  13595   Coil:Heating:Water,
  13596     PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
  13597     ALWAYS_ON,               !- Availability Schedule Name
  13598     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13599     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13600     PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13601     PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13602     PatRoom1_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13603     PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13604     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13605     AUTOSIZE,                !- Rated Capacity {W}
  13606     82.2,                    !- Rated Inlet Water Temperature {C}
  13607     16.6,                    !- Rated Inlet Air Temperature {C}
  13608     71.1,                    !- Rated Outlet Water Temperature {C}
  13609     32.2,                    !- Rated Outlet Air Temperature {C}
  13610     ;                        !- Rated Ratio for Air and Water Convection
  13611 
  13612   Coil:Heating:Water,
  13613     PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Name
  13614     ALWAYS_ON,               !- Availability Schedule Name
  13615     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13616     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13617     PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13618     PatRoom2_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13619     PatRoom2_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13620     PatRoom2_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13621     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13622     AUTOSIZE,                !- Rated Capacity {W}
  13623     82.2,                    !- Rated Inlet Water Temperature {C}
  13624     16.6,                    !- Rated Inlet Air Temperature {C}
  13625     71.1,                    !- Rated Outlet Water Temperature {C}
  13626     32.2,                    !- Rated Outlet Air Temperature {C}
  13627     ;                        !- Rated Ratio for Air and Water Convection
  13628 
  13629   Coil:Heating:Water,
  13630     PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Name
  13631     ALWAYS_ON,               !- Availability Schedule Name
  13632     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13633     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13634     PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13635     PatRoom2_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13636     PatRoom2_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13637     PatRoom2_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13638     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13639     AUTOSIZE,                !- Rated Capacity {W}
  13640     82.2,                    !- Rated Inlet Water Temperature {C}
  13641     16.6,                    !- Rated Inlet Air Temperature {C}
  13642     71.1,                    !- Rated Outlet Water Temperature {C}
  13643     32.2,                    !- Rated Outlet Air Temperature {C}
  13644     ;                        !- Rated Ratio for Air and Water Convection
  13645 
  13646   Coil:Heating:Water,
  13647     PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
  13648     ALWAYS_ON,               !- Availability Schedule Name
  13649     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13650     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13651     PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13652     PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13653     PatRoom3_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13654     PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13655     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13656     AUTOSIZE,                !- Rated Capacity {W}
  13657     82.2,                    !- Rated Inlet Water Temperature {C}
  13658     16.6,                    !- Rated Inlet Air Temperature {C}
  13659     71.1,                    !- Rated Outlet Water Temperature {C}
  13660     32.2,                    !- Rated Outlet Air Temperature {C}
  13661     ;                        !- Rated Ratio for Air and Water Convection
  13662 
  13663   Coil:Heating:Water,
  13664     PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
  13665     ALWAYS_ON,               !- Availability Schedule Name
  13666     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13667     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13668     PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13669     PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13670     PatRoom3_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13671     PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13672     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13673     AUTOSIZE,                !- Rated Capacity {W}
  13674     82.2,                    !- Rated Inlet Water Temperature {C}
  13675     16.6,                    !- Rated Inlet Air Temperature {C}
  13676     71.1,                    !- Rated Outlet Water Temperature {C}
  13677     32.2,                    !- Rated Outlet Air Temperature {C}
  13678     ;                        !- Rated Ratio for Air and Water Convection
  13679 
  13680   Coil:Heating:Water,
  13681     PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Name
  13682     ALWAYS_ON,               !- Availability Schedule Name
  13683     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13684     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13685     PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13686     PatRoom4_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13687     PatRoom4_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13688     PatRoom4_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13689     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13690     AUTOSIZE,                !- Rated Capacity {W}
  13691     82.2,                    !- Rated Inlet Water Temperature {C}
  13692     16.6,                    !- Rated Inlet Air Temperature {C}
  13693     71.1,                    !- Rated Outlet Water Temperature {C}
  13694     32.2,                    !- Rated Outlet Air Temperature {C}
  13695     ;                        !- Rated Ratio for Air and Water Convection
  13696 
  13697   Coil:Heating:Water,
  13698     PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Name
  13699     ALWAYS_ON,               !- Availability Schedule Name
  13700     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13701     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13702     PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13703     PatRoom4_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13704     PatRoom4_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13705     PatRoom4_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13706     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13707     AUTOSIZE,                !- Rated Capacity {W}
  13708     82.2,                    !- Rated Inlet Water Temperature {C}
  13709     16.6,                    !- Rated Inlet Air Temperature {C}
  13710     71.1,                    !- Rated Outlet Water Temperature {C}
  13711     32.2,                    !- Rated Outlet Air Temperature {C}
  13712     ;                        !- Rated Ratio for Air and Water Convection
  13713 
  13714   Coil:Heating:Water,
  13715     PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
  13716     ALWAYS_ON,               !- Availability Schedule Name
  13717     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13718     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13719     PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13720     PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13721     PatRoom5_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13722     PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13723     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13724     AUTOSIZE,                !- Rated Capacity {W}
  13725     82.2,                    !- Rated Inlet Water Temperature {C}
  13726     16.6,                    !- Rated Inlet Air Temperature {C}
  13727     71.1,                    !- Rated Outlet Water Temperature {C}
  13728     32.2,                    !- Rated Outlet Air Temperature {C}
  13729     ;                        !- Rated Ratio for Air and Water Convection
  13730 
  13731   Coil:Heating:Water,
  13732     PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
  13733     ALWAYS_ON,               !- Availability Schedule Name
  13734     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13735     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13736     PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13737     PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13738     PatRoom5_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13739     PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13740     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13741     AUTOSIZE,                !- Rated Capacity {W}
  13742     82.2,                    !- Rated Inlet Water Temperature {C}
  13743     16.6,                    !- Rated Inlet Air Temperature {C}
  13744     71.1,                    !- Rated Outlet Water Temperature {C}
  13745     32.2,                    !- Rated Outlet Air Temperature {C}
  13746     ;                        !- Rated Ratio for Air and Water Convection
  13747 
  13748   Coil:Heating:Water,
  13749     PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Name
  13750     ALWAYS_ON,               !- Availability Schedule Name
  13751     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13752     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13753     PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13754     PatRoom6_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13755     PatRoom6_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13756     PatRoom6_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13757     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13758     AUTOSIZE,                !- Rated Capacity {W}
  13759     82.2,                    !- Rated Inlet Water Temperature {C}
  13760     16.6,                    !- Rated Inlet Air Temperature {C}
  13761     71.1,                    !- Rated Outlet Water Temperature {C}
  13762     32.2,                    !- Rated Outlet Air Temperature {C}
  13763     ;                        !- Rated Ratio for Air and Water Convection
  13764 
  13765   Coil:Heating:Water,
  13766     PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Name
  13767     ALWAYS_ON,               !- Availability Schedule Name
  13768     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13769     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13770     PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13771     PatRoom6_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13772     PatRoom6_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13773     PatRoom6_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13774     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13775     AUTOSIZE,                !- Rated Capacity {W}
  13776     82.2,                    !- Rated Inlet Water Temperature {C}
  13777     16.6,                    !- Rated Inlet Air Temperature {C}
  13778     71.1,                    !- Rated Outlet Water Temperature {C}
  13779     32.2,                    !- Rated Outlet Air Temperature {C}
  13780     ;                        !- Rated Ratio for Air and Water Convection
  13781 
  13782   Coil:Heating:Water,
  13783     PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
  13784     ALWAYS_ON,               !- Availability Schedule Name
  13785     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13786     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13787     PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13788     PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13789     PatRoom7_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13790     PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13791     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13792     AUTOSIZE,                !- Rated Capacity {W}
  13793     82.2,                    !- Rated Inlet Water Temperature {C}
  13794     16.6,                    !- Rated Inlet Air Temperature {C}
  13795     71.1,                    !- Rated Outlet Water Temperature {C}
  13796     32.2,                    !- Rated Outlet Air Temperature {C}
  13797     ;                        !- Rated Ratio for Air and Water Convection
  13798 
  13799   Coil:Heating:Water,
  13800     PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
  13801     ALWAYS_ON,               !- Availability Schedule Name
  13802     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13803     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13804     PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13805     PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13806     PatRoom7_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13807     PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13808     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13809     AUTOSIZE,                !- Rated Capacity {W}
  13810     82.2,                    !- Rated Inlet Water Temperature {C}
  13811     16.6,                    !- Rated Inlet Air Temperature {C}
  13812     71.1,                    !- Rated Outlet Water Temperature {C}
  13813     32.2,                    !- Rated Outlet Air Temperature {C}
  13814     ;                        !- Rated Ratio for Air and Water Convection
  13815 
  13816   Coil:Heating:Water,
  13817     PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Name
  13818     ALWAYS_ON,               !- Availability Schedule Name
  13819     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13820     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13821     PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13822     PatRoom8_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13823     PatRoom8_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13824     PatRoom8_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13825     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13826     AUTOSIZE,                !- Rated Capacity {W}
  13827     82.2,                    !- Rated Inlet Water Temperature {C}
  13828     16.6,                    !- Rated Inlet Air Temperature {C}
  13829     71.1,                    !- Rated Outlet Water Temperature {C}
  13830     32.2,                    !- Rated Outlet Air Temperature {C}
  13831     ;                        !- Rated Ratio for Air and Water Convection
  13832 
  13833   Coil:Heating:Water,
  13834     PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Name
  13835     ALWAYS_ON,               !- Availability Schedule Name
  13836     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13837     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13838     PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13839     PatRoom8_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13840     PatRoom8_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13841     PatRoom8_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13842     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13843     AUTOSIZE,                !- Rated Capacity {W}
  13844     82.2,                    !- Rated Inlet Water Temperature {C}
  13845     16.6,                    !- Rated Inlet Air Temperature {C}
  13846     71.1,                    !- Rated Outlet Water Temperature {C}
  13847     32.2,                    !- Rated Outlet Air Temperature {C}
  13848     ;                        !- Rated Ratio for Air and Water Convection
  13849 
  13850   Coil:Heating:Water,
  13851     PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Name
  13852     ALWAYS_ON,               !- Availability Schedule Name
  13853     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13854     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13855     PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13856     PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13857     PhysTherapy_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13858     PhysTherapy_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13859     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13860     AUTOSIZE,                !- Rated Capacity {W}
  13861     82.2,                    !- Rated Inlet Water Temperature {C}
  13862     16.6,                    !- Rated Inlet Air Temperature {C}
  13863     71.1,                    !- Rated Outlet Water Temperature {C}
  13864     32.2,                    !- Rated Outlet Air Temperature {C}
  13865     ;                        !- Rated Ratio for Air and Water Convection
  13866 
  13867   Coil:Heating:Water,
  13868     Radiology_Flr_4 VAV Box Reheat Coil,  !- Name
  13869     ALWAYS_ON,               !- Availability Schedule Name
  13870     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13871     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13872     Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13873     Radiology_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13874     Radiology_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13875     Radiology_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13876     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13877     AUTOSIZE,                !- Rated Capacity {W}
  13878     82.2,                    !- Rated Inlet Water Temperature {C}
  13879     16.6,                    !- Rated Inlet Air Temperature {C}
  13880     71.1,                    !- Rated Outlet Water Temperature {C}
  13881     32.2,                    !- Rated Outlet Air Temperature {C}
  13882     ;                        !- Rated Ratio for Air and Water Convection
  13883 
  13884   Coil:Heating:Water,
  13885     VAV_1_HeatC,             !- Name
  13886     ALWAYS_ON,               !- Availability Schedule Name
  13887     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13888     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13889     VAV_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  13890     VAV_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  13891     VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Inlet Node Name
  13892     VAV_1_HeatC-VAV_1_FanNode,  !- Air Outlet Node Name
  13893     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13894     AUTOSIZE,                !- Rated Capacity {W}
  13895     82.2,                    !- Rated Inlet Water Temperature {C}
  13896     16.6,                    !- Rated Inlet Air Temperature {C}
  13897     71.1,                    !- Rated Outlet Water Temperature {C}
  13898     32.2,                    !- Rated Outlet Air Temperature {C}
  13899     ;                        !- Rated Ratio for Air and Water Convection
  13900 
  13901   Coil:Heating:Water,
  13902     VAV_2_HeatC,             !- Name
  13903     ALWAYS_ON,               !- Availability Schedule Name
  13904     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13905     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13906     VAV_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  13907     VAV_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  13908     VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Inlet Node Name
  13909     VAV_2_HeatC-VAV_2_FanNode,  !- Air Outlet Node Name
  13910     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13911     AUTOSIZE,                !- Rated Capacity {W}
  13912     82.2,                    !- Rated Inlet Water Temperature {C}
  13913     16.6,                    !- Rated Inlet Air Temperature {C}
  13914     71.1,                    !- Rated Outlet Water Temperature {C}
  13915     32.2,                    !- Rated Outlet Air Temperature {C}
  13916     ;                        !- Rated Ratio for Air and Water Convection
  13917 
  13918   Coil:Cooling:Water:DetailedGeometry,
  13919     CAV_1_CoolC,             !- Name
  13920     ALWAYS_ON,               !- Availability Schedule Name
  13921     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13922     AUTOSIZE,                !- Tube Outside Surface Area {m2}
  13923     AUTOSIZE,                !- Total Tube Inside Area {m2}
  13924     AUTOSIZE,                !- Fin Surface Area {m2}
  13925     AUTOSIZE,                !- Minimum Airflow Area {m2}
  13926     AUTOSIZE,                !- Coil Depth {m}
  13927     AUTOSIZE,                !- Fin Diameter {m}
  13928     0.0015,                  !- Fin Thickness {m}
  13929     0.01445,                 !- Tube Inside Diameter {m}
  13930     0.0159,                  !- Tube Outside Diameter {m}
  13931     386.0,                   !- Tube Thermal Conductivity {W/m-K}
  13932     204.0,                   !- Fin Thermal Conductivity {W/m-K}
  13933     0.0018,                  !- Fin Spacing {m}
  13934     0.026,                   !- Tube Depth Spacing {m}
  13935     6,                       !- Number of Tube Rows
  13936     AUTOSIZE,                !- Number of Tubes per Row
  13937     CAV_1_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  13938     CAV_1_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  13939     CAV_1 Humidifier-CAV_1_CoolCNode,  !- Air Inlet Node Name
  13940     CAV_1_CoolC-CAV_1_HeatCNode;  !- Air Outlet Node Name
  13941 
  13942   Coil:Cooling:Water:DetailedGeometry,
  13943     CAV_2_CoolC,             !- Name
  13944     ALWAYS_ON,               !- Availability Schedule Name
  13945     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13946     AUTOSIZE,                !- Tube Outside Surface Area {m2}
  13947     AUTOSIZE,                !- Total Tube Inside Area {m2}
  13948     AUTOSIZE,                !- Fin Surface Area {m2}
  13949     AUTOSIZE,                !- Minimum Airflow Area {m2}
  13950     AUTOSIZE,                !- Coil Depth {m}
  13951     AUTOSIZE,                !- Fin Diameter {m}
  13952     0.0015,                  !- Fin Thickness {m}
  13953     0.01445,                 !- Tube Inside Diameter {m}
  13954     0.0159,                  !- Tube Outside Diameter {m}
  13955     386.0,                   !- Tube Thermal Conductivity {W/m-K}
  13956     204.0,                   !- Fin Thermal Conductivity {W/m-K}
  13957     0.0018,                  !- Fin Spacing {m}
  13958     0.026,                   !- Tube Depth Spacing {m}
  13959     6,                       !- Number of Tube Rows
  13960     AUTOSIZE,                !- Number of Tubes per Row
  13961     CAV_2_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  13962     CAV_2_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  13963     CAV_2 Humidifier-CAV_2_CoolCNode,  !- Air Inlet Node Name
  13964     CAV_2_CoolC-CAV_2_HeatCNode;  !- Air Outlet Node Name
  13965 
  13966   Coil:Cooling:Water:DetailedGeometry,
  13967     VAV_1_CoolC,             !- Name
  13968     ALWAYS_ON,               !- Availability Schedule Name
  13969     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13970     AUTOSIZE,                !- Tube Outside Surface Area {m2}
  13971     AUTOSIZE,                !- Total Tube Inside Area {m2}
  13972     AUTOSIZE,                !- Fin Surface Area {m2}
  13973     AUTOSIZE,                !- Minimum Airflow Area {m2}
  13974     AUTOSIZE,                !- Coil Depth {m}
  13975     AUTOSIZE,                !- Fin Diameter {m}
  13976     0.0015,                  !- Fin Thickness {m}
  13977     0.01445,                 !- Tube Inside Diameter {m}
  13978     0.0159,                  !- Tube Outside Diameter {m}
  13979     386.0,                   !- Tube Thermal Conductivity {W/m-K}
  13980     204.0,                   !- Fin Thermal Conductivity {W/m-K}
  13981     0.0018,                  !- Fin Spacing {m}
  13982     0.026,                   !- Tube Depth Spacing {m}
  13983     6,                       !- Number of Tube Rows
  13984     AUTOSIZE,                !- Number of Tubes per Row
  13985     VAV_1_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  13986     VAV_1_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  13987     VAV_1_OA-VAV_1_CoolCNode,!- Air Inlet Node Name
  13988     VAV_1_CoolC-VAV_1_HeatCNode;  !- Air Outlet Node Name
  13989 
  13990   Coil:Cooling:Water:DetailedGeometry,
  13991     VAV_2_CoolC,             !- Name
  13992     ALWAYS_ON,               !- Availability Schedule Name
  13993     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13994     AUTOSIZE,                !- Tube Outside Surface Area {m2}
  13995     AUTOSIZE,                !- Total Tube Inside Area {m2}
  13996     AUTOSIZE,                !- Fin Surface Area {m2}
  13997     AUTOSIZE,                !- Minimum Airflow Area {m2}
  13998     AUTOSIZE,                !- Coil Depth {m}
  13999     AUTOSIZE,                !- Fin Diameter {m}
  14000     0.0015,                  !- Fin Thickness {m}
  14001     0.01445,                 !- Tube Inside Diameter {m}
  14002     0.0159,                  !- Tube Outside Diameter {m}
  14003     386.0,                   !- Tube Thermal Conductivity {W/m-K}
  14004     204.0,                   !- Fin Thermal Conductivity {W/m-K}
  14005     0.0018,                  !- Fin Spacing {m}
  14006     0.026,                   !- Tube Depth Spacing {m}
  14007     6,                       !- Number of Tube Rows
  14008     AUTOSIZE,                !- Number of Tubes per Row
  14009     VAV_2_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  14010     VAV_2_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  14011     VAV_2_OA-VAV_2_CoolCNode,!- Air Inlet Node Name
  14012     VAV_2_CoolC-VAV_2_HeatCNode;  !- Air Outlet Node Name
  14013 
  14014   Humidifier:Steam:Electric,
  14015     CAV_1 Humidifier,        !- Name
  14016     ALWAYS_ON,               !- Availability Schedule Name
  14017     3.72E-5,                 !- Rated Capacity {m3/s}
  14018     100000,                  !- Rated Power {W}
  14019     0,                       !- Rated Fan Power {W}
  14020     0,                       !- Standby Power {W}
  14021     CAV_1_OA-CAV_1 HumidifierNode,  !- Air Inlet Node Name
  14022     CAV_1 Humidifier-CAV_1_CoolCNode;  !- Air Outlet Node Name
  14023 
  14024   Humidifier:Steam:Electric,
  14025     CAV_2 Humidifier,        !- Name
  14026     ALWAYS_ON,               !- Availability Schedule Name
  14027     3.72E-5,                 !- Rated Capacity {m3/s}
  14028     100000,                  !- Rated Power {W}
  14029     0,                       !- Rated Fan Power {W}
  14030     0,                       !- Standby Power {W}
  14031     CAV_2_OA-CAV_2 HumidifierNode,  !- Air Inlet Node Name
  14032     CAV_2 Humidifier-CAV_2_CoolCNode;  !- Air Outlet Node Name
  14033 
  14034   AirTerminal:SingleDuct:VAV:Reheat,
  14035     Basement VAV Box Component,  !- Name
  14036     ALWAYS_ON,               !- Availability Schedule Name
  14037     Basement VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14038     Basement VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14039     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14040     Constant,                !- Zone Minimum Air Flow Input Method
  14041     0.3,                     !- Constant Minimum Air Flow Fraction
  14042     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14043     ,                        !- Minimum Air Flow Fraction Schedule Name
  14044     Coil:Heating:Water,      !- Reheat Coil Object Type
  14045     Basement VAV Box Reheat Coil,  !- Reheat Coil Name
  14046     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14047     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14048     Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14049     0.001,                   !- Convergence Tolerance
  14050     NORMAL,                  !- Damper Heating Action
  14051     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14052     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14053 
  14054   AirTerminal:SingleDuct:VAV:Reheat,
  14055     Corridor_Flr_1 VAV Box Component,  !- Name
  14056     ALWAYS_ON,               !- Availability Schedule Name
  14057     Corridor_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14058     Corridor_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14059     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14060     Constant,                !- Zone Minimum Air Flow Input Method
  14061     0.3,                     !- Constant Minimum Air Flow Fraction
  14062     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14063     ,                        !- Minimum Air Flow Fraction Schedule Name
  14064     Coil:Heating:Water,      !- Reheat Coil Object Type
  14065     Corridor_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14066     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14067     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14068     Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14069     0.001,                   !- Convergence Tolerance
  14070     NORMAL,                  !- Damper Heating Action
  14071     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14072     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14073 
  14074   AirTerminal:SingleDuct:VAV:Reheat,
  14075     Corridor_Flr_2 VAV Box Component,  !- Name
  14076     ALWAYS_ON,               !- Availability Schedule Name
  14077     Corridor_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14078     Corridor_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14079     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14080     Constant,                !- Zone Minimum Air Flow Input Method
  14081     0.3,                     !- Constant Minimum Air Flow Fraction
  14082     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14083     ,                        !- Minimum Air Flow Fraction Schedule Name
  14084     Coil:Heating:Water,      !- Reheat Coil Object Type
  14085     Corridor_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14086     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14087     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14088     Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14089     0.001,                   !- Convergence Tolerance
  14090     NORMAL,                  !- Damper Heating Action
  14091     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14092     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14093 
  14094   AirTerminal:SingleDuct:VAV:Reheat,
  14095     Corridor_Flr_5 VAV Box Component,  !- Name
  14096     ALWAYS_ON,               !- Availability Schedule Name
  14097     Corridor_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14098     Corridor_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14099     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14100     Constant,                !- Zone Minimum Air Flow Input Method
  14101     0.3,                     !- Constant Minimum Air Flow Fraction
  14102     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14103     ,                        !- Minimum Air Flow Fraction Schedule Name
  14104     Coil:Heating:Water,      !- Reheat Coil Object Type
  14105     Corridor_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14106     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14107     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14108     Corridor_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14109     0.001,                   !- Convergence Tolerance
  14110     NORMAL,                  !- Damper Heating Action
  14111     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14112     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14113 
  14114   AirTerminal:SingleDuct:VAV:Reheat,
  14115     Corridor_NW_Flr_3 VAV Box Component,  !- Name
  14116     ALWAYS_ON,               !- Availability Schedule Name
  14117     Corridor_NW_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14118     Corridor_NW_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14119     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14120     Constant,                !- Zone Minimum Air Flow Input Method
  14121     0.3,                     !- Constant Minimum Air Flow Fraction
  14122     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14123     ,                        !- Minimum Air Flow Fraction Schedule Name
  14124     Coil:Heating:Water,      !- Reheat Coil Object Type
  14125     Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14126     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14127     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14128     Corridor_NW_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14129     0.001,                   !- Convergence Tolerance
  14130     NORMAL,                  !- Damper Heating Action
  14131     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14132     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14133 
  14134   AirTerminal:SingleDuct:VAV:Reheat,
  14135     Corridor_NW_Flr_4 VAV Box Component,  !- Name
  14136     ALWAYS_ON,               !- Availability Schedule Name
  14137     Corridor_NW_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14138     Corridor_NW_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14139     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14140     Constant,                !- Zone Minimum Air Flow Input Method
  14141     0.3,                     !- Constant Minimum Air Flow Fraction
  14142     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14143     ,                        !- Minimum Air Flow Fraction Schedule Name
  14144     Coil:Heating:Water,      !- Reheat Coil Object Type
  14145     Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14146     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14147     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14148     Corridor_NW_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14149     0.001,                   !- Convergence Tolerance
  14150     NORMAL,                  !- Damper Heating Action
  14151     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14152     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14153 
  14154   AirTerminal:SingleDuct:VAV:Reheat,
  14155     Corridor_SE_Flr_3 VAV Box Component,  !- Name
  14156     ALWAYS_ON,               !- Availability Schedule Name
  14157     Corridor_SE_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14158     Corridor_SE_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14159     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14160     Constant,                !- Zone Minimum Air Flow Input Method
  14161     0.3,                     !- Constant Minimum Air Flow Fraction
