  14162     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14163     ,                        !- Minimum Air Flow Fraction Schedule Name
  14164     Coil:Heating:Water,      !- Reheat Coil Object Type
  14165     Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14166     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14167     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14168     Corridor_SE_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14169     0.001,                   !- Convergence Tolerance
  14170     NORMAL,                  !- Damper Heating Action
  14171     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14172     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14173 
  14174   AirTerminal:SingleDuct:VAV:Reheat,
  14175     Corridor_SE_Flr_4 VAV Box Component,  !- Name
  14176     ALWAYS_ON,               !- Availability Schedule Name
  14177     Corridor_SE_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14178     Corridor_SE_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14179     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14180     Constant,                !- Zone Minimum Air Flow Input Method
  14181     0.3,                     !- Constant Minimum Air Flow Fraction
  14182     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14183     ,                        !- Minimum Air Flow Fraction Schedule Name
  14184     Coil:Heating:Water,      !- Reheat Coil Object Type
  14185     Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14186     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14187     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14188     Corridor_SE_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14189     0.001,                   !- Convergence Tolerance
  14190     NORMAL,                  !- Damper Heating Action
  14191     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14192     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14193 
  14194   AirTerminal:SingleDuct:VAV:Reheat,
  14195     Dining_Flr_5 VAV Box Component,  !- Name
  14196     ALWAYS_ON,               !- Availability Schedule Name
  14197     Dining_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14198     Dining_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14199     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14200     Constant,                !- Zone Minimum Air Flow Input Method
  14201     0.3,                     !- Constant Minimum Air Flow Fraction
  14202     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14203     ,                        !- Minimum Air Flow Fraction Schedule Name
  14204     Coil:Heating:Water,      !- Reheat Coil Object Type
  14205     Dining_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14206     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14207     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14208     Dining_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14209     0.001,                   !- Convergence Tolerance
  14210     NORMAL,                  !- Damper Heating Action
  14211     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14212     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14213 
  14214   AirTerminal:SingleDuct:VAV:Reheat,
  14215     ER_Exam1_Mult4_Flr_1 VAV Box Component,  !- Name
  14216     ALWAYS_ON,               !- Availability Schedule Name
  14217     ER_Exam1_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14218     ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14219     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14220     Constant,                !- Zone Minimum Air Flow Input Method
  14221     1.0000,                  !- Constant Minimum Air Flow Fraction
  14222     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14223     ,                        !- Minimum Air Flow Fraction Schedule Name
  14224     Coil:Heating:Water,      !- Reheat Coil Object Type
  14225     ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14226     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14227     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14228     ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14229     0.001,                   !- Convergence Tolerance
  14230     NORMAL,                  !- Damper Heating Action
  14231     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14232     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14233 
  14234   AirTerminal:SingleDuct:VAV:Reheat,
  14235     ER_Exam3_Mult4_Flr_1 VAV Box Component,  !- Name
  14236     ALWAYS_ON,               !- Availability Schedule Name
  14237     ER_Exam3_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14238     ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14239     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14240     Constant,                !- Zone Minimum Air Flow Input Method
  14241     1.0000,                  !- Constant Minimum Air Flow Fraction
  14242     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14243     ,                        !- Minimum Air Flow Fraction Schedule Name
  14244     Coil:Heating:Water,      !- Reheat Coil Object Type
  14245     ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14246     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14247     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14248     ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14249     0.001,                   !- Convergence Tolerance
  14250     NORMAL,                  !- Damper Heating Action
  14251     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14252     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14253 
  14254   AirTerminal:SingleDuct:VAV:Reheat,
  14255     ER_NurseStn_Lobby_Flr_1 VAV Box Component,  !- Name
  14256     ALWAYS_ON,               !- Availability Schedule Name
  14257     ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14258     ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14259     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14260     Constant,                !- Zone Minimum Air Flow Input Method
  14261     0.3,                     !- Constant Minimum Air Flow Fraction
  14262     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14263     ,                        !- Minimum Air Flow Fraction Schedule Name
  14264     Coil:Heating:Water,      !- Reheat Coil Object Type
  14265     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14266     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14267     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14268     ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14269     0.001,                   !- Convergence Tolerance
  14270     NORMAL,                  !- Damper Heating Action
  14271     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14272     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14273 
  14274   AirTerminal:SingleDuct:VAV:Reheat,
  14275     ER_Trauma1_Flr_1 VAV Box Component,  !- Name
  14276     ALWAYS_ON,               !- Availability Schedule Name
  14277     ER_Trauma1_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14278     ER_Trauma1_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14279     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14280     Constant,                !- Zone Minimum Air Flow Input Method
  14281     1.0000,                  !- Constant Minimum Air Flow Fraction
  14282     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14283     ,                        !- Minimum Air Flow Fraction Schedule Name
  14284     Coil:Heating:Water,      !- Reheat Coil Object Type
  14285     ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14286     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14287     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14288     ER_Trauma1_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14289     0.001,                   !- Convergence Tolerance
  14290     NORMAL,                  !- Damper Heating Action
  14291     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14292     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14293 
  14294   AirTerminal:SingleDuct:VAV:Reheat,
  14295     ER_Trauma2_Flr_1 VAV Box Component,  !- Name
  14296     ALWAYS_ON,               !- Availability Schedule Name
  14297     ER_Trauma2_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14298     ER_Trauma2_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14299     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14300     Constant,                !- Zone Minimum Air Flow Input Method
  14301     1.0000,                  !- Constant Minimum Air Flow Fraction
  14302     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14303     ,                        !- Minimum Air Flow Fraction Schedule Name
  14304     Coil:Heating:Water,      !- Reheat Coil Object Type
  14305     ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14306     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14307     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14308     ER_Trauma2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14309     0.001,                   !- Convergence Tolerance
  14310     NORMAL,                  !- Damper Heating Action
  14311     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14312     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14313 
  14314   AirTerminal:SingleDuct:VAV:Reheat,
  14315     ER_Triage_Mult4_Flr_1 VAV Box Component,  !- Name
  14316     ALWAYS_ON,               !- Availability Schedule Name
  14317     ER_Triage_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14318     ER_Triage_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14319     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14320     Constant,                !- Zone Minimum Air Flow Input Method
  14321     1.0000,                  !- Constant Minimum Air Flow Fraction
  14322     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14323     ,                        !- Minimum Air Flow Fraction Schedule Name
  14324     Coil:Heating:Water,      !- Reheat Coil Object Type
  14325     ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14326     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14327     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14328     ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14329     0.001,                   !- Convergence Tolerance
  14330     NORMAL,                  !- Damper Heating Action
  14331     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14332     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14333 
  14334   AirTerminal:SingleDuct:VAV:Reheat,
  14335     ICU_Flr_2 VAV Box Component,  !- Name
  14336     ALWAYS_ON,               !- Availability Schedule Name
  14337     ICU_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14338     ICU_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14339     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14340     Constant,                !- Zone Minimum Air Flow Input Method
  14341     1.0000,                  !- Constant Minimum Air Flow Fraction
  14342     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14343     ,                        !- Minimum Air Flow Fraction Schedule Name
  14344     Coil:Heating:Water,      !- Reheat Coil Object Type
  14345     ICU_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14346     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14347     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14348     ICU_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14349     0.001,                   !- Convergence Tolerance
  14350     NORMAL,                  !- Damper Heating Action
  14351     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14352     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14353 
  14354   AirTerminal:SingleDuct:VAV:Reheat,
  14355     ICU_NurseStn_Lobby_Flr_2 VAV Box Component,  !- Name
  14356     ALWAYS_ON,               !- Availability Schedule Name
  14357     ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14358     ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14359     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14360     Constant,                !- Zone Minimum Air Flow Input Method
  14361     0.3,                     !- Constant Minimum Air Flow Fraction
  14362     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14363     ,                        !- Minimum Air Flow Fraction Schedule Name
  14364     Coil:Heating:Water,      !- Reheat Coil Object Type
  14365     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14366     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14367     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14368     ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14369     0.001,                   !- Convergence Tolerance
  14370     NORMAL,                  !- Damper Heating Action
  14371     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14372     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14373 
  14374   AirTerminal:SingleDuct:VAV:Reheat,
  14375     IC_PatRoom1_Mult5_Flr_2 VAV Box Component,  !- Name
  14376     ALWAYS_ON,               !- Availability Schedule Name
  14377     IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14378     IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14379     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14380     Constant,                !- Zone Minimum Air Flow Input Method
  14381     1.0000,                  !- Constant Minimum Air Flow Fraction
  14382     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14383     ,                        !- Minimum Air Flow Fraction Schedule Name
  14384     Coil:Heating:Water,      !- Reheat Coil Object Type
  14385     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14386     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14387     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14388     IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14389     0.001,                   !- Convergence Tolerance
  14390     NORMAL,                  !- Damper Heating Action
  14391     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14392     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14393 
  14394   AirTerminal:SingleDuct:VAV:Reheat,
  14395     IC_PatRoom2_Flr_2 VAV Box Component,  !- Name
  14396     ALWAYS_ON,               !- Availability Schedule Name
  14397     IC_PatRoom2_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14398     IC_PatRoom2_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14399     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14400     Constant,                !- Zone Minimum Air Flow Input Method
  14401     1.0000,                  !- Constant Minimum Air Flow Fraction
  14402     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14403     ,                        !- Minimum Air Flow Fraction Schedule Name
  14404     Coil:Heating:Water,      !- Reheat Coil Object Type
  14405     IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14406     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14407     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14408     IC_PatRoom2_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14409     0.001,                   !- Convergence Tolerance
  14410     NORMAL,                  !- Damper Heating Action
  14411     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14412     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14413 
  14414   AirTerminal:SingleDuct:VAV:Reheat,
  14415     IC_PatRoom3_Mult6_Flr_2 VAV Box Component,  !- Name
  14416     ALWAYS_ON,               !- Availability Schedule Name
  14417     IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14418     IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14419     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14420     Constant,                !- Zone Minimum Air Flow Input Method
  14421     1.0000,                  !- Constant Minimum Air Flow Fraction
  14422     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14423     ,                        !- Minimum Air Flow Fraction Schedule Name
  14424     Coil:Heating:Water,      !- Reheat Coil Object Type
  14425     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14426     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14427     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14428     IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14429     0.001,                   !- Convergence Tolerance
  14430     NORMAL,                  !- Damper Heating Action
  14431     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14432     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14433 
  14434   AirTerminal:SingleDuct:VAV:Reheat,
  14435     Kitchen_Flr_5 VAV Box Component,  !- Name
  14436     ALWAYS_ON,               !- Availability Schedule Name
  14437     Kitchen_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14438     Kitchen_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14439     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14440     Constant,                !- Zone Minimum Air Flow Input Method
  14441     1.0000,                  !- Constant Minimum Air Flow Fraction
  14442     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14443     ,                        !- Minimum Air Flow Fraction Schedule Name
  14444     Coil:Heating:Water,      !- Reheat Coil Object Type
  14445     Kitchen_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14446     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14447     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14448     Kitchen_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14449     0.001,                   !- Convergence Tolerance
  14450     NORMAL,                  !- Damper Heating Action
  14451     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14452     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14453 
  14454   AirTerminal:SingleDuct:VAV:Reheat,
  14455     Lab_Flr_3 VAV Box Component,  !- Name
  14456     ALWAYS_ON,               !- Availability Schedule Name
  14457     Lab_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14458     Lab_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14459     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14460     Constant,                !- Zone Minimum Air Flow Input Method
  14461     1.0000,                  !- Constant Minimum Air Flow Fraction
  14462     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14463     ,                        !- Minimum Air Flow Fraction Schedule Name
  14464     Coil:Heating:Water,      !- Reheat Coil Object Type
  14465     Lab_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14466     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14467     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14468     Lab_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14469     0.001,                   !- Convergence Tolerance
  14470     NORMAL,                  !- Damper Heating Action
  14471     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14472     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14473 
  14474   AirTerminal:SingleDuct:VAV:Reheat,
  14475     Lab_Flr_4 VAV Box Component,  !- Name
  14476     ALWAYS_ON,               !- Availability Schedule Name
  14477     Lab_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14478     Lab_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14479     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14480     Constant,                !- Zone Minimum Air Flow Input Method
  14481     1.0000,                  !- Constant Minimum Air Flow Fraction
  14482     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14483     ,                        !- Minimum Air Flow Fraction Schedule Name
  14484     Coil:Heating:Water,      !- Reheat Coil Object Type
  14485     Lab_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14486     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14487     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14488     Lab_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14489     0.001,                   !- Convergence Tolerance
  14490     NORMAL,                  !- Damper Heating Action
  14491     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14492     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14493 
  14494   AirTerminal:SingleDuct:VAV:Reheat,
  14495     Lobby_Records_Flr_1 VAV Box Component,  !- Name
  14496     ALWAYS_ON,               !- Availability Schedule Name
  14497     Lobby_Records_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14498     Lobby_Records_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14499     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14500     Constant,                !- Zone Minimum Air Flow Input Method
  14501     0.3,                     !- Constant Minimum Air Flow Fraction
  14502     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14503     ,                        !- Minimum Air Flow Fraction Schedule Name
  14504     Coil:Heating:Water,      !- Reheat Coil Object Type
  14505     Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14506     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14507     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14508     Lobby_Records_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14509     0.001,                   !- Convergence Tolerance
  14510     NORMAL,                  !- Damper Heating Action
  14511     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14512     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14513 
  14514   AirTerminal:SingleDuct:VAV:Reheat,
  14515     NurseStn_Lobby_Flr_3 VAV Box Component,  !- Name
  14516     ALWAYS_ON,               !- Availability Schedule Name
  14517     NurseStn_Lobby_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14518     NurseStn_Lobby_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14519     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14520     Constant,                !- Zone Minimum Air Flow Input Method
  14521     0.3,                     !- Constant Minimum Air Flow Fraction
  14522     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14523     ,                        !- Minimum Air Flow Fraction Schedule Name
  14524     Coil:Heating:Water,      !- Reheat Coil Object Type
  14525     NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14526     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14527     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14528     NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14529     0.001,                   !- Convergence Tolerance
  14530     NORMAL,                  !- Damper Heating Action
  14531     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14532     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14533 
  14534   AirTerminal:SingleDuct:VAV:Reheat,
  14535     NurseStn_Lobby_Flr_4 VAV Box Component,  !- Name
  14536     ALWAYS_ON,               !- Availability Schedule Name
  14537     NurseStn_Lobby_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14538     NurseStn_Lobby_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14539     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14540     Constant,                !- Zone Minimum Air Flow Input Method
  14541     0.3,                     !- Constant Minimum Air Flow Fraction
  14542     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14543     ,                        !- Minimum Air Flow Fraction Schedule Name
  14544     Coil:Heating:Water,      !- Reheat Coil Object Type
  14545     NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14546     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14547     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14548     NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14549     0.001,                   !- Convergence Tolerance
  14550     NORMAL,                  !- Damper Heating Action
  14551     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14552     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14553 
  14554   AirTerminal:SingleDuct:VAV:Reheat,
  14555     NurseStn_Lobby_Flr_5 VAV Box Component,  !- Name
  14556     ALWAYS_ON,               !- Availability Schedule Name
  14557     NurseStn_Lobby_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14558     NurseStn_Lobby_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14559     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14560     Constant,                !- Zone Minimum Air Flow Input Method
  14561     0.3,                     !- Constant Minimum Air Flow Fraction
  14562     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14563     ,                        !- Minimum Air Flow Fraction Schedule Name
  14564     Coil:Heating:Water,      !- Reheat Coil Object Type
  14565     NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14566     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14567     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14568     NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14569     0.001,                   !- Convergence Tolerance
  14570     NORMAL,                  !- Damper Heating Action
  14571     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14572     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14573 
  14574   AirTerminal:SingleDuct:VAV:Reheat,
  14575     OR1_Flr_2 VAV Box Component,  !- Name
  14576     ALWAYS_ON,               !- Availability Schedule Name
  14577     OR1_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14578     OR1_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14579     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14580     Constant,                !- Zone Minimum Air Flow Input Method
  14581     1.0000,                  !- Constant Minimum Air Flow Fraction
  14582     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14583     ,                        !- Minimum Air Flow Fraction Schedule Name
  14584     Coil:Heating:Water,      !- Reheat Coil Object Type
  14585     OR1_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14586     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14587     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14588     OR1_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14589     0.001,                   !- Convergence Tolerance
  14590     NORMAL,                  !- Damper Heating Action
  14591     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14592     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14593 
  14594   AirTerminal:SingleDuct:VAV:Reheat,
  14595     OR2_Mult5_Flr_2 VAV Box Component,  !- Name
  14596     ALWAYS_ON,               !- Availability Schedule Name
  14597     OR2_Mult5_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14598     OR2_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14599     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14600     Constant,                !- Zone Minimum Air Flow Input Method
  14601     1.0000,                  !- Constant Minimum Air Flow Fraction
  14602     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14603     ,                        !- Minimum Air Flow Fraction Schedule Name
  14604     Coil:Heating:Water,      !- Reheat Coil Object Type
  14605     OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14606     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14607     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14608     OR2_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14609     0.001,                   !- Convergence Tolerance
  14610     NORMAL,                  !- Damper Heating Action
  14611     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14612     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14613 
  14614   AirTerminal:SingleDuct:VAV:Reheat,
  14615     OR3_Flr_2 VAV Box Component,  !- Name
  14616     ALWAYS_ON,               !- Availability Schedule Name
  14617     OR3_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14618     OR3_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14619     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14620     Constant,                !- Zone Minimum Air Flow Input Method
  14621     1.0000,                  !- Constant Minimum Air Flow Fraction
  14622     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14623     ,                        !- Minimum Air Flow Fraction Schedule Name
  14624     Coil:Heating:Water,      !- Reheat Coil Object Type
  14625     OR3_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14626     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14627     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14628     OR3_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14629     0.001,                   !- Convergence Tolerance
  14630     NORMAL,                  !- Damper Heating Action
  14631     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14632     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14633 
  14634   AirTerminal:SingleDuct:VAV:Reheat,
  14635     OR4_Flr_2 VAV Box Component,  !- Name
  14636     ALWAYS_ON,               !- Availability Schedule Name
  14637     OR4_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14638     OR4_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14639     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14640     Constant,                !- Zone Minimum Air Flow Input Method
  14641     1.0000,                  !- Constant Minimum Air Flow Fraction
  14642     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14643     ,                        !- Minimum Air Flow Fraction Schedule Name
  14644     Coil:Heating:Water,      !- Reheat Coil Object Type
  14645     OR4_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14646     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14647     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14648     OR4_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14649     0.001,                   !- Convergence Tolerance
  14650     NORMAL,                  !- Damper Heating Action
  14651     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14652     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14653 
  14654   AirTerminal:SingleDuct:VAV:Reheat,
  14655     OR_NurseStn_Lobby_Flr_2 VAV Box Component,  !- Name
  14656     ALWAYS_ON,               !- Availability Schedule Name
  14657     OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14658     OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14659     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14660     Constant,                !- Zone Minimum Air Flow Input Method
  14661     0.3,                     !- Constant Minimum Air Flow Fraction
  14662     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14663     ,                        !- Minimum Air Flow Fraction Schedule Name
  14664     Coil:Heating:Water,      !- Reheat Coil Object Type
  14665     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14666     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14667     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14668     OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14669     0.001,                   !- Convergence Tolerance
  14670     NORMAL,                  !- Damper Heating Action
  14671     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14672     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14673 
  14674   AirTerminal:SingleDuct:VAV:Reheat,
  14675     Office1_Flr_5 VAV Box Component,  !- Name
  14676     ALWAYS_ON,               !- Availability Schedule Name
  14677     Office1_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14678     Office1_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14679     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14680     Constant,                !- Zone Minimum Air Flow Input Method
  14681     0.3,                     !- Constant Minimum Air Flow Fraction
  14682     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14683     ,                        !- Minimum Air Flow Fraction Schedule Name
  14684     Coil:Heating:Water,      !- Reheat Coil Object Type
  14685     Office1_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14686     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14687     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14688     Office1_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14689     0.001,                   !- Convergence Tolerance
  14690     NORMAL,                  !- Damper Heating Action
  14691     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14692     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14693 
  14694   AirTerminal:SingleDuct:VAV:Reheat,
  14695     Office1_Mult4_Flr_1 VAV Box Component,  !- Name
  14696     ALWAYS_ON,               !- Availability Schedule Name
  14697     Office1_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14698     Office1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14699     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14700     Constant,                !- Zone Minimum Air Flow Input Method
  14701     0.3,                     !- Constant Minimum Air Flow Fraction
  14702     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14703     ,                        !- Minimum Air Flow Fraction Schedule Name
  14704     Coil:Heating:Water,      !- Reheat Coil Object Type
  14705     Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14706     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14707     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14708     Office1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14709     0.001,                   !- Convergence Tolerance
  14710     NORMAL,                  !- Damper Heating Action
  14711     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14712     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14713 
  14714   AirTerminal:SingleDuct:VAV:Reheat,
  14715     Office2_Mult5_Flr_5 VAV Box Component,  !- Name
  14716     ALWAYS_ON,               !- Availability Schedule Name
  14717     Office2_Mult5_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14718     Office2_Mult5_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14719     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14720     Constant,                !- Zone Minimum Air Flow Input Method
  14721     0.3,                     !- Constant Minimum Air Flow Fraction
  14722     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14723     ,                        !- Minimum Air Flow Fraction Schedule Name
  14724     Coil:Heating:Water,      !- Reheat Coil Object Type
  14725     Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14726     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14727     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14728     Office2_Mult5_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14729     0.001,                   !- Convergence Tolerance
  14730     NORMAL,                  !- Damper Heating Action
  14731     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14732     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14733 
  14734   AirTerminal:SingleDuct:VAV:Reheat,
  14735     Office3_Flr_5 VAV Box Component,  !- Name
  14736     ALWAYS_ON,               !- Availability Schedule Name
  14737     Office3_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14738     Office3_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14739     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14740     Constant,                !- Zone Minimum Air Flow Input Method
  14741     0.3,                     !- Constant Minimum Air Flow Fraction
  14742     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14743     ,                        !- Minimum Air Flow Fraction Schedule Name
  14744     Coil:Heating:Water,      !- Reheat Coil Object Type
  14745     Office3_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14746     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14747     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14748     Office3_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14749     0.001,                   !- Convergence Tolerance
  14750     NORMAL,                  !- Damper Heating Action
  14751     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14752     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14753 
  14754   AirTerminal:SingleDuct:VAV:Reheat,
  14755     Office4_Mult6_Flr_5 VAV Box Component,  !- Name
  14756     ALWAYS_ON,               !- Availability Schedule Name
  14757     Office4_Mult6_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14758     Office4_Mult6_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14759     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14760     Constant,                !- Zone Minimum Air Flow Input Method
  14761     0.3,                     !- Constant Minimum Air Flow Fraction
  14762     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14763     ,                        !- Minimum Air Flow Fraction Schedule Name
  14764     Coil:Heating:Water,      !- Reheat Coil Object Type
  14765     Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14766     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14767     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14768     Office4_Mult6_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14769     0.001,                   !- Convergence Tolerance
  14770     NORMAL,                  !- Damper Heating Action
  14771     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14772     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14773 
  14774   AirTerminal:SingleDuct:VAV:Reheat,
  14775     PatRoom1_Mult10_Flr_3 VAV Box Component,  !- Name
  14776     ALWAYS_ON,               !- Availability Schedule Name
  14777     PatRoom1_Mult10_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14778     PatRoom1_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14779     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14780     Constant,                !- Zone Minimum Air Flow Input Method
  14781     1.0000,                  !- Constant Minimum Air Flow Fraction
  14782     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14783     ,                        !- Minimum Air Flow Fraction Schedule Name
  14784     Coil:Heating:Water,      !- Reheat Coil Object Type
  14785     PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14786     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14787     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14788     PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14789     0.001,                   !- Convergence Tolerance
  14790     NORMAL,                  !- Damper Heating Action
  14791     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14792     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14793 
  14794   AirTerminal:SingleDuct:VAV:Reheat,
  14795     PatRoom1_Mult10_Flr_4 VAV Box Component,  !- Name
  14796     ALWAYS_ON,               !- Availability Schedule Name
  14797     PatRoom1_Mult10_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14798     PatRoom1_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14799     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14800     Constant,                !- Zone Minimum Air Flow Input Method
  14801     1.0000,                  !- Constant Minimum Air Flow Fraction
  14802     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14803     ,                        !- Minimum Air Flow Fraction Schedule Name
  14804     Coil:Heating:Water,      !- Reheat Coil Object Type
  14805     PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14806     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14807     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14808     PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14809     0.001,                   !- Convergence Tolerance
  14810     NORMAL,                  !- Damper Heating Action
  14811     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14812     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14813 
  14814   AirTerminal:SingleDuct:VAV:Reheat,
  14815     PatRoom2_Flr_3 VAV Box Component,  !- Name
  14816     ALWAYS_ON,               !- Availability Schedule Name
  14817     PatRoom2_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14818     PatRoom2_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14819     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14820     Constant,                !- Zone Minimum Air Flow Input Method
  14821     1.0000,                  !- Constant Minimum Air Flow Fraction
  14822     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14823     ,                        !- Minimum Air Flow Fraction Schedule Name
  14824     Coil:Heating:Water,      !- Reheat Coil Object Type
  14825     PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14826     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14827     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14828     PatRoom2_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14829     0.001,                   !- Convergence Tolerance
  14830     NORMAL,                  !- Damper Heating Action
  14831     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14832     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14833 
  14834   AirTerminal:SingleDuct:VAV:Reheat,
  14835     PatRoom2_Flr_4 VAV Box Component,  !- Name
  14836     ALWAYS_ON,               !- Availability Schedule Name
  14837     PatRoom2_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14838     PatRoom2_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14839     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14840     Constant,                !- Zone Minimum Air Flow Input Method
  14841     1.0000,                  !- Constant Minimum Air Flow Fraction
  14842     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14843     ,                        !- Minimum Air Flow Fraction Schedule Name
  14844     Coil:Heating:Water,      !- Reheat Coil Object Type
  14845     PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14846     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14847     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14848     PatRoom2_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14849     0.001,                   !- Convergence Tolerance
  14850     NORMAL,                  !- Damper Heating Action
  14851     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14852     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14853 
  14854   AirTerminal:SingleDuct:VAV:Reheat,
  14855     PatRoom3_Mult10_Flr_3 VAV Box Component,  !- Name
  14856     ALWAYS_ON,               !- Availability Schedule Name
  14857     PatRoom3_Mult10_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14858     PatRoom3_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14859     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14860     Constant,                !- Zone Minimum Air Flow Input Method
  14861     1.0000,                  !- Constant Minimum Air Flow Fraction
  14862     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14863     ,                        !- Minimum Air Flow Fraction Schedule Name
  14864     Coil:Heating:Water,      !- Reheat Coil Object Type
  14865     PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14866     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14867     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14868     PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14869     0.001,                   !- Convergence Tolerance
  14870     NORMAL,                  !- Damper Heating Action
  14871     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14872     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14873 
  14874   AirTerminal:SingleDuct:VAV:Reheat,
  14875     PatRoom3_Mult10_Flr_4 VAV Box Component,  !- Name
  14876     ALWAYS_ON,               !- Availability Schedule Name
  14877     PatRoom3_Mult10_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14878     PatRoom3_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14879     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14880     Constant,                !- Zone Minimum Air Flow Input Method
  14881     1.0000,                  !- Constant Minimum Air Flow Fraction
  14882     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14883     ,                        !- Minimum Air Flow Fraction Schedule Name
  14884     Coil:Heating:Water,      !- Reheat Coil Object Type
  14885     PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14886     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14887     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14888     PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14889     0.001,                   !- Convergence Tolerance
  14890     NORMAL,                  !- Damper Heating Action
  14891     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14892     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14893 
  14894   AirTerminal:SingleDuct:VAV:Reheat,
  14895     PatRoom4_Flr_3 VAV Box Component,  !- Name
  14896     ALWAYS_ON,               !- Availability Schedule Name
  14897     PatRoom4_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14898     PatRoom4_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14899     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14900     Constant,                !- Zone Minimum Air Flow Input Method
  14901     1.0000,                  !- Constant Minimum Air Flow Fraction
  14902     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14903     ,                        !- Minimum Air Flow Fraction Schedule Name
  14904     Coil:Heating:Water,      !- Reheat Coil Object Type
  14905     PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14906     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14907     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14908     PatRoom4_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14909     0.001,                   !- Convergence Tolerance
  14910     NORMAL,                  !- Damper Heating Action
  14911     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14912     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14913 
  14914   AirTerminal:SingleDuct:VAV:Reheat,
  14915     PatRoom4_Flr_4 VAV Box Component,  !- Name
  14916     ALWAYS_ON,               !- Availability Schedule Name
  14917     PatRoom4_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14918     PatRoom4_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14919     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14920     Constant,                !- Zone Minimum Air Flow Input Method
  14921     1.0000,                  !- Constant Minimum Air Flow Fraction
  14922     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14923     ,                        !- Minimum Air Flow Fraction Schedule Name
  14924     Coil:Heating:Water,      !- Reheat Coil Object Type
  14925     PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14926     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14927     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14928     PatRoom4_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14929     0.001,                   !- Convergence Tolerance
  14930     NORMAL,                  !- Damper Heating Action
  14931     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14932     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14933 
  14934   AirTerminal:SingleDuct:VAV:Reheat,
  14935     PatRoom5_Mult10_Flr_3 VAV Box Component,  !- Name
  14936     ALWAYS_ON,               !- Availability Schedule Name
  14937     PatRoom5_Mult10_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14938     PatRoom5_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14939     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14940     Constant,                !- Zone Minimum Air Flow Input Method
  14941     1.0000,                  !- Constant Minimum Air Flow Fraction
  14942     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14943     ,                        !- Minimum Air Flow Fraction Schedule Name
  14944     Coil:Heating:Water,      !- Reheat Coil Object Type
  14945     PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14946     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14947     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14948     PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14949     0.001,                   !- Convergence Tolerance
  14950     NORMAL,                  !- Damper Heating Action
  14951     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14952     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14953 
  14954   AirTerminal:SingleDuct:VAV:Reheat,
  14955     PatRoom5_Mult10_Flr_4 VAV Box Component,  !- Name
  14956     ALWAYS_ON,               !- Availability Schedule Name
  14957     PatRoom5_Mult10_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14958     PatRoom5_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14959     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14960     Constant,                !- Zone Minimum Air Flow Input Method
  14961     1.0000,                  !- Constant Minimum Air Flow Fraction
  14962     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14963     ,                        !- Minimum Air Flow Fraction Schedule Name
  14964     Coil:Heating:Water,      !- Reheat Coil Object Type
  14965     PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14966     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14967     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14968     PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14969     0.001,                   !- Convergence Tolerance
  14970     NORMAL,                  !- Damper Heating Action
  14971     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14972     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14973 
  14974   AirTerminal:SingleDuct:VAV:Reheat,
  14975     PatRoom6_Flr_3 VAV Box Component,  !- Name
  14976     ALWAYS_ON,               !- Availability Schedule Name
  14977     PatRoom6_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14978     PatRoom6_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14979     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14980     Constant,                !- Zone Minimum Air Flow Input Method
  14981     1.0000,                  !- Constant Minimum Air Flow Fraction
  14982     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14983     ,                        !- Minimum Air Flow Fraction Schedule Name
  14984     Coil:Heating:Water,      !- Reheat Coil Object Type
  14985     PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14986     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14987     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14988     PatRoom6_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14989     0.001,                   !- Convergence Tolerance
  14990     NORMAL,                  !- Damper Heating Action
  14991     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14992     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14993 
  14994   AirTerminal:SingleDuct:VAV:Reheat,
  14995     PatRoom6_Flr_4 VAV Box Component,  !- Name
  14996     ALWAYS_ON,               !- Availability Schedule Name
  14997     PatRoom6_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14998     PatRoom6_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14999     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  15000     Constant,                !- Zone Minimum Air Flow Input Method
  15001     1.0000,                  !- Constant Minimum Air Flow Fraction
  15002     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  15003     ,                        !- Minimum Air Flow Fraction Schedule Name
  15004     Coil:Heating:Water,      !- Reheat Coil Object Type
  15005     PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  15006     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  15007     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  15008     PatRoom6_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  15009     0.001,                   !- Convergence Tolerance
  15010     NORMAL,                  !- Damper Heating Action
  15011     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  15012     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  15013 
  15014   AirTerminal:SingleDuct:VAV:Reheat,
  15015     PatRoom7_Mult10_Flr_3 VAV Box Component,  !- Name
  15016     ALWAYS_ON,               !- Availability Schedule Name
  15017     PatRoom7_Mult10_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  15018     PatRoom7_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  15019     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  15020     Constant,                !- Zone Minimum Air Flow Input Method
  15021     1.0000,                  !- Constant Minimum Air Flow Fraction
  15022     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  15023     ,                        !- Minimum Air Flow Fraction Schedule Name
  15024     Coil:Heating:Water,      !- Reheat Coil Object Type
  15025     PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  15026     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  15027     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  15028     PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  15029     0.001,                   !- Convergence Tolerance
  15030     NORMAL,                  !- Damper Heating Action
  15031     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  15032     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  15033 
  15034   AirTerminal:SingleDuct:VAV:Reheat,
  15035     PatRoom7_Mult10_Flr_4 VAV Box Component,  !- Name
  15036     ALWAYS_ON,               !- Availability Schedule Name
  15037     PatRoom7_Mult10_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  15038     PatRoom7_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  15039     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  15040     Constant,                !- Zone Minimum Air Flow Input Method
  15041     1.0000,                  !- Constant Minimum Air Flow Fraction
  15042     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  15043     ,                        !- Minimum Air Flow Fraction Schedule Name
  15044     Coil:Heating:Water,      !- Reheat Coil Object Type
  15045     PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  15046     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  15047     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  15048     PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  15049     0.001,                   !- Convergence Tolerance
  15050     NORMAL,                  !- Damper Heating Action
  15051     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  15052     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  15053 
  15054   AirTerminal:SingleDuct:VAV:Reheat,
  15055     PatRoom8_Flr_3 VAV Box Component,  !- Name
  15056     ALWAYS_ON,               !- Availability Schedule Name
  15057     PatRoom8_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  15058     PatRoom8_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  15059     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  15060     Constant,                !- Zone Minimum Air Flow Input Method
  15061     1.0000,                  !- Constant Minimum Air Flow Fraction
  15062     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  15063     ,                        !- Minimum Air Flow Fraction Schedule Name
  15064     Coil:Heating:Water,      !- Reheat Coil Object Type
  15065     PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  15066     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  15067     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  15068     PatRoom8_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  15069     0.001,                   !- Convergence Tolerance
  15070     NORMAL,                  !- Damper Heating Action
  15071     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  15072     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  15073 
  15074   AirTerminal:SingleDuct:VAV:Reheat,
  15075     PatRoom8_Flr_4 VAV Box Component,  !- Name
  15076     ALWAYS_ON,               !- Availability Schedule Name
  15077     PatRoom8_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  15078     PatRoom8_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  15079     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  15080     Constant,                !- Zone Minimum Air Flow Input Method
  15081     1.0000,                  !- Constant Minimum Air Flow Fraction
  15082     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  15083     ,                        !- Minimum Air Flow Fraction Schedule Name
  15084     Coil:Heating:Water,      !- Reheat Coil Object Type
  15085     PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  15086     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  15087     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  15088     PatRoom8_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  15089     0.001,                   !- Convergence Tolerance
  15090     NORMAL,                  !- Damper Heating Action
  15091     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  15092     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  15093 
  15094   AirTerminal:SingleDuct:VAV:Reheat,
  15095     PhysTherapy_Flr_3 VAV Box Component,  !- Name
  15096     ALWAYS_ON,               !- Availability Schedule Name
  15097     PhysTherapy_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  15098     PhysTherapy_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  15099     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  15100     Constant,                !- Zone Minimum Air Flow Input Method
  15101     0.3,                     !- Constant Minimum Air Flow Fraction
  15102     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  15103     ,                        !- Minimum Air Flow Fraction Schedule Name
  15104     Coil:Heating:Water,      !- Reheat Coil Object Type
  15105     PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  15106     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  15107     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  15108     PhysTherapy_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  15109     0.001,                   !- Convergence Tolerance
  15110     NORMAL,                  !- Damper Heating Action
  15111     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  15112     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  15113 
  15114   AirTerminal:SingleDuct:VAV:Reheat,
  15115     Radiology_Flr_4 VAV Box Component,  !- Name
  15116     ALWAYS_ON,               !- Availability Schedule Name
  15117     Radiology_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  15118     Radiology_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  15119     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  15120     Constant,                !- Zone Minimum Air Flow Input Method
  15121     0.3,                     !- Constant Minimum Air Flow Fraction
  15122     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  15123     ,                        !- Minimum Air Flow Fraction Schedule Name
  15124     Coil:Heating:Water,      !- Reheat Coil Object Type
  15125     Radiology_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  15126     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  15127     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  15128     Radiology_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  15129     0.001,                   !- Convergence Tolerance
  15130     NORMAL,                  !- Damper Heating Action
  15131     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  15132     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  15133 
  15134   ZoneHVAC:EquipmentList,
  15135     Basement Equipment,      !- Name
  15136     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15137     Basement VAV Box,        !- Zone Equipment 1 Name
  15138     1,                       !- Zone Equipment 1 Cooling Sequence
  15139     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15140 
  15141   ZoneHVAC:EquipmentList,
  15142     Corridor_Flr_1 Equipment,!- Name
  15143     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15144     Corridor_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15145     1,                       !- Zone Equipment 1 Cooling Sequence
  15146     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15147 
  15148   ZoneHVAC:EquipmentList,
  15149     Corridor_Flr_2 Equipment,!- Name
  15150     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15151     Corridor_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  15152     1,                       !- Zone Equipment 1 Cooling Sequence
  15153     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15154 
  15155   ZoneHVAC:EquipmentList,
  15156     Corridor_Flr_5 Equipment,!- Name
  15157     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15158     Corridor_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  15159     1,                       !- Zone Equipment 1 Cooling Sequence
  15160     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15161 
  15162   ZoneHVAC:EquipmentList,
  15163     Corridor_NW_Flr_3 Equipment,  !- Name
  15164     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15165     Corridor_NW_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15166     1,                       !- Zone Equipment 1 Cooling Sequence
  15167     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15168 
  15169   ZoneHVAC:EquipmentList,
  15170     Corridor_NW_Flr_4 Equipment,  !- Name
  15171     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15172     Corridor_NW_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15173     1,                       !- Zone Equipment 1 Cooling Sequence
  15174     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15175 
  15176   ZoneHVAC:EquipmentList,
  15177     Corridor_SE_Flr_3 Equipment,  !- Name
  15178     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15179     Corridor_SE_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15180     1,                       !- Zone Equipment 1 Cooling Sequence
  15181     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15182 
  15183   ZoneHVAC:EquipmentList,
  15184     Corridor_SE_Flr_4 Equipment,  !- Name
  15185     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15186     Corridor_SE_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15187     1,                       !- Zone Equipment 1 Cooling Sequence
  15188     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15189 
  15190   ZoneHVAC:EquipmentList,
  15191     Dining_Flr_5 Equipment,  !- Name
  15192     Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
  15193     Dining_Flr_5 Exhaust Fan,!- Zone Equipment 1 Name
  15194     1,                       !- Zone Equipment 1 Cooling Sequence
  15195     1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  15196     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  15197     Dining_Flr_5 VAV Box,    !- Zone Equipment 2 Name
  15198     2,                       !- Zone Equipment 2 Cooling Sequence
  15199     2;                       !- Zone Equipment 2 Heating or No-Load Sequence
  15200 
  15201   ZoneHVAC:EquipmentList,
  15202     ER_Exam1_Mult4_Flr_1 Equipment,  !- Name
  15203     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15204     ER_Exam1_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15205     1,                       !- Zone Equipment 1 Cooling Sequence
  15206     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15207 
  15208   ZoneHVAC:EquipmentList,
  15209     ER_Exam3_Mult4_Flr_1 Equipment,  !- Name
  15210     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15211     ER_Exam3_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15212     1,                       !- Zone Equipment 1 Cooling Sequence
  15213     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15214 
  15215   ZoneHVAC:EquipmentList,
  15216     ER_NurseStn_Lobby_Flr_1 Equipment,  !- Name
  15217     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15218     ER_NurseStn_Lobby_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15219     1,                       !- Zone Equipment 1 Cooling Sequence
  15220     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15221 
  15222   ZoneHVAC:EquipmentList,
  15223     ER_Trauma1_Flr_1 Equipment,  !- Name
  15224     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15225     ER_Trauma1_Flr_1 VAV Box,!- Zone Equipment 1 Name
  15226     1,                       !- Zone Equipment 1 Cooling Sequence
  15227     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15228 
  15229   ZoneHVAC:EquipmentList,
  15230     ER_Trauma2_Flr_1 Equipment,  !- Name
  15231     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15232     ER_Trauma2_Flr_1 VAV Box,!- Zone Equipment 1 Name
  15233     1,                       !- Zone Equipment 1 Cooling Sequence
  15234     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15235 
  15236   ZoneHVAC:EquipmentList,
  15237     ER_Triage_Mult4_Flr_1 Equipment,  !- Name
  15238     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15239     ER_Triage_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15240     1,                       !- Zone Equipment 1 Cooling Sequence
  15241     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15242 
  15243   ZoneHVAC:EquipmentList,
  15244     ICU_Flr_2 Equipment,     !- Name
  15245     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15246     ICU_Flr_2 VAV Box,       !- Zone Equipment 1 Name
  15247     1,                       !- Zone Equipment 1 Cooling Sequence
  15248     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15249 
  15250   ZoneHVAC:EquipmentList,
  15251     ICU_NurseStn_Lobby_Flr_2 Equipment,  !- Name
  15252     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15253     ICU_NurseStn_Lobby_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  15254     1,                       !- Zone Equipment 1 Cooling Sequence
  15255     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15256 
  15257   ZoneHVAC:EquipmentList,
  15258     IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Name
  15259     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15260     IC_PatRoom1_Mult5_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  15261     1,                       !- Zone Equipment 1 Cooling Sequence
  15262     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15263 
  15264   ZoneHVAC:EquipmentList,
  15265     IC_PatRoom2_Flr_2 Equipment,  !- Name
  15266     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15267     IC_PatRoom2_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  15268     1,                       !- Zone Equipment 1 Cooling Sequence
  15269     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15270 
  15271   ZoneHVAC:EquipmentList,
  15272     IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Name
  15273     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15274     IC_PatRoom3_Mult6_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  15275     1,                       !- Zone Equipment 1 Cooling Sequence
  15276     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15277 
  15278   ZoneHVAC:EquipmentList,
  15279     Kitchen_Flr_5 Equipment, !- Name
  15280     Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
  15281     Kitchen_Flr_5 Exhaust Fan,  !- Zone Equipment 1 Name
  15282     1,                       !- Zone Equipment 1 Cooling Sequence
  15283     1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  15284     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  15285     Kitchen_Flr_5 VAV Box,   !- Zone Equipment 2 Name
  15286     2,                       !- Zone Equipment 2 Cooling Sequence
  15287     2;                       !- Zone Equipment 2 Heating or No-Load Sequence
  15288 
  15289   ZoneHVAC:EquipmentList,
  15290     Lab_Flr_3 Equipment,     !- Name
  15291     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15292     Lab_Flr_3 VAV Box,       !- Zone Equipment 1 Name
  15293     1,                       !- Zone Equipment 1 Cooling Sequence
  15294     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15295 
  15296   ZoneHVAC:EquipmentList,
  15297     Lab_Flr_4 Equipment,     !- Name
  15298     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15299     Lab_Flr_4 VAV Box,       !- Zone Equipment 1 Name
  15300     1,                       !- Zone Equipment 1 Cooling Sequence
  15301     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15302 
  15303   ZoneHVAC:EquipmentList,
  15304     Lobby_Records_Flr_1 Equipment,  !- Name
  15305     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15306     Lobby_Records_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15307     1,                       !- Zone Equipment 1 Cooling Sequence
  15308     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15309 
  15310   ZoneHVAC:EquipmentList,
  15311     NurseStn_Lobby_Flr_3 Equipment,  !- Name
  15312     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15313     NurseStn_Lobby_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15314     1,                       !- Zone Equipment 1 Cooling Sequence
  15315     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15316 
  15317   ZoneHVAC:EquipmentList,
  15318     NurseStn_Lobby_Flr_4 Equipment,  !- Name
  15319     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15320     NurseStn_Lobby_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15321     1,                       !- Zone Equipment 1 Cooling Sequence
  15322     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15323 
  15324   ZoneHVAC:EquipmentList,
  15325     NurseStn_Lobby_Flr_5 Equipment,  !- Name
  15326     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15327     NurseStn_Lobby_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  15328     1,                       !- Zone Equipment 1 Cooling Sequence
  15329     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15330 
  15331   ZoneHVAC:EquipmentList,
  15332     OR1_Flr_2 Equipment,     !- Name
  15333     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15334     OR1_Flr_2 VAV Box,       !- Zone Equipment 1 Name
  15335     1,                       !- Zone Equipment 1 Cooling Sequence
  15336     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15337 
  15338   ZoneHVAC:EquipmentList,
  15339     OR2_Mult5_Flr_2 Equipment,  !- Name
  15340     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15341     OR2_Mult5_Flr_2 VAV Box, !- Zone Equipment 1 Name
  15342     1,                       !- Zone Equipment 1 Cooling Sequence
  15343     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15344 
  15345   ZoneHVAC:EquipmentList,
  15346     OR3_Flr_2 Equipment,     !- Name
  15347     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15348     OR3_Flr_2 VAV Box,       !- Zone Equipment 1 Name
  15349     1,                       !- Zone Equipment 1 Cooling Sequence
  15350     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15351 
  15352   ZoneHVAC:EquipmentList,
  15353     OR4_Flr_2 Equipment,     !- Name
  15354     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15355     OR4_Flr_2 VAV Box,       !- Zone Equipment 1 Name
  15356     1,                       !- Zone Equipment 1 Cooling Sequence
  15357     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15358 
  15359   ZoneHVAC:EquipmentList,
  15360     OR_NurseStn_Lobby_Flr_2 Equipment,  !- Name
  15361     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15362     OR_NurseStn_Lobby_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  15363     1,                       !- Zone Equipment 1 Cooling Sequence
  15364     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15365 
  15366   ZoneHVAC:EquipmentList,
  15367     Office1_Flr_5 Equipment, !- Name
  15368     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15369     Office1_Flr_5 VAV Box,   !- Zone Equipment 1 Name
  15370     1,                       !- Zone Equipment 1 Cooling Sequence
  15371     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15372 
  15373   ZoneHVAC:EquipmentList,
  15374     Office1_Mult4_Flr_1 Equipment,  !- Name
  15375     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15376     Office1_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15377     1,                       !- Zone Equipment 1 Cooling Sequence
  15378     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15379 
  15380   ZoneHVAC:EquipmentList,
  15381     Office2_Mult5_Flr_5 Equipment,  !- Name
  15382     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15383     Office2_Mult5_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  15384     1,                       !- Zone Equipment 1 Cooling Sequence
  15385     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15386 
  15387   ZoneHVAC:EquipmentList,
  15388     Office3_Flr_5 Equipment, !- Name
  15389     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15390     Office3_Flr_5 VAV Box,   !- Zone Equipment 1 Name
  15391     1,                       !- Zone Equipment 1 Cooling Sequence
  15392     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15393 
  15394   ZoneHVAC:EquipmentList,
  15395     Office4_Mult6_Flr_5 Equipment,  !- Name
  15396     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15397     Office4_Mult6_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  15398     1,                       !- Zone Equipment 1 Cooling Sequence
  15399     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15400 
  15401   ZoneHVAC:EquipmentList,
  15402     PatRoom1_Mult10_Flr_3 Equipment,  !- Name
  15403     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15404     PatRoom1_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15405     1,                       !- Zone Equipment 1 Cooling Sequence
  15406     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15407 
  15408   ZoneHVAC:EquipmentList,
  15409     PatRoom1_Mult10_Flr_4 Equipment,  !- Name
  15410     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15411     PatRoom1_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15412     1,                       !- Zone Equipment 1 Cooling Sequence
  15413     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15414 
  15415   ZoneHVAC:EquipmentList,
  15416     PatRoom2_Flr_3 Equipment,!- Name
  15417     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15418     PatRoom2_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15419     1,                       !- Zone Equipment 1 Cooling Sequence
  15420     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15421 
  15422   ZoneHVAC:EquipmentList,
  15423     PatRoom2_Flr_4 Equipment,!- Name
  15424     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15425     PatRoom2_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15426     1,                       !- Zone Equipment 1 Cooling Sequence
  15427     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15428 
  15429   ZoneHVAC:EquipmentList,
  15430     PatRoom3_Mult10_Flr_3 Equipment,  !- Name
  15431     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15432     PatRoom3_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15433     1,                       !- Zone Equipment 1 Cooling Sequence
  15434     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15435 
  15436   ZoneHVAC:EquipmentList,
  15437     PatRoom3_Mult10_Flr_4 Equipment,  !- Name
  15438     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15439     PatRoom3_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15440     1,                       !- Zone Equipment 1 Cooling Sequence
  15441     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15442 
  15443   ZoneHVAC:EquipmentList,
  15444     PatRoom4_Flr_3 Equipment,!- Name
  15445     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15446     PatRoom4_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15447     1,                       !- Zone Equipment 1 Cooling Sequence
  15448     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15449 
  15450   ZoneHVAC:EquipmentList,
  15451     PatRoom4_Flr_4 Equipment,!- Name
  15452     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15453     PatRoom4_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15454     1,                       !- Zone Equipment 1 Cooling Sequence
  15455     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15456 
  15457   ZoneHVAC:EquipmentList,
  15458     PatRoom5_Mult10_Flr_3 Equipment,  !- Name
  15459     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15460     PatRoom5_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15461     1,                       !- Zone Equipment 1 Cooling Sequence
  15462     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15463 
  15464   ZoneHVAC:EquipmentList,
  15465     PatRoom5_Mult10_Flr_4 Equipment,  !- Name
  15466     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15467     PatRoom5_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15468     1,                       !- Zone Equipment 1 Cooling Sequence
  15469     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15470 
  15471   ZoneHVAC:EquipmentList,
  15472     PatRoom6_Flr_3 Equipment,!- Name
  15473     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15474     PatRoom6_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15475     1,                       !- Zone Equipment 1 Cooling Sequence
  15476     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15477 
  15478   ZoneHVAC:EquipmentList,
  15479     PatRoom6_Flr_4 Equipment,!- Name
  15480     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15481     PatRoom6_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15482     1,                       !- Zone Equipment 1 Cooling Sequence
  15483     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15484 
  15485   ZoneHVAC:EquipmentList,
  15486     PatRoom7_Mult10_Flr_3 Equipment,  !- Name
  15487     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15488     PatRoom7_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15489     1,                       !- Zone Equipment 1 Cooling Sequence
  15490     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15491 
  15492   ZoneHVAC:EquipmentList,
  15493     PatRoom7_Mult10_Flr_4 Equipment,  !- Name
  15494     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15495     PatRoom7_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15496     1,                       !- Zone Equipment 1 Cooling Sequence
  15497     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15498 
  15499   ZoneHVAC:EquipmentList,
  15500     PatRoom8_Flr_3 Equipment,!- Name
  15501     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15502     PatRoom8_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15503     1,                       !- Zone Equipment 1 Cooling Sequence
  15504     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15505 
  15506   ZoneHVAC:EquipmentList,
  15507     PatRoom8_Flr_4 Equipment,!- Name
  15508     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15509     PatRoom8_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15510     1,                       !- Zone Equipment 1 Cooling Sequence
  15511     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15512 
  15513   ZoneHVAC:EquipmentList,
  15514     PhysTherapy_Flr_3 Equipment,  !- Name
  15515     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15516     PhysTherapy_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15517     1,                       !- Zone Equipment 1 Cooling Sequence
  15518     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15519 
  15520   ZoneHVAC:EquipmentList,
  15521     Radiology_Flr_4 Equipment,  !- Name
  15522     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15523     Radiology_Flr_4 VAV Box, !- Zone Equipment 1 Name
  15524     1,                       !- Zone Equipment 1 Cooling Sequence
  15525     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15526 
  15527 ! ***SIZING & CONTROLS***
  15528 
  15529   Sizing:Zone,
  15530     Basement,                !- Zone or ZoneList Name
  15531     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15532     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15533     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15534     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15535     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15536     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15537     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15538     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15539     SZ DSOA Basement,        !- Design Specification Outdoor Air Object Name
  15540     ,                        !- Zone Heating Sizing Factor
  15541     ,                        !- Zone Cooling Sizing Factor
  15542     DesignDay,               !- Cooling Design Air Flow Method
  15543     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15544     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15545     ,                        !- Cooling Minimum Air Flow {m3/s}
  15546     ,                        !- Cooling Minimum Air Flow Fraction
  15547     DesignDay,               !- Heating Design Air Flow Method
  15548     ,                        !- Heating Design Air Flow Rate {m3/s}
  15549     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15550     ,                        !- Heating Maximum Air Flow {m3/s}
  15551     ;                        !- Heating Maximum Air Flow Fraction
  15552 
  15553   DesignSpecification:OutdoorAir,
  15554     SZ DSOA Basement,        !- Name
  15555     Flow/Person,             !- Outdoor Air Method
  15556     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  15557 
  15558   Sizing:Zone,
  15559     Corridor_Flr_1,          !- Zone or ZoneList Name
  15560     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15561     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15562     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15563     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15564     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15565     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15566     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15567     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15568     SZ DSOA Corridor_Flr_1,  !- Design Specification Outdoor Air Object Name
  15569     ,                        !- Zone Heating Sizing Factor
  15570     ,                        !- Zone Cooling Sizing Factor
  15571     DesignDay,               !- Cooling Design Air Flow Method
  15572     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15573     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15574     ,                        !- Cooling Minimum Air Flow {m3/s}
  15575     ,                        !- Cooling Minimum Air Flow Fraction
  15576     DesignDay,               !- Heating Design Air Flow Method
  15577     ,                        !- Heating Design Air Flow Rate {m3/s}
  15578     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15579     ,                        !- Heating Maximum Air Flow {m3/s}
  15580     ;                        !- Heating Maximum Air Flow Fraction
  15581 
  15582   DesignSpecification:OutdoorAir,
  15583     SZ DSOA Corridor_Flr_1,  !- Name
  15584     Flow/Area,               !- Outdoor Air Method
  15585     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15586     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15587 
  15588 ! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
  15589 
  15590   Sizing:Zone,
  15591     Corridor_Flr_2,          !- Zone or ZoneList Name
  15592     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15593     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15594     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15595     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15596     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15597     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15598     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15599     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15600     SZ DSOA Corridor_Flr_2,  !- Design Specification Outdoor Air Object Name
  15601     ,                        !- Zone Heating Sizing Factor
  15602     ,                        !- Zone Cooling Sizing Factor
  15603     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15604     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15605     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15606     1.349328,                !- Cooling Minimum Air Flow {m3/s}
  15607     ,                        !- Cooling Minimum Air Flow Fraction
  15608     DesignDay,               !- Heating Design Air Flow Method
  15609     ,                        !- Heating Design Air Flow Rate {m3/s}
  15610     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15611     ,                        !- Heating Maximum Air Flow {m3/s}
  15612     ;                        !- Heating Maximum Air Flow Fraction
  15613 
  15614   DesignSpecification:OutdoorAir,
  15615     SZ DSOA Corridor_Flr_2,  !- Name
  15616     Flow/Area,               !- Outdoor Air Method
  15617     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15618     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15619 
  15620   Sizing:Zone,
  15621     Corridor_Flr_5,          !- Zone or ZoneList Name
  15622     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15623     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15624     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15625     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15626     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15627     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15628     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15629     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15630     SZ DSOA Corridor_Flr_5,  !- Design Specification Outdoor Air Object Name
  15631     ,                        !- Zone Heating Sizing Factor
  15632     ,                        !- Zone Cooling Sizing Factor
  15633     DesignDay,               !- Cooling Design Air Flow Method
  15634     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15635     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15636     ,                        !- Cooling Minimum Air Flow {m3/s}
  15637     ,                        !- Cooling Minimum Air Flow Fraction
  15638     DesignDay,               !- Heating Design Air Flow Method
  15639     ,                        !- Heating Design Air Flow Rate {m3/s}
  15640     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15641     ,                        !- Heating Maximum Air Flow {m3/s}
  15642     ;                        !- Heating Maximum Air Flow Fraction
  15643 
  15644   DesignSpecification:OutdoorAir,
  15645     SZ DSOA Corridor_Flr_5,  !- Name
  15646     Flow/Area,               !- Outdoor Air Method
  15647     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15648     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15649 
  15650 ! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
  15651 
  15652   Sizing:Zone,
  15653     Corridor_NW_Flr_3,       !- Zone or ZoneList Name
  15654     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15655     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15656     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15657     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15658     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15659     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15660     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15661     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15662     SZ DSOA Corridor_NW_Flr_3,  !- Design Specification Outdoor Air Object Name
  15663     ,                        !- Zone Heating Sizing Factor
  15664     ,                        !- Zone Cooling Sizing Factor
  15665     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15666     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15667     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15668     1.343822,                !- Cooling Minimum Air Flow {m3/s}
  15669     ,                        !- Cooling Minimum Air Flow Fraction
  15670     DesignDay,               !- Heating Design Air Flow Method
  15671     ,                        !- Heating Design Air Flow Rate {m3/s}
  15672     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15673     ,                        !- Heating Maximum Air Flow {m3/s}
  15674     ;                        !- Heating Maximum Air Flow Fraction
  15675 
  15676   DesignSpecification:OutdoorAir,
  15677     SZ DSOA Corridor_NW_Flr_3,  !- Name
  15678     Flow/Area,               !- Outdoor Air Method
  15679     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15680     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15681 
  15682 ! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
  15683 
  15684   Sizing:Zone,
  15685     Corridor_NW_Flr_4,       !- Zone or ZoneList Name
  15686     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15687     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15688     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15689     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15690     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15691     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15692     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15693     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15694     SZ DSOA Corridor_NW_Flr_4,  !- Design Specification Outdoor Air Object Name
  15695     ,                        !- Zone Heating Sizing Factor
  15696     ,                        !- Zone Cooling Sizing Factor
  15697     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15698     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15699     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15700     1.343822,                !- Cooling Minimum Air Flow {m3/s}
  15701     ,                        !- Cooling Minimum Air Flow Fraction
  15702     DesignDay,               !- Heating Design Air Flow Method
  15703     ,                        !- Heating Design Air Flow Rate {m3/s}
  15704     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15705     ,                        !- Heating Maximum Air Flow {m3/s}
  15706     ;                        !- Heating Maximum Air Flow Fraction
  15707 
  15708   DesignSpecification:OutdoorAir,
  15709     SZ DSOA Corridor_NW_Flr_4,  !- Name
  15710     Flow/Area,               !- Outdoor Air Method
  15711     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15712     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15713 
  15714 ! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
  15715 
  15716   Sizing:Zone,
  15717     Corridor_SE_Flr_3,       !- Zone or ZoneList Name
  15718     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15719     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15720     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15721     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15722     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15723     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15724     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15725     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15726     SZ DSOA Corridor_SE_Flr_3,  !- Design Specification Outdoor Air Object Name
  15727     ,                        !- Zone Heating Sizing Factor
  15728     ,                        !- Zone Cooling Sizing Factor
  15729     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15730     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15731     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15732     1.343822,                !- Cooling Minimum Air Flow {m3/s}
  15733     ,                        !- Cooling Minimum Air Flow Fraction
  15734     DesignDay,               !- Heating Design Air Flow Method
  15735     ,                        !- Heating Design Air Flow Rate {m3/s}
  15736     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15737     ,                        !- Heating Maximum Air Flow {m3/s}
  15738     ;                        !- Heating Maximum Air Flow Fraction
  15739 
  15740   DesignSpecification:OutdoorAir,
  15741     SZ DSOA Corridor_SE_Flr_3,  !- Name
  15742     Flow/Area,               !- Outdoor Air Method
  15743     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15744     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15745 
  15746 ! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
  15747 
  15748   Sizing:Zone,
  15749     Corridor_SE_Flr_4,       !- Zone or ZoneList Name
  15750     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15751     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15752     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15753     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15754     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15755     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15756     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15757     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15758     SZ DSOA Corridor_SE_Flr_4,  !- Design Specification Outdoor Air Object Name
  15759     ,                        !- Zone Heating Sizing Factor
  15760     ,                        !- Zone Cooling Sizing Factor
  15761     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15762     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15763     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15764     1.343822,                !- Cooling Minimum Air Flow {m3/s}
  15765     ,                        !- Cooling Minimum Air Flow Fraction
  15766     DesignDay,               !- Heating Design Air Flow Method
  15767     ,                        !- Heating Design Air Flow Rate {m3/s}
  15768     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15769     ,                        !- Heating Maximum Air Flow {m3/s}
  15770     ;                        !- Heating Maximum Air Flow Fraction
  15771 
  15772   DesignSpecification:OutdoorAir,
  15773     SZ DSOA Corridor_SE_Flr_4,  !- Name
  15774     Flow/Area,               !- Outdoor Air Method
  15775     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15776     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15777 
  15778   Sizing:Zone,
  15779     Dining_Flr_5,            !- Zone or ZoneList Name
  15780     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15781     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15782     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15783     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15784     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15785     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15786     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15787     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15788     SZ DSOA Dining_Flr_5,    !- Design Specification Outdoor Air Object Name
  15789     ,                        !- Zone Heating Sizing Factor
  15790     ,                        !- Zone Cooling Sizing Factor
  15791     DesignDay,               !- Cooling Design Air Flow Method
  15792     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15793     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15794     ,                        !- Cooling Minimum Air Flow {m3/s}
  15795     ,                        !- Cooling Minimum Air Flow Fraction
  15796     DesignDay,               !- Heating Design Air Flow Method
  15797     ,                        !- Heating Design Air Flow Rate {m3/s}
  15798     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15799     ,                        !- Heating Maximum Air Flow {m3/s}
  15800     ;                        !- Heating Maximum Air Flow Fraction
  15801 
  15802   DesignSpecification:OutdoorAir,
  15803     SZ DSOA Dining_Flr_5,    !- Name
  15804     Flow/Person,             !- Outdoor Air Method
  15805     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  15806 
  15807 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  15808 ! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
  15809 
  15810   Sizing:Zone,
  15811     ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
  15812     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15813     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15814     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15815     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15816     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15817     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15818     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15819     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15820     SZ DSOA ER_Exam1_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
  15821     ,                        !- Zone Heating Sizing Factor
  15822     ,                        !- Zone Cooling Sizing Factor
  15823     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15824     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15825     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15826     0.396533,                !- Cooling Minimum Air Flow {m3/s}
  15827     ,                        !- Cooling Minimum Air Flow Fraction
  15828     DesignDay,               !- Heating Design Air Flow Method
  15829     ,                        !- Heating Design Air Flow Rate {m3/s}
  15830     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15831     ,                        !- Heating Maximum Air Flow {m3/s}
  15832     ;                        !- Heating Maximum Air Flow Fraction
  15833 
  15834   DesignSpecification:OutdoorAir,
  15835     SZ DSOA ER_Exam1_Mult4_Flr_1,  !- Name
  15836     Flow/Zone,               !- Outdoor Air Method
  15837     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15838     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15839     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  15840 
  15841 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  15842 ! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
  15843 
  15844   Sizing:Zone,
  15845     ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
  15846     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15847     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15848     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15849     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15850     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15851     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15852     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15853     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15854     SZ DSOA ER_Exam3_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
  15855     ,                        !- Zone Heating Sizing Factor
  15856     ,                        !- Zone Cooling Sizing Factor
  15857     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15858     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15859     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15860     0.396533,                !- Cooling Minimum Air Flow {m3/s}
  15861     ,                        !- Cooling Minimum Air Flow Fraction
  15862     DesignDay,               !- Heating Design Air Flow Method
  15863     ,                        !- Heating Design Air Flow Rate {m3/s}
  15864     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15865     ,                        !- Heating Maximum Air Flow {m3/s}
  15866     ;                        !- Heating Maximum Air Flow Fraction
  15867 
  15868   DesignSpecification:OutdoorAir,
  15869     SZ DSOA ER_Exam3_Mult4_Flr_1,  !- Name
  15870     Flow/Zone,               !- Outdoor Air Method
  15871     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15872     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15873     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  15874 
  15875   Sizing:Zone,
  15876     ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
  15877     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15878     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15879     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15880     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15881     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15882     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15883     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15884     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15885     SZ DSOA ER_NurseStn_Lobby_Flr_1,  !- Design Specification Outdoor Air Object Name
  15886     ,                        !- Zone Heating Sizing Factor
  15887     ,                        !- Zone Cooling Sizing Factor
  15888     DesignDay,               !- Cooling Design Air Flow Method
  15889     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15890     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15891     ,                        !- Cooling Minimum Air Flow {m3/s}
  15892     ,                        !- Cooling Minimum Air Flow Fraction
  15893     DesignDay,               !- Heating Design Air Flow Method
  15894     ,                        !- Heating Design Air Flow Rate {m3/s}
  15895     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15896     ,                        !- Heating Maximum Air Flow {m3/s}
  15897     ;                        !- Heating Maximum Air Flow Fraction
  15898 
  15899   DesignSpecification:OutdoorAir,
  15900     SZ DSOA ER_NurseStn_Lobby_Flr_1,  !- Name
  15901     Flow/Person,             !- Outdoor Air Method
  15902     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  15903 
  15904 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  15905 ! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
  15906 
  15907   Sizing:Zone,
  15908     ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
  15909     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15910     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15911     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15912     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15913     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15914     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15915     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15916     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15917     SZ DSOA ER_Trauma1_Flr_1,!- Design Specification Outdoor Air Object Name
  15918     ,                        !- Zone Heating Sizing Factor
  15919     ,                        !- Zone Cooling Sizing Factor
  15920     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15921     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15922     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15923     0.396533,                !- Cooling Minimum Air Flow {m3/s}
  15924     ,                        !- Cooling Minimum Air Flow Fraction
  15925     DesignDay,               !- Heating Design Air Flow Method
  15926     ,                        !- Heating Design Air Flow Rate {m3/s}
  15927     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15928     ,                        !- Heating Maximum Air Flow {m3/s}
  15929     ;                        !- Heating Maximum Air Flow Fraction
  15930 
  15931   DesignSpecification:OutdoorAir,
  15932     SZ DSOA ER_Trauma1_Flr_1,!- Name
  15933     Flow/Zone,               !- Outdoor Air Method
  15934     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15935     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15936     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  15937 
  15938 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  15939 ! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
  15940 
  15941   Sizing:Zone,
  15942     ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
  15943     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15944     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15945     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15946     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15947     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15948     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15949     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15950     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15951     SZ DSOA ER_Trauma2_Flr_1,!- Design Specification Outdoor Air Object Name
  15952     ,                        !- Zone Heating Sizing Factor
  15953     ,                        !- Zone Cooling Sizing Factor
  15954     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15955     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15956     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15957     0.396533,                !- Cooling Minimum Air Flow {m3/s}
  15958     ,                        !- Cooling Minimum Air Flow Fraction
  15959     DesignDay,               !- Heating Design Air Flow Method
  15960     ,                        !- Heating Design Air Flow Rate {m3/s}
  15961     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15962     ,                        !- Heating Maximum Air Flow {m3/s}
  15963     ;                        !- Heating Maximum Air Flow Fraction
  15964 
  15965   DesignSpecification:OutdoorAir,
  15966     SZ DSOA ER_Trauma2_Flr_1,!- Name
  15967     Flow/Zone,               !- Outdoor Air Method
  15968     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15969     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15970     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  15971 
  15972 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  15973 ! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
  15974 
  15975   Sizing:Zone,
  15976     ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
  15977     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15978     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15979     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15980     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15981     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15982     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15983     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15984     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15985     SZ DSOA ER_Triage_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
  15986     ,                        !- Zone Heating Sizing Factor
  15987     ,                        !- Zone Cooling Sizing Factor
  15988     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15989     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15990     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15991     0.396533,                !- Cooling Minimum Air Flow {m3/s}
  15992     ,                        !- Cooling Minimum Air Flow Fraction
  15993     DesignDay,               !- Heating Design Air Flow Method
  15994     ,                        !- Heating Design Air Flow Rate {m3/s}
  15995     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15996     ,                        !- Heating Maximum Air Flow {m3/s}
  15997     ;                        !- Heating Maximum Air Flow Fraction
  15998 
  15999   DesignSpecification:OutdoorAir,
  16000     SZ DSOA ER_Triage_Mult4_Flr_1,  !- Name
  16001     Flow/Zone,               !- Outdoor Air Method
  16002     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16003     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16004     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  16005 
  16006 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16007 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16008 
  16009   Sizing:Zone,
  16010     ICU_Flr_2,               !- Zone or ZoneList Name
  16011     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16012     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16013     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16014     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16015     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16016     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16017     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16018     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16019     SZ DSOA ICU_Flr_2,       !- Design Specification Outdoor Air Object Name
  16020     ,                        !- Zone Heating Sizing Factor
  16021     ,                        !- Zone Cooling Sizing Factor
  16022     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16023     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16024     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16025     4.39605,                 !- Cooling Minimum Air Flow {m3/s}
  16026     ,                        !- Cooling Minimum Air Flow Fraction
  16027     DesignDay,               !- Heating Design Air Flow Method
  16028     ,                        !- Heating Design Air Flow Rate {m3/s}
  16029     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16030     ,                        !- Heating Maximum Air Flow {m3/s}
  16031     ;                        !- Heating Maximum Air Flow Fraction
  16032 
  16033   DesignSpecification:OutdoorAir,
  16034     SZ DSOA ICU_Flr_2,       !- Name
  16035     Flow/Zone,               !- Outdoor Air Method
  16036     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16037     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16038     1.46535;                 !- Outdoor Air Flow per Zone {m3/s}
  16039 
  16040   Sizing:Zone,
  16041     ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
  16042     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16043     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16044     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16045     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16046     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16047     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16048     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16049     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16050     SZ DSOA ICU_NurseStn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name
  16051     ,                        !- Zone Heating Sizing Factor
  16052     ,                        !- Zone Cooling Sizing Factor
  16053     DesignDay,               !- Cooling Design Air Flow Method
  16054     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16055     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16056     ,                        !- Cooling Minimum Air Flow {m3/s}
  16057     ,                        !- Cooling Minimum Air Flow Fraction
  16058     DesignDay,               !- Heating Design Air Flow Method
  16059     ,                        !- Heating Design Air Flow Rate {m3/s}
  16060     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16061     ,                        !- Heating Maximum Air Flow {m3/s}
  16062     ;                        !- Heating Maximum Air Flow Fraction
  16063 
  16064   DesignSpecification:OutdoorAir,
  16065     SZ DSOA ICU_NurseStn_Lobby_Flr_2,  !- Name
  16066     Flow/Person,             !- Outdoor Air Method
  16067     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16068 
  16069 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16070 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16071 
  16072   Sizing:Zone,
  16073     IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
  16074     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16075     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16076     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16077     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16078     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16079     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16080     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16081     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16082     SZ DSOA IC_PatRoom1_Mult5_Flr_2,  !- Design Specification Outdoor Air Object Name
  16083     ,                        !- Zone Heating Sizing Factor
  16084     ,                        !- Zone Cooling Sizing Factor
  16085     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16086     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16087     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16088     0.148683,                !- Cooling Minimum Air Flow {m3/s}
  16089     ,                        !- Cooling Minimum Air Flow Fraction
  16090     DesignDay,               !- Heating Design Air Flow Method
  16091     ,                        !- Heating Design Air Flow Rate {m3/s}
  16092     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16093     ,                        !- Heating Maximum Air Flow {m3/s}
  16094     ;                        !- Heating Maximum Air Flow Fraction
  16095 
  16096   DesignSpecification:OutdoorAir,
  16097     SZ DSOA IC_PatRoom1_Mult5_Flr_2,  !- Name
  16098     Flow/Zone,               !- Outdoor Air Method
  16099     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16100     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16101     0.049561;                !- Outdoor Air Flow per Zone {m3/s}
  16102 
  16103 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16104 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16105 
  16106   Sizing:Zone,
  16107     IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
  16108     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16109     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16110     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16111     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16112     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16113     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16114     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16115     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16116     SZ DSOA IC_PatRoom2_Flr_2,  !- Design Specification Outdoor Air Object Name
  16117     ,                        !- Zone Heating Sizing Factor
  16118     ,                        !- Zone Cooling Sizing Factor
  16119     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16120     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16121     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16122     0.198267,                !- Cooling Minimum Air Flow {m3/s}
  16123     ,                        !- Cooling Minimum Air Flow Fraction
  16124     DesignDay,               !- Heating Design Air Flow Method
  16125     ,                        !- Heating Design Air Flow Rate {m3/s}
  16126     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16127     ,                        !- Heating Maximum Air Flow {m3/s}
  16128     ;                        !- Heating Maximum Air Flow Fraction
  16129 
  16130   DesignSpecification:OutdoorAir,
  16131     SZ DSOA IC_PatRoom2_Flr_2,  !- Name
  16132     Flow/Zone,               !- Outdoor Air Method
  16133     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16134     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16135     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  16136 
  16137 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16138 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16139 
  16140   Sizing:Zone,
  16141     IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
  16142     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16143     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16144     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16145     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16146     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16147     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16148     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16149     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16150     SZ DSOA IC_PatRoom3_Mult6_Flr_2,  !- Design Specification Outdoor Air Object Name
  16151     ,                        !- Zone Heating Sizing Factor
  16152     ,                        !- Zone Cooling Sizing Factor
  16153     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16154     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16155     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16156     0.148683,                !- Cooling Minimum Air Flow {m3/s}
  16157     ,                        !- Cooling Minimum Air Flow Fraction
  16158     DesignDay,               !- Heating Design Air Flow Method
  16159     ,                        !- Heating Design Air Flow Rate {m3/s}
  16160     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16161     ,                        !- Heating Maximum Air Flow {m3/s}
  16162     ;                        !- Heating Maximum Air Flow Fraction
  16163 
  16164   DesignSpecification:OutdoorAir,
  16165     SZ DSOA IC_PatRoom3_Mult6_Flr_2,  !- Name
  16166     Flow/Zone,               !- Outdoor Air Method
  16167     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16168     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16169     0.049561;                !- Outdoor Air Flow per Zone {m3/s}
  16170 
  16171   Sizing:Zone,
  16172     Kitchen_Flr_5,           !- Zone or ZoneList Name
  16173     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16174     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16175     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16176     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16177     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16178     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16179     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16180     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16181     SZ DSOA Kitchen_Flr_5,   !- Design Specification Outdoor Air Object Name
  16182     ,                        !- Zone Heating Sizing Factor
  16183     ,                        !- Zone Cooling Sizing Factor
  16184     DesignDay,               !- Cooling Design Air Flow Method
  16185     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16186     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16187     ,                        !- Cooling Minimum Air Flow {m3/s}
  16188     ,                        !- Cooling Minimum Air Flow Fraction
  16189     DesignDay,               !- Heating Design Air Flow Method
  16190     ,                        !- Heating Design Air Flow Rate {m3/s}
  16191     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16192     ,                        !- Heating Maximum Air Flow {m3/s}
  16193     ;                        !- Heating Maximum Air Flow Fraction
  16194 
  16195   DesignSpecification:OutdoorAir,
  16196     SZ DSOA Kitchen_Flr_5,   !- Name
  16197     Flow/Zone,               !- Outdoor Air Method
  16198     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16199     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16200     1.75102958993727;        !- Outdoor Air Flow per Zone {m3/s}
  16201 
  16202   Sizing:Zone,
  16203     Lab_Flr_3,               !- Zone or ZoneList Name
  16204     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16205     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16206     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16207     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16208     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16209     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16210     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16211     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16212     SZ DSOA Lab_Flr_3,       !- Design Specification Outdoor Air Object Name
  16213     ,                        !- Zone Heating Sizing Factor
  16214     ,                        !- Zone Cooling Sizing Factor
  16215     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16216     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16217     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16218     1.882,                   !- Cooling Minimum Air Flow {m3/s}
  16219     ,                        !- Cooling Minimum Air Flow Fraction
  16220     DesignDay,               !- Heating Design Air Flow Method
  16221     ,                        !- Heating Design Air Flow Rate {m3/s}
  16222     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16223     ,                        !- Heating Maximum Air Flow {m3/s}
  16224     ;                        !- Heating Maximum Air Flow Fraction
  16225 
  16226   DesignSpecification:OutdoorAir,
  16227     SZ DSOA Lab_Flr_3,       !- Name
  16228     Flow/Zone,               !- Outdoor Air Method
  16229     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16230     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16231     1.882;                   !- Outdoor Air Flow per Zone {m3/s}
  16232 
  16233   Sizing:Zone,
  16234     Lab_Flr_4,               !- Zone or ZoneList Name
  16235     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16236     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16237     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16238     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16239     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16240     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16241     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16242     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16243     SZ DSOA Lab_Flr_4,       !- Design Specification Outdoor Air Object Name
  16244     ,                        !- Zone Heating Sizing Factor
  16245     ,                        !- Zone Cooling Sizing Factor
  16246     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16247     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16248     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16249     1.882,                   !- Cooling Minimum Air Flow {m3/s}
  16250     ,                        !- Cooling Minimum Air Flow Fraction
  16251     DesignDay,               !- Heating Design Air Flow Method
  16252     ,                        !- Heating Design Air Flow Rate {m3/s}
  16253     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16254     ,                        !- Heating Maximum Air Flow {m3/s}
  16255     ;                        !- Heating Maximum Air Flow Fraction
  16256 
  16257   DesignSpecification:OutdoorAir,
  16258     SZ DSOA Lab_Flr_4,       !- Name
  16259     Flow/Zone,               !- Outdoor Air Method
  16260     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16261     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16262     1.882;                   !- Outdoor Air Flow per Zone {m3/s}
  16263 
  16264   Sizing:Zone,
  16265     Lobby_Records_Flr_1,     !- Zone or ZoneList Name
  16266     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16267     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16268     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16269     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16270     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16271     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16272     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16273     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16274     SZ DSOA Lobby_Records_Flr_1,  !- Design Specification Outdoor Air Object Name
  16275     ,                        !- Zone Heating Sizing Factor
  16276     ,                        !- Zone Cooling Sizing Factor
  16277     DesignDay,               !- Cooling Design Air Flow Method
  16278     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16279     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16280     ,                        !- Cooling Minimum Air Flow {m3/s}
  16281     ,                        !- Cooling Minimum Air Flow Fraction
  16282     DesignDay,               !- Heating Design Air Flow Method
  16283     ,                        !- Heating Design Air Flow Rate {m3/s}
  16284     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16285     ,                        !- Heating Maximum Air Flow {m3/s}
  16286     ;                        !- Heating Maximum Air Flow Fraction
  16287 
  16288   DesignSpecification:OutdoorAir,
  16289     SZ DSOA Lobby_Records_Flr_1,  !- Name
  16290     Flow/Person,             !- Outdoor Air Method
  16291     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16292 
  16293   Sizing:Zone,
  16294     NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
  16295     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16296     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16297     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16298     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16299     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16300     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16301     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16302     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16303     SZ DSOA NurseStn_Lobby_Flr_3,  !- Design Specification Outdoor Air Object Name
  16304     ,                        !- Zone Heating Sizing Factor
  16305     ,                        !- Zone Cooling Sizing Factor
  16306     DesignDay,               !- Cooling Design Air Flow Method
  16307     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16308     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16309     ,                        !- Cooling Minimum Air Flow {m3/s}
  16310     ,                        !- Cooling Minimum Air Flow Fraction
  16311     DesignDay,               !- Heating Design Air Flow Method
  16312     ,                        !- Heating Design Air Flow Rate {m3/s}
  16313     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16314     ,                        !- Heating Maximum Air Flow {m3/s}
  16315     ;                        !- Heating Maximum Air Flow Fraction
  16316 
  16317   DesignSpecification:OutdoorAir,
  16318     SZ DSOA NurseStn_Lobby_Flr_3,  !- Name
  16319     Flow/Person,             !- Outdoor Air Method
  16320     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16321 
  16322   Sizing:Zone,
  16323     NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
  16324     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16325     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16326     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16327     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16328     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16329     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16330     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16331     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16332     SZ DSOA NurseStn_Lobby_Flr_4,  !- Design Specification Outdoor Air Object Name
  16333     ,                        !- Zone Heating Sizing Factor
  16334     ,                        !- Zone Cooling Sizing Factor
  16335     DesignDay,               !- Cooling Design Air Flow Method
  16336     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16337     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16338     ,                        !- Cooling Minimum Air Flow {m3/s}
  16339     ,                        !- Cooling Minimum Air Flow Fraction
  16340     DesignDay,               !- Heating Design Air Flow Method
  16341     ,                        !- Heating Design Air Flow Rate {m3/s}
  16342     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16343     ,                        !- Heating Maximum Air Flow {m3/s}
  16344     ;                        !- Heating Maximum Air Flow Fraction
  16345 
  16346   DesignSpecification:OutdoorAir,
  16347     SZ DSOA NurseStn_Lobby_Flr_4,  !- Name
  16348     Flow/Person,             !- Outdoor Air Method
  16349     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16350 
  16351   Sizing:Zone,
  16352     NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
  16353     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16354     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16355     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16356     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16357     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16358     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16359     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16360     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16361     SZ DSOA NurseStn_Lobby_Flr_5,  !- Design Specification Outdoor Air Object Name
  16362     ,                        !- Zone Heating Sizing Factor
  16363     ,                        !- Zone Cooling Sizing Factor
  16364     DesignDay,               !- Cooling Design Air Flow Method
  16365     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16366     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16367     ,                        !- Cooling Minimum Air Flow {m3/s}
  16368     ,                        !- Cooling Minimum Air Flow Fraction
  16369     DesignDay,               !- Heating Design Air Flow Method
  16370     ,                        !- Heating Design Air Flow Rate {m3/s}
  16371     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16372     ,                        !- Heating Maximum Air Flow {m3/s}
  16373     ;                        !- Heating Maximum Air Flow Fraction
  16374 
  16375   DesignSpecification:OutdoorAir,
  16376     SZ DSOA NurseStn_Lobby_Flr_5,  !- Name
  16377     Flow/Person,             !- Outdoor Air Method
  16378     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16379 
  16380 ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  16381 ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  16382 
  16383   Sizing:Zone,
  16384     OR1_Flr_2,               !- Zone or ZoneList Name
  16385     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16386     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16387     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16388     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16389     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16390     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16391     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16392     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16393     SZ DSOA OR1_Flr_2,       !- Design Specification Outdoor Air Object Name
  16394     ,                        !- Zone Heating Sizing Factor
  16395     ,                        !- Zone Cooling Sizing Factor
  16396     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16397     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16398     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16399     0.991292,                !- Cooling Minimum Air Flow {m3/s}
  16400     ,                        !- Cooling Minimum Air Flow Fraction
  16401     DesignDay,               !- Heating Design Air Flow Method
  16402     ,                        !- Heating Design Air Flow Rate {m3/s}
  16403     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16404     ,                        !- Heating Maximum Air Flow {m3/s}
  16405     ;                        !- Heating Maximum Air Flow Fraction
  16406 
  16407   DesignSpecification:OutdoorAir,
  16408     SZ DSOA OR1_Flr_2,       !- Name
  16409     Flow/Zone,               !- Outdoor Air Method
  16410     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16411     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16412     0.198258;                !- Outdoor Air Flow per Zone {m3/s}
  16413 
  16414 ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  16415 ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  16416 
  16417   Sizing:Zone,
  16418     OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
  16419     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16420     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16421     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16422     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16423     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16424     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16425     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16426     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16427     SZ DSOA OR2_Mult5_Flr_2, !- Design Specification Outdoor Air Object Name
  16428     ,                        !- Zone Heating Sizing Factor
  16429     ,                        !- Zone Cooling Sizing Factor
  16430     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16431     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16432     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16433     0.991292,                !- Cooling Minimum Air Flow {m3/s}
  16434     ,                        !- Cooling Minimum Air Flow Fraction
  16435     DesignDay,               !- Heating Design Air Flow Method
  16436     ,                        !- Heating Design Air Flow Rate {m3/s}
  16437     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16438     ,                        !- Heating Maximum Air Flow {m3/s}
  16439     ;                        !- Heating Maximum Air Flow Fraction
  16440 
  16441   DesignSpecification:OutdoorAir,
  16442     SZ DSOA OR2_Mult5_Flr_2, !- Name
  16443     Flow/Zone,               !- Outdoor Air Method
  16444     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16445     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16446     0.198258;                !- Outdoor Air Flow per Zone {m3/s}
  16447 
  16448 ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  16449 ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  16450 
  16451   Sizing:Zone,
  16452     OR3_Flr_2,               !- Zone or ZoneList Name
  16453     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16454     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16455     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16456     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16457     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16458     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16459     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16460     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16461     SZ DSOA OR3_Flr_2,       !- Design Specification Outdoor Air Object Name
  16462     ,                        !- Zone Heating Sizing Factor
  16463     ,                        !- Zone Cooling Sizing Factor
  16464     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16465     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16466     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16467     0.991292,                !- Cooling Minimum Air Flow {m3/s}
  16468     ,                        !- Cooling Minimum Air Flow Fraction
  16469     DesignDay,               !- Heating Design Air Flow Method
  16470     ,                        !- Heating Design Air Flow Rate {m3/s}
  16471     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16472     ,                        !- Heating Maximum Air Flow {m3/s}
  16473     ;                        !- Heating Maximum Air Flow Fraction
  16474 
  16475   DesignSpecification:OutdoorAir,
  16476     SZ DSOA OR3_Flr_2,       !- Name
  16477     Flow/Zone,               !- Outdoor Air Method
  16478     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16479     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16480     0.198258;                !- Outdoor Air Flow per Zone {m3/s}
  16481 
  16482 ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  16483 ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  16484 
  16485   Sizing:Zone,
  16486     OR4_Flr_2,               !- Zone or ZoneList Name
  16487     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16488     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16489     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16490     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16491     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16492     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16493     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16494     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16495     SZ DSOA OR4_Flr_2,       !- Design Specification Outdoor Air Object Name
  16496     ,                        !- Zone Heating Sizing Factor
  16497     ,                        !- Zone Cooling Sizing Factor
  16498     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16499     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16500     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16501     3.965417,                !- Cooling Minimum Air Flow {m3/s}
  16502     ,                        !- Cooling Minimum Air Flow Fraction
  16503     DesignDay,               !- Heating Design Air Flow Method
  16504     ,                        !- Heating Design Air Flow Rate {m3/s}
  16505     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16506     ,                        !- Heating Maximum Air Flow {m3/s}
  16507     ;                        !- Heating Maximum Air Flow Fraction
  16508 
  16509   DesignSpecification:OutdoorAir,
  16510     SZ DSOA OR4_Flr_2,       !- Name
  16511     Flow/Zone,               !- Outdoor Air Method
  16512     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16513     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16514     0.793083;                !- Outdoor Air Flow per Zone {m3/s}
  16515 
  16516   Sizing:Zone,
  16517     OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
  16518     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16519     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16520     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16521     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16522     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16523     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16524     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16525     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16526     SZ DSOA OR_NurseStn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name
  16527     ,                        !- Zone Heating Sizing Factor
  16528     ,                        !- Zone Cooling Sizing Factor
  16529     DesignDay,               !- Cooling Design Air Flow Method
  16530     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16531     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16532     ,                        !- Cooling Minimum Air Flow {m3/s}
  16533     ,                        !- Cooling Minimum Air Flow Fraction
  16534     DesignDay,               !- Heating Design Air Flow Method
  16535     ,                        !- Heating Design Air Flow Rate {m3/s}
  16536     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16537     ,                        !- Heating Maximum Air Flow {m3/s}
  16538     ;                        !- Heating Maximum Air Flow Fraction
  16539 
  16540   DesignSpecification:OutdoorAir,
  16541     SZ DSOA OR_NurseStn_Lobby_Flr_2,  !- Name
  16542     Flow/Person,             !- Outdoor Air Method
  16543     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16544 
  16545   Sizing:Zone,
  16546     Office1_Flr_5,           !- Zone or ZoneList Name
  16547     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16548     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16549     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16550     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16551     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16552     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16553     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16554     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16555     SZ DSOA Office1_Flr_5,   !- Design Specification Outdoor Air Object Name
  16556     ,                        !- Zone Heating Sizing Factor
  16557     ,                        !- Zone Cooling Sizing Factor
  16558     DesignDay,               !- Cooling Design Air Flow Method
  16559     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16560     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16561     ,                        !- Cooling Minimum Air Flow {m3/s}
  16562     ,                        !- Cooling Minimum Air Flow Fraction
  16563     DesignDay,               !- Heating Design Air Flow Method
  16564     ,                        !- Heating Design Air Flow Rate {m3/s}
  16565     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16566     ,                        !- Heating Maximum Air Flow {m3/s}
  16567     ;                        !- Heating Maximum Air Flow Fraction
  16568 
  16569   DesignSpecification:OutdoorAir,
  16570     SZ DSOA Office1_Flr_5,   !- Name
  16571     Flow/Person,             !- Outdoor Air Method
  16572     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16573 
  16574   Sizing:Zone,
  16575     Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
  16576     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16577     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16578     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16579     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16580     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16581     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16582     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16583     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16584     SZ DSOA Office1_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
  16585     ,                        !- Zone Heating Sizing Factor
  16586     ,                        !- Zone Cooling Sizing Factor
  16587     DesignDay,               !- Cooling Design Air Flow Method
  16588     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16589     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16590     ,                        !- Cooling Minimum Air Flow {m3/s}
  16591     ,                        !- Cooling Minimum Air Flow Fraction
  16592     DesignDay,               !- Heating Design Air Flow Method
  16593     ,                        !- Heating Design Air Flow Rate {m3/s}
  16594     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16595     ,                        !- Heating Maximum Air Flow {m3/s}
  16596     ;                        !- Heating Maximum Air Flow Fraction
  16597 
  16598   DesignSpecification:OutdoorAir,
  16599     SZ DSOA Office1_Mult4_Flr_1,  !- Name
  16600     Flow/Person,             !- Outdoor Air Method
  16601     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16602 
  16603   Sizing:Zone,
  16604     Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
  16605     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16606     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16607     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16608     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16609     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16610     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16611     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16612     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16613     SZ DSOA Office2_Mult5_Flr_5,  !- Design Specification Outdoor Air Object Name
  16614     ,                        !- Zone Heating Sizing Factor
  16615     ,                        !- Zone Cooling Sizing Factor
  16616     DesignDay,               !- Cooling Design Air Flow Method
  16617     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16618     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16619     ,                        !- Cooling Minimum Air Flow {m3/s}
  16620     ,                        !- Cooling Minimum Air Flow Fraction
  16621     DesignDay,               !- Heating Design Air Flow Method
  16622     ,                        !- Heating Design Air Flow Rate {m3/s}
  16623     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16624     ,                        !- Heating Maximum Air Flow {m3/s}
  16625     ;                        !- Heating Maximum Air Flow Fraction
  16626 
  16627   DesignSpecification:OutdoorAir,
  16628     SZ DSOA Office2_Mult5_Flr_5,  !- Name
  16629     Flow/Person,             !- Outdoor Air Method
  16630     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16631 
  16632   Sizing:Zone,
  16633     Office3_Flr_5,           !- Zone or ZoneList Name
  16634     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16635     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16636     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16637     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16638     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16639     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16640     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16641     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16642     SZ DSOA Office3_Flr_5,   !- Design Specification Outdoor Air Object Name
  16643     ,                        !- Zone Heating Sizing Factor
  16644     ,                        !- Zone Cooling Sizing Factor
  16645     DesignDay,               !- Cooling Design Air Flow Method
  16646     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16647     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16648     ,                        !- Cooling Minimum Air Flow {m3/s}
  16649     ,                        !- Cooling Minimum Air Flow Fraction
  16650     DesignDay,               !- Heating Design Air Flow Method
  16651     ,                        !- Heating Design Air Flow Rate {m3/s}
  16652     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16653     ,                        !- Heating Maximum Air Flow {m3/s}
  16654     ;                        !- Heating Maximum Air Flow Fraction
  16655 
  16656   DesignSpecification:OutdoorAir,
  16657     SZ DSOA Office3_Flr_5,   !- Name
  16658     Flow/Person,             !- Outdoor Air Method
  16659     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16660 
  16661   Sizing:Zone,
  16662     Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
  16663     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16664     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16665     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16666     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16667     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16668     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16669     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16670     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16671     SZ DSOA Office4_Mult6_Flr_5,  !- Design Specification Outdoor Air Object Name
  16672     ,                        !- Zone Heating Sizing Factor
  16673     ,                        !- Zone Cooling Sizing Factor
  16674     DesignDay,               !- Cooling Design Air Flow Method
  16675     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16676     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16677     ,                        !- Cooling Minimum Air Flow {m3/s}
  16678     ,                        !- Cooling Minimum Air Flow Fraction
  16679     DesignDay,               !- Heating Design Air Flow Method
  16680     ,                        !- Heating Design Air Flow Rate {m3/s}
  16681     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16682     ,                        !- Heating Maximum Air Flow {m3/s}
  16683     ;                        !- Heating Maximum Air Flow Fraction
  16684 
  16685   DesignSpecification:OutdoorAir,
  16686     SZ DSOA Office4_Mult6_Flr_5,  !- Name
  16687     Flow/Person,             !- Outdoor Air Method
  16688     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16689 
  16690 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16691 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16692 
  16693   Sizing:Zone,
  16694     PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
  16695     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16696     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16697     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16698     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16699     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16700     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16701     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16702     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16703     SZ DSOA PatRoom1_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
  16704     ,                        !- Zone Heating Sizing Factor
  16705     ,                        !- Zone Cooling Sizing Factor
  16706     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16707     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16708     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16709     0.148683,                !- Cooling Minimum Air Flow {m3/s}
  16710     ,                        !- Cooling Minimum Air Flow Fraction
  16711     DesignDay,               !- Heating Design Air Flow Method
  16712     ,                        !- Heating Design Air Flow Rate {m3/s}
  16713     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16714     ,                        !- Heating Maximum Air Flow {m3/s}
  16715     ;                        !- Heating Maximum Air Flow Fraction
  16716 
  16717   DesignSpecification:OutdoorAir,
  16718     SZ DSOA PatRoom1_Mult10_Flr_3,  !- Name
  16719     Flow/Zone,               !- Outdoor Air Method
  16720     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16721     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16722     0.049561;                !- Outdoor Air Flow per Zone {m3/s}
  16723 
  16724 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16725 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16726 
  16727   Sizing:Zone,
  16728     PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
  16729     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16730     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16731     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16732     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16733     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16734     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16735     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16736     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16737     SZ DSOA PatRoom1_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
  16738     ,                        !- Zone Heating Sizing Factor
  16739     ,                        !- Zone Cooling Sizing Factor
  16740     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16741     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16742     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16743     0.148683,                !- Cooling Minimum Air Flow {m3/s}
  16744     ,                        !- Cooling Minimum Air Flow Fraction
  16745     DesignDay,               !- Heating Design Air Flow Method
  16746     ,                        !- Heating Design Air Flow Rate {m3/s}
  16747     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16748     ,                        !- Heating Maximum Air Flow {m3/s}
  16749     ;                        !- Heating Maximum Air Flow Fraction
  16750 
  16751   DesignSpecification:OutdoorAir,
  16752     SZ DSOA PatRoom1_Mult10_Flr_4,  !- Name
  16753     Flow/Zone,               !- Outdoor Air Method
  16754     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16755     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16756     0.049561;                !- Outdoor Air Flow per Zone {m3/s}
  16757 
  16758 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16759 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16760 
  16761   Sizing:Zone,
  16762     PatRoom2_Flr_3,          !- Zone or ZoneList Name
  16763     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16764     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16765     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16766     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16767     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16768     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16769     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16770     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16771     SZ DSOA PatRoom2_Flr_3,  !- Design Specification Outdoor Air Object Name
  16772     ,                        !- Zone Heating Sizing Factor
  16773     ,                        !- Zone Cooling Sizing Factor
  16774     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16775     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16776     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16777     0.24785,                 !- Cooling Minimum Air Flow {m3/s}
  16778     ,                        !- Cooling Minimum Air Flow Fraction
  16779     DesignDay,               !- Heating Design Air Flow Method
  16780     ,                        !- Heating Design Air Flow Rate {m3/s}
  16781     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16782     ,                        !- Heating Maximum Air Flow {m3/s}
  16783     ;                        !- Heating Maximum Air Flow Fraction
  16784 
  16785   DesignSpecification:OutdoorAir,
  16786     SZ DSOA PatRoom2_Flr_3,  !- Name
  16787     Flow/Zone,               !- Outdoor Air Method
  16788     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16789     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16790     0.082617;                !- Outdoor Air Flow per Zone {m3/s}
  16791 
  16792 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16793 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16794 
  16795   Sizing:Zone,
  16796     PatRoom2_Flr_4,          !- Zone or ZoneList Name
  16797     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16798     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16799     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16800     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16801     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16802     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16803     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16804     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16805     SZ DSOA PatRoom2_Flr_4,  !- Design Specification Outdoor Air Object Name
  16806     ,                        !- Zone Heating Sizing Factor
  16807     ,                        !- Zone Cooling Sizing Factor
  16808     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16809     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16810     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16811     0.24785,                 !- Cooling Minimum Air Flow {m3/s}
  16812     ,                        !- Cooling Minimum Air Flow Fraction
  16813     DesignDay,               !- Heating Design Air Flow Method
  16814     ,                        !- Heating Design Air Flow Rate {m3/s}
  16815     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16816     ,                        !- Heating Maximum Air Flow {m3/s}
  16817     ;                        !- Heating Maximum Air Flow Fraction
  16818 
  16819   DesignSpecification:OutdoorAir,
  16820     SZ DSOA PatRoom2_Flr_4,  !- Name
  16821     Flow/Zone,               !- Outdoor Air Method
  16822     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16823     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16824     0.082617;                !- Outdoor Air Flow per Zone {m3/s}
  16825 
  16826 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16827 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16828 
  16829   Sizing:Zone,
  16830     PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
  16831     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16832     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16833     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16834     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16835     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16836     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16837     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16838     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16839     SZ DSOA PatRoom3_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
  16840     ,                        !- Zone Heating Sizing Factor
  16841     ,                        !- Zone Cooling Sizing Factor
  16842     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16843     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16844     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16845     0.143767,                !- Cooling Minimum Air Flow {m3/s}
  16846     ,                        !- Cooling Minimum Air Flow Fraction
  16847     DesignDay,               !- Heating Design Air Flow Method
  16848     ,                        !- Heating Design Air Flow Rate {m3/s}
  16849     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16850     ,                        !- Heating Maximum Air Flow {m3/s}
  16851     ;                        !- Heating Maximum Air Flow Fraction
  16852 
  16853   DesignSpecification:OutdoorAir,
  16854     SZ DSOA PatRoom3_Mult10_Flr_3,  !- Name
  16855     Flow/Zone,               !- Outdoor Air Method
  16856     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16857     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16858     0.047922;                !- Outdoor Air Flow per Zone {m3/s}
  16859 
  16860 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16861 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16862 
  16863   Sizing:Zone,
  16864     PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
  16865     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16866     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16867     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16868     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16869     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16870     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16871     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16872     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16873     SZ DSOA PatRoom3_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
  16874     ,                        !- Zone Heating Sizing Factor
  16875     ,                        !- Zone Cooling Sizing Factor
  16876     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16877     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16878     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16879     0.143767,                !- Cooling Minimum Air Flow {m3/s}
  16880     ,                        !- Cooling Minimum Air Flow Fraction
  16881     DesignDay,               !- Heating Design Air Flow Method
  16882     ,                        !- Heating Design Air Flow Rate {m3/s}
  16883     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16884     ,                        !- Heating Maximum Air Flow {m3/s}
  16885     ;                        !- Heating Maximum Air Flow Fraction
  16886 
  16887   DesignSpecification:OutdoorAir,
  16888     SZ DSOA PatRoom3_Mult10_Flr_4,  !- Name
  16889     Flow/Zone,               !- Outdoor Air Method
  16890     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16891     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16892     0.047922;                !- Outdoor Air Flow per Zone {m3/s}
  16893 
  16894 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16895 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16896 
  16897   Sizing:Zone,
  16898     PatRoom4_Flr_3,          !- Zone or ZoneList Name
  16899     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16900     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16901     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16902     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16903     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16904     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16905     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16906     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16907     SZ DSOA PatRoom4_Flr_3,  !- Design Specification Outdoor Air Object Name
  16908     ,                        !- Zone Heating Sizing Factor
  16909     ,                        !- Zone Cooling Sizing Factor
  16910     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16911     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16912     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16913     0.24785,                 !- Cooling Minimum Air Flow {m3/s}
  16914     ,                        !- Cooling Minimum Air Flow Fraction
  16915     DesignDay,               !- Heating Design Air Flow Method
  16916     ,                        !- Heating Design Air Flow Rate {m3/s}
  16917     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16918     ,                        !- Heating Maximum Air Flow {m3/s}
  16919     ;                        !- Heating Maximum Air Flow Fraction
  16920 
  16921   DesignSpecification:OutdoorAir,
  16922     SZ DSOA PatRoom4_Flr_3,  !- Name
  16923     Flow/Zone,               !- Outdoor Air Method
  16924     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16925     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16926     0.082617;                !- Outdoor Air Flow per Zone {m3/s}
  16927 
  16928 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16929 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16930 
  16931   Sizing:Zone,
  16932     PatRoom4_Flr_4,          !- Zone or ZoneList Name
  16933     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16934     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16935     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16936     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16937     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16938     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16939     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16940     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16941     SZ DSOA PatRoom4_Flr_4,  !- Design Specification Outdoor Air Object Name
  16942     ,                        !- Zone Heating Sizing Factor
  16943     ,                        !- Zone Cooling Sizing Factor
  16944     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16945     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16946     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16947     0.24785,                 !- Cooling Minimum Air Flow {m3/s}
  16948     ,                        !- Cooling Minimum Air Flow Fraction
  16949     DesignDay,               !- Heating Design Air Flow Method
  16950     ,                        !- Heating Design Air Flow Rate {m3/s}
  16951     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16952     ,                        !- Heating Maximum Air Flow {m3/s}
  16953     ;                        !- Heating Maximum Air Flow Fraction
  16954 
  16955   DesignSpecification:OutdoorAir,
  16956     SZ DSOA PatRoom4_Flr_4,  !- Name
  16957     Flow/Zone,               !- Outdoor Air Method
  16958     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16959     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16960     0.082617;                !- Outdoor Air Flow per Zone {m3/s}
  16961 
  16962 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16963 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16964 
  16965   Sizing:Zone,
  16966     PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
  16967     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16968     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16969     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16970     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16971     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16972     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16973     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16974     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16975     SZ DSOA PatRoom5_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
  16976     ,                        !- Zone Heating Sizing Factor
  16977     ,                        !- Zone Cooling Sizing Factor
  16978     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16979     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16980     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16981     0.148683,                !- Cooling Minimum Air Flow {m3/s}
  16982     ,                        !- Cooling Minimum Air Flow Fraction
  16983     DesignDay,               !- Heating Design Air Flow Method
  16984     ,                        !- Heating Design Air Flow Rate {m3/s}
  16985     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16986     ,                        !- Heating Maximum Air Flow {m3/s}
  16987     ;                        !- Heating Maximum Air Flow Fraction
  16988 
  16989   DesignSpecification:OutdoorAir,
  16990     SZ DSOA PatRoom5_Mult10_Flr_3,  !- Name
  16991     Flow/Zone,               !- Outdoor Air Method
  16992     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16993     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16994     0.049561;                !- Outdoor Air Flow per Zone {m3/s}
  16995 
  16996 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16997 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16998 
  16999   Sizing:Zone,
  17000     PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
  17001     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17002     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17003     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17004     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17005     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17006     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17007     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17008     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17009     SZ DSOA PatRoom5_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
  17010     ,                        !- Zone Heating Sizing Factor
  17011     ,                        !- Zone Cooling Sizing Factor
  17012     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17013     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17014     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17015     0.148683,                !- Cooling Minimum Air Flow {m3/s}
  17016     ,                        !- Cooling Minimum Air Flow Fraction
  17017     DesignDay,               !- Heating Design Air Flow Method
  17018     ,                        !- Heating Design Air Flow Rate {m3/s}
  17019     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17020     ,                        !- Heating Maximum Air Flow {m3/s}
  17021     ;                        !- Heating Maximum Air Flow Fraction
  17022 
  17023   DesignSpecification:OutdoorAir,
  17024     SZ DSOA PatRoom5_Mult10_Flr_4,  !- Name
  17025     Flow/Zone,               !- Outdoor Air Method
  17026     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  17027     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  17028     0.049561;                !- Outdoor Air Flow per Zone {m3/s}
  17029 
  17030 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  17031 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  17032 
  17033   Sizing:Zone,
  17034     PatRoom6_Flr_3,          !- Zone or ZoneList Name
  17035     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17036     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17037     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17038     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17039     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17040     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17041     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17042     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17043     SZ DSOA PatRoom6_Flr_3,  !- Design Specification Outdoor Air Object Name
  17044     ,                        !- Zone Heating Sizing Factor
  17045     ,                        !- Zone Cooling Sizing Factor
  17046     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17047     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17048     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17049     0.198267,                !- Cooling Minimum Air Flow {m3/s}
  17050     ,                        !- Cooling Minimum Air Flow Fraction
  17051     DesignDay,               !- Heating Design Air Flow Method
  17052     ,                        !- Heating Design Air Flow Rate {m3/s}
  17053     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17054     ,                        !- Heating Maximum Air Flow {m3/s}
  17055     ;                        !- Heating Maximum Air Flow Fraction
  17056 
  17057   DesignSpecification:OutdoorAir,
  17058     SZ DSOA PatRoom6_Flr_3,  !- Name
  17059     Flow/Zone,               !- Outdoor Air Method
  17060     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  17061     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  17062     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  17063 
  17064 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  17065 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  17066 
  17067   Sizing:Zone,
  17068     PatRoom6_Flr_4,          !- Zone or ZoneList Name
  17069     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17070     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17071     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17072     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17073     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17074     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17075     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17076     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17077     SZ DSOA PatRoom6_Flr_4,  !- Design Specification Outdoor Air Object Name
  17078     ,                        !- Zone Heating Sizing Factor
  17079     ,                        !- Zone Cooling Sizing Factor
  17080     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17081     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17082     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17083     0.198267,                !- Cooling Minimum Air Flow {m3/s}
  17084     ,                        !- Cooling Minimum Air Flow Fraction
  17085     DesignDay,               !- Heating Design Air Flow Method
  17086     ,                        !- Heating Design Air Flow Rate {m3/s}
  17087     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17088     ,                        !- Heating Maximum Air Flow {m3/s}
  17089     ;                        !- Heating Maximum Air Flow Fraction
  17090 
  17091   DesignSpecification:OutdoorAir,
  17092     SZ DSOA PatRoom6_Flr_4,  !- Name
  17093     Flow/Zone,               !- Outdoor Air Method
  17094     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  17095     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  17096     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  17097 
  17098 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  17099 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  17100 
  17101   Sizing:Zone,
  17102     PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
  17103     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17104     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17105     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17106     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17107     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17108     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17109     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17110     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17111     SZ DSOA PatRoom7_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
  17112     ,                        !- Zone Heating Sizing Factor
  17113     ,                        !- Zone Cooling Sizing Factor
  17114     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17115     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17116     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17117     0.143767,                !- Cooling Minimum Air Flow {m3/s}
  17118     ,                        !- Cooling Minimum Air Flow Fraction
  17119     DesignDay,               !- Heating Design Air Flow Method
  17120     ,                        !- Heating Design Air Flow Rate {m3/s}
  17121     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17122     ,                        !- Heating Maximum Air Flow {m3/s}
  17123     ;                        !- Heating Maximum Air Flow Fraction
  17124 
  17125   DesignSpecification:OutdoorAir,
  17126     SZ DSOA PatRoom7_Mult10_Flr_3,  !- Name
  17127     Flow/Zone,               !- Outdoor Air Method
  17128     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  17129     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  17130     0.047922;                !- Outdoor Air Flow per Zone {m3/s}
  17131 
  17132 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  17133 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  17134 
  17135   Sizing:Zone,
  17136     PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
  17137     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17138     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17139     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17140     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17141     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17142     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17143     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17144     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17145     SZ DSOA PatRoom7_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
  17146     ,                        !- Zone Heating Sizing Factor
  17147     ,                        !- Zone Cooling Sizing Factor
  17148     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17149     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17150     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17151     0.143767,                !- Cooling Minimum Air Flow {m3/s}
  17152     ,                        !- Cooling Minimum Air Flow Fraction
  17153     DesignDay,               !- Heating Design Air Flow Method
  17154     ,                        !- Heating Design Air Flow Rate {m3/s}
  17155     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17156     ,                        !- Heating Maximum Air Flow {m3/s}
  17157     ;                        !- Heating Maximum Air Flow Fraction
  17158 
  17159   DesignSpecification:OutdoorAir,
  17160     SZ DSOA PatRoom7_Mult10_Flr_4,  !- Name
  17161     Flow/Zone,               !- Outdoor Air Method
  17162     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  17163     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  17164     0.047922;                !- Outdoor Air Flow per Zone {m3/s}
  17165 
  17166 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  17167 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  17168 
  17169   Sizing:Zone,
  17170     PatRoom8_Flr_3,          !- Zone or ZoneList Name
  17171     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17172     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17173     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17174     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17175     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17176     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17177     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17178     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17179     SZ DSOA PatRoom8_Flr_3,  !- Design Specification Outdoor Air Object Name
  17180     ,                        !- Zone Heating Sizing Factor
  17181     ,                        !- Zone Cooling Sizing Factor
  17182     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17183     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17184     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17185     0.198267,                !- Cooling Minimum Air Flow {m3/s}
  17186     ,                        !- Cooling Minimum Air Flow Fraction
  17187     DesignDay,               !- Heating Design Air Flow Method
  17188     ,                        !- Heating Design Air Flow Rate {m3/s}
  17189     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17190     ,                        !- Heating Maximum Air Flow {m3/s}
  17191     ;                        !- Heating Maximum Air Flow Fraction
  17192 
  17193   DesignSpecification:OutdoorAir,
  17194     SZ DSOA PatRoom8_Flr_3,  !- Name
  17195     Flow/Zone,               !- Outdoor Air Method
  17196     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  17197     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  17198     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  17199 
  17200 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  17201 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  17202 
  17203   Sizing:Zone,
  17204     PatRoom8_Flr_4,          !- Zone or ZoneList Name
  17205     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17206     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17207     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17208     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17209     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17210     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17211     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17212     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17213     SZ DSOA PatRoom8_Flr_4,  !- Design Specification Outdoor Air Object Name
  17214     ,                        !- Zone Heating Sizing Factor
  17215     ,                        !- Zone Cooling Sizing Factor
  17216     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17217     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17218     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17219     0.198267,                !- Cooling Minimum Air Flow {m3/s}
  17220     ,                        !- Cooling Minimum Air Flow Fraction
  17221     DesignDay,               !- Heating Design Air Flow Method
  17222     ,                        !- Heating Design Air Flow Rate {m3/s}
  17223     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17224     ,                        !- Heating Maximum Air Flow {m3/s}
  17225     ;                        !- Heating Maximum Air Flow Fraction
  17226 
  17227   DesignSpecification:OutdoorAir,
  17228     SZ DSOA PatRoom8_Flr_4,  !- Name
  17229     Flow/Zone,               !- Outdoor Air Method
  17230     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  17231     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  17232     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  17233 
  17234 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  17235 
  17236   Sizing:Zone,
  17237     PhysTherapy_Flr_3,       !- Zone or ZoneList Name
  17238     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17239     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17240     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17241     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17242     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17243     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17244     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17245     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17246     SZ DSOA PhysTherapy_Flr_3,  !- Design Specification Outdoor Air Object Name
  17247     ,                        !- Zone Heating Sizing Factor
  17248     ,                        !- Zone Cooling Sizing Factor
  17249     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17250     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17251     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17252     3.4697,                  !- Cooling Minimum Air Flow {m3/s}
  17253     ,                        !- Cooling Minimum Air Flow Fraction
  17254     DesignDay,               !- Heating Design Air Flow Method
  17255     ,                        !- Heating Design Air Flow Rate {m3/s}
  17256     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17257     ,                        !- Heating Maximum Air Flow {m3/s}
  17258     ;                        !- Heating Maximum Air Flow Fraction
  17259 
  17260   DesignSpecification:OutdoorAir,
  17261     SZ DSOA PhysTherapy_Flr_3,  !- Name
  17262     Flow/Person,             !- Outdoor Air Method
  17263     0.008;                   !- Outdoor Air Flow per Person {m3/s-person}
  17264 
  17265 ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  17266 ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  17267 
  17268   Sizing:Zone,
  17269     Radiology_Flr_4,         !- Zone or ZoneList Name
  17270     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17271     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17272     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17273     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17274     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17275     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17276     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17277     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17278     SZ DSOA Radiology_Flr_4, !- Design Specification Outdoor Air Object Name
  17279     ,                        !- Zone Heating Sizing Factor
  17280     ,                        !- Zone Cooling Sizing Factor
  17281     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17282     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17283     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17284     8.67425,                 !- Cooling Minimum Air Flow {m3/s}
  17285     ,                        !- Cooling Minimum Air Flow Fraction
  17286     DesignDay,               !- Heating Design Air Flow Method
  17287     ,                        !- Heating Design Air Flow Rate {m3/s}
  17288     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17289     ,                        !- Heating Maximum Air Flow {m3/s}
  17290     ;                        !- Heating Maximum Air Flow Fraction
  17291 
  17292   DesignSpecification:OutdoorAir,
  17293     SZ DSOA Radiology_Flr_4, !- Name
  17294     Flow/Zone,               !- Outdoor Air Method
  17295     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  17296     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  17297     1.73485;                 !- Outdoor Air Flow per Zone {m3/s}
  17298 
  17299   ZoneControl:Thermostat,
  17300     Basement Thermostat,     !- Name
  17301     Basement,                !- Zone or ZoneList Name
  17302     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17303     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17304     Basement DualSPSched;    !- Control 1 Name
  17305 
  17306   ZoneControl:Thermostat,
  17307     Corridor_Flr_1 Thermostat,  !- Name
  17308     Corridor_Flr_1,          !- Zone or ZoneList Name
  17309     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17310     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17311     Corridor_Flr_1 DualSPSched;  !- Control 1 Name
  17312 
  17313   ZoneControl:Thermostat,
  17314     Corridor_Flr_2 Thermostat,  !- Name
  17315     Corridor_Flr_2,          !- Zone or ZoneList Name
  17316     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17317     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17318     Corridor_Flr_2 DualSPSched;  !- Control 1 Name
  17319 
  17320   ZoneControl:Thermostat,
  17321     Corridor_Flr_5 Thermostat,  !- Name
  17322     Corridor_Flr_5,          !- Zone or ZoneList Name
  17323     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17324     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17325     Corridor_Flr_5 DualSPSched;  !- Control 1 Name
  17326 
  17327   ZoneControl:Thermostat,
  17328     Corridor_NW_Flr_3 Thermostat,  !- Name
  17329     Corridor_NW_Flr_3,       !- Zone or ZoneList Name
  17330     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17331     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17332     Corridor_NW_Flr_3 DualSPSched;  !- Control 1 Name
  17333 
  17334   ZoneControl:Thermostat,
  17335     Corridor_NW_Flr_4 Thermostat,  !- Name
  17336     Corridor_NW_Flr_4,       !- Zone or ZoneList Name
  17337     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17338     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17339     Corridor_NW_Flr_4 DualSPSched;  !- Control 1 Name
  17340 
  17341   ZoneControl:Thermostat,
  17342     Corridor_SE_Flr_3 Thermostat,  !- Name
  17343     Corridor_SE_Flr_3,       !- Zone or ZoneList Name
  17344     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17345     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17346     Corridor_SE_Flr_3 DualSPSched;  !- Control 1 Name
  17347 
  17348   ZoneControl:Thermostat,
  17349     Corridor_SE_Flr_4 Thermostat,  !- Name
  17350     Corridor_SE_Flr_4,       !- Zone or ZoneList Name
  17351     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17352     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17353     Corridor_SE_Flr_4 DualSPSched;  !- Control 1 Name
  17354 
  17355   ZoneControl:Thermostat,
  17356     Dining_Flr_5 Thermostat, !- Name
  17357     Dining_Flr_5,            !- Zone or ZoneList Name
  17358     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17359     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17360     Dining_Flr_5 DualSPSched;!- Control 1 Name
  17361 
  17362   ZoneControl:Thermostat,
  17363     ER_Exam1_Mult4_Flr_1 Thermostat,  !- Name
  17364     ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
  17365     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17366     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17367     ER_Exam1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name
  17368 
  17369   ZoneControl:Thermostat,
  17370     ER_Exam3_Mult4_Flr_1 Thermostat,  !- Name
  17371     ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
  17372     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17373     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17374     ER_Exam3_Mult4_Flr_1 DualSPSched;  !- Control 1 Name
  17375 
  17376   ZoneControl:Thermostat,
  17377     ER_NurseStn_Lobby_Flr_1 Thermostat,  !- Name
  17378     ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
  17379     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17380     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17381     ER_NurseStn_Lobby_Flr_1 DualSPSched;  !- Control 1 Name
  17382 
  17383   ZoneControl:Thermostat,
  17384     ER_Trauma1_Flr_1 Thermostat,  !- Name
  17385     ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
  17386     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17387     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17388     ER_Trauma1_Flr_1 DualSPSched;  !- Control 1 Name
  17389 
  17390   ZoneControl:Thermostat,
  17391     ER_Trauma2_Flr_1 Thermostat,  !- Name
  17392     ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
  17393     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17394     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17395     ER_Trauma2_Flr_1 DualSPSched;  !- Control 1 Name
  17396 
  17397   ZoneControl:Thermostat,
  17398     ER_Triage_Mult4_Flr_1 Thermostat,  !- Name
  17399     ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
  17400     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17401     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17402     ER_Triage_Mult4_Flr_1 DualSPSched;  !- Control 1 Name
  17403 
  17404   ZoneControl:Thermostat,
  17405     ICU_Flr_2 Thermostat,    !- Name
  17406     ICU_Flr_2,               !- Zone or ZoneList Name
  17407     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17408     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17409     ICU_Flr_2 DualSPSched;   !- Control 1 Name
  17410 
  17411   ZoneControl:Thermostat,
  17412     ICU_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
  17413     ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
  17414     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17415     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17416     ICU_NurseStn_Lobby_Flr_2 DualSPSched;  !- Control 1 Name
  17417 
  17418   ZoneControl:Thermostat,
  17419     IC_PatRoom1_Mult5_Flr_2 Thermostat,  !- Name
  17420     IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
  17421     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17422     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17423     IC_PatRoom1_Mult5_Flr_2 DualSPSched;  !- Control 1 Name
  17424 
  17425   ZoneControl:Thermostat,
  17426     IC_PatRoom2_Flr_2 Thermostat,  !- Name
  17427     IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
  17428     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17429     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17430     IC_PatRoom2_Flr_2 DualSPSched;  !- Control 1 Name
  17431 
  17432   ZoneControl:Thermostat,
  17433     IC_PatRoom3_Mult6_Flr_2 Thermostat,  !- Name
  17434     IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
  17435     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17436     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17437     IC_PatRoom3_Mult6_Flr_2 DualSPSched;  !- Control 1 Name
  17438 
  17439   ZoneControl:Thermostat,
  17440     Kitchen_Flr_5 Thermostat,!- Name
  17441     Kitchen_Flr_5,           !- Zone or ZoneList Name
  17442     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17443     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17444     Kitchen_Flr_5 DualSPSched;  !- Control 1 Name
  17445 
  17446   ZoneControl:Thermostat,
  17447     Lab_Flr_3 Thermostat,    !- Name
  17448     Lab_Flr_3,               !- Zone or ZoneList Name
  17449     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17450     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17451     Lab_Flr_3 DualSPSched;   !- Control 1 Name
  17452 
  17453   ZoneControl:Thermostat,
  17454     Lab_Flr_4 Thermostat,    !- Name
  17455     Lab_Flr_4,               !- Zone or ZoneList Name
  17456     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17457     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17458     Lab_Flr_4 DualSPSched;   !- Control 1 Name
  17459 
  17460   ZoneControl:Thermostat,
  17461     Lobby_Records_Flr_1 Thermostat,  !- Name
  17462     Lobby_Records_Flr_1,     !- Zone or ZoneList Name
  17463     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17464     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17465     Lobby_Records_Flr_1 DualSPSched;  !- Control 1 Name
  17466 
  17467   ZoneControl:Thermostat,
  17468     NurseStn_Lobby_Flr_3 Thermostat,  !- Name
  17469     NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
  17470     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17471     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17472     NurseStn_Lobby_Flr_3 DualSPSched;  !- Control 1 Name
  17473 
  17474   ZoneControl:Thermostat,
  17475     NurseStn_Lobby_Flr_4 Thermostat,  !- Name
  17476     NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
  17477     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17478     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17479     NurseStn_Lobby_Flr_4 DualSPSched;  !- Control 1 Name
  17480 
  17481   ZoneControl:Thermostat,
  17482     NurseStn_Lobby_Flr_5 Thermostat,  !- Name
  17483     NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
  17484     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17485     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17486     NurseStn_Lobby_Flr_5 DualSPSched;  !- Control 1 Name
  17487 
  17488   ZoneControl:Thermostat,
  17489     OR1_Flr_2 Thermostat,    !- Name
  17490     OR1_Flr_2,               !- Zone or ZoneList Name
  17491     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17492     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17493     OR1_Flr_2 DualSPSched;   !- Control 1 Name
  17494 
  17495   ZoneControl:Thermostat,
  17496     OR2_Mult5_Flr_2 Thermostat,  !- Name
  17497     OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
  17498     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17499     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17500     OR2_Mult5_Flr_2 DualSPSched;  !- Control 1 Name
  17501 
  17502   ZoneControl:Thermostat,
  17503     OR3_Flr_2 Thermostat,    !- Name
  17504     OR3_Flr_2,               !- Zone or ZoneList Name
  17505     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17506     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17507     OR3_Flr_2 DualSPSched;   !- Control 1 Name
  17508 
  17509   ZoneControl:Thermostat,
  17510     OR4_Flr_2 Thermostat,    !- Name
  17511     OR4_Flr_2,               !- Zone or ZoneList Name
  17512     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17513     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17514     OR4_Flr_2 DualSPSched;   !- Control 1 Name
  17515 
  17516   ZoneControl:Thermostat,
  17517     OR_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
  17518     OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
  17519     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17520     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17521     OR_NurseStn_Lobby_Flr_2 DualSPSched;  !- Control 1 Name
  17522 
  17523   ZoneControl:Thermostat,
  17524     Office1_Flr_5 Thermostat,!- Name
  17525     Office1_Flr_5,           !- Zone or ZoneList Name
  17526     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17527     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17528     Office1_Flr_5 DualSPSched;  !- Control 1 Name
  17529 
  17530   ZoneControl:Thermostat,
  17531     Office1_Mult4_Flr_1 Thermostat,  !- Name
  17532     Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
  17533     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17534     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17535     Office1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name
  17536 
  17537   ZoneControl:Thermostat,
  17538     Office2_Mult5_Flr_5 Thermostat,  !- Name
  17539     Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
  17540     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17541     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17542     Office2_Mult5_Flr_5 DualSPSched;  !- Control 1 Name
  17543 
  17544   ZoneControl:Thermostat,
  17545     Office3_Flr_5 Thermostat,!- Name
  17546     Office3_Flr_5,           !- Zone or ZoneList Name
  17547     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17548     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17549     Office3_Flr_5 DualSPSched;  !- Control 1 Name
  17550 
  17551   ZoneControl:Thermostat,
  17552     Office4_Mult6_Flr_5 Thermostat,  !- Name
  17553     Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
  17554     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17555     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17556     Office4_Mult6_Flr_5 DualSPSched;  !- Control 1 Name
  17557 
  17558   ZoneControl:Thermostat,
  17559     PatRoom1_Mult10_Flr_3 Thermostat,  !- Name
  17560     PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
  17561     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17562     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17563     PatRoom1_Mult10_Flr_3 DualSPSched;  !- Control 1 Name
  17564 
  17565   ZoneControl:Thermostat,
  17566     PatRoom1_Mult10_Flr_4 Thermostat,  !- Name
  17567     PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
  17568     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17569     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17570     PatRoom1_Mult10_Flr_4 DualSPSched;  !- Control 1 Name
  17571 
  17572   ZoneControl:Thermostat,
  17573     PatRoom2_Flr_3 Thermostat,  !- Name
  17574     PatRoom2_Flr_3,          !- Zone or ZoneList Name
  17575     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17576     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17577     PatRoom2_Flr_3 DualSPSched;  !- Control 1 Name
  17578 
  17579   ZoneControl:Thermostat,
  17580     PatRoom2_Flr_4 Thermostat,  !- Name
  17581     PatRoom2_Flr_4,          !- Zone or ZoneList Name
  17582     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17583     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17584     PatRoom2_Flr_4 DualSPSched;  !- Control 1 Name
  17585 
  17586   ZoneControl:Thermostat,
  17587     PatRoom3_Mult10_Flr_3 Thermostat,  !- Name
  17588     PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
  17589     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17590     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17591     PatRoom3_Mult10_Flr_3 DualSPSched;  !- Control 1 Name
  17592 
  17593   ZoneControl:Thermostat,
  17594     PatRoom3_Mult10_Flr_4 Thermostat,  !- Name
  17595     PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
  17596     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17597     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17598     PatRoom3_Mult10_Flr_4 DualSPSched;  !- Control 1 Name
  17599 
  17600   ZoneControl:Thermostat,
  17601     PatRoom4_Flr_3 Thermostat,  !- Name
  17602     PatRoom4_Flr_3,          !- Zone or ZoneList Name
  17603     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17604     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17605     PatRoom4_Flr_3 DualSPSched;  !- Control 1 Name
  17606 
  17607   ZoneControl:Thermostat,
  17608     PatRoom4_Flr_4 Thermostat,  !- Name
  17609     PatRoom4_Flr_4,          !- Zone or ZoneList Name
  17610     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17611     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17612     PatRoom4_Flr_4 DualSPSched;  !- Control 1 Name
  17613 
  17614   ZoneControl:Thermostat,
  17615     PatRoom5_Mult10_Flr_3 Thermostat,  !- Name
  17616     PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
  17617     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17618     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17619     PatRoom5_Mult10_Flr_3 DualSPSched;  !- Control 1 Name
  17620 
  17621   ZoneControl:Thermostat,
  17622     PatRoom5_Mult10_Flr_4 Thermostat,  !- Name
  17623     PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
  17624     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17625     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17626     PatRoom5_Mult10_Flr_4 DualSPSched;  !- Control 1 Name
  17627 
  17628   ZoneControl:Thermostat,
  17629     PatRoom6_Flr_3 Thermostat,  !- Name
  17630     PatRoom6_Flr_3,          !- Zone or ZoneList Name
  17631     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17632     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17633     PatRoom6_Flr_3 DualSPSched;  !- Control 1 Name
  17634 
  17635   ZoneControl:Thermostat,
  17636     PatRoom6_Flr_4 Thermostat,  !- Name
  17637     PatRoom6_Flr_4,          !- Zone or ZoneList Name
  17638     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17639     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17640     PatRoom6_Flr_4 DualSPSched;  !- Control 1 Name
  17641 
  17642   ZoneControl:Thermostat,
  17643     PatRoom7_Mult10_Flr_3 Thermostat,  !- Name
  17644     PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
  17645     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17646     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17647     PatRoom7_Mult10_Flr_3 DualSPSched;  !- Control 1 Name
  17648 
  17649   ZoneControl:Thermostat,
  17650     PatRoom7_Mult10_Flr_4 Thermostat,  !- Name
  17651     PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
  17652     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17653     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17654     PatRoom7_Mult10_Flr_4 DualSPSched;  !- Control 1 Name
  17655 
  17656   ZoneControl:Thermostat,
  17657     PatRoom8_Flr_3 Thermostat,  !- Name
  17658     PatRoom8_Flr_3,          !- Zone or ZoneList Name
  17659     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17660     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17661     PatRoom8_Flr_3 DualSPSched;  !- Control 1 Name
  17662 
  17663   ZoneControl:Thermostat,
  17664     PatRoom8_Flr_4 Thermostat,  !- Name
  17665     PatRoom8_Flr_4,          !- Zone or ZoneList Name
  17666     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17667     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17668     PatRoom8_Flr_4 DualSPSched;  !- Control 1 Name
  17669 
  17670   ZoneControl:Thermostat,
  17671     PhysTherapy_Flr_3 Thermostat,  !- Name
  17672     PhysTherapy_Flr_3,       !- Zone or ZoneList Name
  17673     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17674     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17675     PhysTherapy_Flr_3 DualSPSched;  !- Control 1 Name
  17676 
  17677   ZoneControl:Thermostat,
  17678     Radiology_Flr_4 Thermostat,  !- Name
  17679     Radiology_Flr_4,         !- Zone or ZoneList Name
  17680     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17681     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17682     Radiology_Flr_4 DualSPSched;  !- Control 1 Name
  17683 
  17684   ZoneControl:Humidistat,
  17685     ER_Exam3_Mult4_Flr_1 Humidistat,  !- Name
  17686     ER_Exam3_Mult4_Flr_1,    !- Zone Name
  17687     MinRelHumSetSch,         !- Humidifying Relative Humidity Setpoint Schedule Name
  17688     MaxRelHumSetSch;         !- Dehumidifying Relative Humidity Setpoint Schedule Name
  17689 
  17690   ZoneControl:Humidistat,
  17691     OR2_Mult5_Flr_2 Humidistat,  !- Name
  17692     OR2_Mult5_Flr_2,         !- Zone Name
  17693     MinRelHumSetSch,         !- Humidifying Relative Humidity Setpoint Schedule Name
  17694     MaxRelHumSetSch;         !- Dehumidifying Relative Humidity Setpoint Schedule Name
  17695 
  17696   ThermostatSetpoint:DualSetpoint,
  17697     Basement DualSPSched,    !- Name
  17698     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17699     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17700 
  17701   ThermostatSetpoint:DualSetpoint,
  17702     Corridor_Flr_1 DualSPSched,  !- Name
  17703     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17704     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17705 
  17706   ThermostatSetpoint:DualSetpoint,
  17707     Corridor_Flr_2 DualSPSched,  !- Name
  17708     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17709     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17710 
  17711   ThermostatSetpoint:DualSetpoint,
  17712     Corridor_Flr_5 DualSPSched,  !- Name
  17713     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17714     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17715 
  17716   ThermostatSetpoint:DualSetpoint,
  17717     Corridor_NW_Flr_3 DualSPSched,  !- Name
  17718     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17719     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17720 
  17721   ThermostatSetpoint:DualSetpoint,
  17722     Corridor_NW_Flr_4 DualSPSched,  !- Name
  17723     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17724     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17725 
  17726   ThermostatSetpoint:DualSetpoint,
  17727     Corridor_SE_Flr_3 DualSPSched,  !- Name
  17728     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17729     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17730 
  17731   ThermostatSetpoint:DualSetpoint,
  17732     Corridor_SE_Flr_4 DualSPSched,  !- Name
  17733     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17734     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17735 
  17736   ThermostatSetpoint:DualSetpoint,
  17737     Dining_Flr_5 DualSPSched,!- Name
  17738     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17739     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17740 
  17741   ThermostatSetpoint:DualSetpoint,
  17742     ER_Exam1_Mult4_Flr_1 DualSPSched,  !- Name
  17743     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17744     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17745 
  17746   ThermostatSetpoint:DualSetpoint,
  17747     ER_Exam3_Mult4_Flr_1 DualSPSched,  !- Name
  17748     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17749     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17750 
  17751   ThermostatSetpoint:DualSetpoint,
  17752     ER_NurseStn_Lobby_Flr_1 DualSPSched,  !- Name
  17753     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17754     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17755 
  17756   ThermostatSetpoint:DualSetpoint,
  17757     ER_Trauma1_Flr_1 DualSPSched,  !- Name
  17758     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17759     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17760 
  17761   ThermostatSetpoint:DualSetpoint,
  17762     ER_Trauma2_Flr_1 DualSPSched,  !- Name
  17763     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17764     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17765 
  17766   ThermostatSetpoint:DualSetpoint,
  17767     ER_Triage_Mult4_Flr_1 DualSPSched,  !- Name
  17768     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17769     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17770 
  17771   ThermostatSetpoint:DualSetpoint,
  17772     ICU_Flr_2 DualSPSched,   !- Name
  17773     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17774     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17775 
  17776   ThermostatSetpoint:DualSetpoint,
  17777     ICU_NurseStn_Lobby_Flr_2 DualSPSched,  !- Name
  17778     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17779     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17780 
  17781   ThermostatSetpoint:DualSetpoint,
  17782     IC_PatRoom1_Mult5_Flr_2 DualSPSched,  !- Name
  17783     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17784     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17785 
  17786   ThermostatSetpoint:DualSetpoint,
  17787     IC_PatRoom2_Flr_2 DualSPSched,  !- Name
  17788     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17789     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17790 
  17791   ThermostatSetpoint:DualSetpoint,
  17792     IC_PatRoom3_Mult6_Flr_2 DualSPSched,  !- Name
  17793     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17794     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17795 
  17796   ThermostatSetpoint:DualSetpoint,
  17797     Kitchen_Flr_5 DualSPSched,  !- Name
  17798     Kitchen_HTGSETP_SCH,     !- Heating Setpoint Temperature Schedule Name
  17799     Kitchen_CLGSETP_SCH;          !- Cooling Setpoint Temperature Schedule Name
  17800 
  17801   ThermostatSetpoint:DualSetpoint,
  17802     Lab_Flr_3 DualSPSched,   !- Name
  17803     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17804     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17805 
  17806   ThermostatSetpoint:DualSetpoint,
  17807     Lab_Flr_4 DualSPSched,   !- Name
  17808     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17809     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17810 
  17811   ThermostatSetpoint:DualSetpoint,
  17812     Lobby_Records_Flr_1 DualSPSched,  !- Name
  17813     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17814     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17815 
  17816   ThermostatSetpoint:DualSetpoint,
  17817     NurseStn_Lobby_Flr_3 DualSPSched,  !- Name
  17818     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17819     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17820 
  17821   ThermostatSetpoint:DualSetpoint,
  17822     NurseStn_Lobby_Flr_4 DualSPSched,  !- Name
  17823     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17824     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17825 
  17826   ThermostatSetpoint:DualSetpoint,
  17827     NurseStn_Lobby_Flr_5 DualSPSched,  !- Name
  17828     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17829     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17830 
  17831   ThermostatSetpoint:DualSetpoint,
  17832     OR1_Flr_2 DualSPSched,   !- Name
  17833     OR_HTGSETP_SCH,          !- Heating Setpoint Temperature Schedule Name
  17834     OR_CLGSETP_SCH;          !- Cooling Setpoint Temperature Schedule Name
  17835 
  17836   ThermostatSetpoint:DualSetpoint,
  17837     OR2_Mult5_Flr_2 DualSPSched,  !- Name
  17838     OR_HTGSETP_SCH,          !- Heating Setpoint Temperature Schedule Name
  17839     OR_CLGSETP_SCH;          !- Cooling Setpoint Temperature Schedule Name
  17840 
  17841   ThermostatSetpoint:DualSetpoint,
  17842     OR3_Flr_2 DualSPSched,   !- Name
  17843     OR_HTGSETP_SCH,          !- Heating Setpoint Temperature Schedule Name
  17844     OR_CLGSETP_SCH;          !- Cooling Setpoint Temperature Schedule Name
  17845 
  17846   ThermostatSetpoint:DualSetpoint,
  17847     OR4_Flr_2 DualSPSched,   !- Name
  17848     OR_HTGSETP_SCH,          !- Heating Setpoint Temperature Schedule Name
  17849     OR_CLGSETP_SCH;          !- Cooling Setpoint Temperature Schedule Name
  17850 
  17851   ThermostatSetpoint:DualSetpoint,
  17852     OR_NurseStn_Lobby_Flr_2 DualSPSched,  !- Name
  17853     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17854     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17855 
  17856   ThermostatSetpoint:DualSetpoint,
  17857     Office1_Flr_5 DualSPSched,  !- Name
  17858     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17859     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17860 
  17861   ThermostatSetpoint:DualSetpoint,
  17862     Office1_Mult4_Flr_1 DualSPSched,  !- Name
  17863     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17864     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17865 
  17866   ThermostatSetpoint:DualSetpoint,
  17867     Office2_Mult5_Flr_5 DualSPSched,  !- Name
  17868     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17869     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17870 
  17871   ThermostatSetpoint:DualSetpoint,
  17872     Office3_Flr_5 DualSPSched,  !- Name
  17873     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17874     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17875 
  17876   ThermostatSetpoint:DualSetpoint,
  17877     Office4_Mult6_Flr_5 DualSPSched,  !- Name
  17878     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17879     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17880 
  17881   ThermostatSetpoint:DualSetpoint,
  17882     PatRoom1_Mult10_Flr_3 DualSPSched,  !- Name
  17883     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17884     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17885 
  17886   ThermostatSetpoint:DualSetpoint,
  17887     PatRoom1_Mult10_Flr_4 DualSPSched,  !- Name
  17888     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17889     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17890 
  17891   ThermostatSetpoint:DualSetpoint,
  17892     PatRoom2_Flr_3 DualSPSched,  !- Name
  17893     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17894     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17895 
  17896   ThermostatSetpoint:DualSetpoint,
  17897     PatRoom2_Flr_4 DualSPSched,  !- Name
  17898     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17899     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17900 
  17901   ThermostatSetpoint:DualSetpoint,
  17902     PatRoom3_Mult10_Flr_3 DualSPSched,  !- Name
  17903     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17904     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17905 
  17906   ThermostatSetpoint:DualSetpoint,
  17907     PatRoom3_Mult10_Flr_4 DualSPSched,  !- Name
  17908     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17909     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17910 
  17911   ThermostatSetpoint:DualSetpoint,
  17912     PatRoom4_Flr_3 DualSPSched,  !- Name
  17913     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17914     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17915 
  17916   ThermostatSetpoint:DualSetpoint,
  17917     PatRoom4_Flr_4 DualSPSched,  !- Name
  17918     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17919     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17920 
  17921   ThermostatSetpoint:DualSetpoint,
  17922     PatRoom5_Mult10_Flr_3 DualSPSched,  !- Name
  17923     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17924     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17925 
  17926   ThermostatSetpoint:DualSetpoint,
  17927     PatRoom5_Mult10_Flr_4 DualSPSched,  !- Name
  17928     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17929     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17930 
  17931   ThermostatSetpoint:DualSetpoint,
  17932     PatRoom6_Flr_3 DualSPSched,  !- Name
  17933     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17934     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17935 
  17936   ThermostatSetpoint:DualSetpoint,
  17937     PatRoom6_Flr_4 DualSPSched,  !- Name
  17938     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17939     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17940 
  17941   ThermostatSetpoint:DualSetpoint,
  17942     PatRoom7_Mult10_Flr_3 DualSPSched,  !- Name
  17943     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17944     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17945 
  17946   ThermostatSetpoint:DualSetpoint,
  17947     PatRoom7_Mult10_Flr_4 DualSPSched,  !- Name
  17948     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17949     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17950 
  17951   ThermostatSetpoint:DualSetpoint,
  17952     PatRoom8_Flr_3 DualSPSched,  !- Name
  17953     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17954     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17955 
  17956   ThermostatSetpoint:DualSetpoint,
  17957     PatRoom8_Flr_4 DualSPSched,  !- Name
  17958     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17959     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17960 
  17961   ThermostatSetpoint:DualSetpoint,
  17962     PhysTherapy_Flr_3 DualSPSched,  !- Name
  17963     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17964     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17965 
  17966   ThermostatSetpoint:DualSetpoint,
  17967     Radiology_Flr_4 DualSPSched,  !- Name
  17968     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17969     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17970 
  17971   Sizing:System,
  17972     CAV_1,                   !- AirLoop Name
  17973     Sensible,                !- Type of Load to Size On
  17974     AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
  17975     1.0,                     !- Minimum System Air Flow Ratio
  17976     7.0,                     !- Preheat Design Temperature {C}
  17977     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  17978     7.2000,                  !- Precool Design Temperature {C}
  17979     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  17980     7.2,                     !- Central Cooling Design Supply Air Temperature {C}
  17981     16.0000,                 !- Central Heating Design Supply Air Temperature {C}
  17982     NonCoincident,           !- Sizing Option
  17983     No,                      !- 100% Outdoor Air in Cooling
  17984     No,                      !- 100% Outdoor Air in Heating
  17985     0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17986     0.007,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17987     DesignDay,               !- Cooling Design Air Flow Method
  17988     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  17989     DesignDay,               !- Heating Design Air Flow Method
  17990     0.0,                     !- Heating Design Air Flow Rate {m3/s}
  17991     ;                        !- System Outdoor Air Method
  17992 
  17993   Sizing:System,
  17994     CAV_2,                   !- AirLoop Name
  17995     Sensible,                !- Type of Load to Size On
  17996     AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
  17997     1.0,                     !- Minimum System Air Flow Ratio
  17998     7.0,                     !- Preheat Design Temperature {C}
  17999     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  18000     7.2000,                  !- Precool Design Temperature {C}
  18001     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  18002     7.2,                     !- Central Cooling Design Supply Air Temperature {C}
  18003     16.0000,                 !- Central Heating Design Supply Air Temperature {C}
  18004     NonCoincident,           !- Sizing Option
  18005     No,                      !- 100% Outdoor Air in Cooling
  18006     No,                      !- 100% Outdoor Air in Heating
  18007     0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  18008     0.007,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  18009     DesignDay,               !- Cooling Design Air Flow Method
  18010     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  18011     DesignDay,               !- Heating Design Air Flow Method
  18012     0.0,                     !- Heating Design Air Flow Rate {m3/s}
  18013     ;                        !- System Outdoor Air Method
  18014 
  18015   Sizing:System,
  18016     VAV_1,                   !- AirLoop Name
  18017     Sensible,                !- Type of Load to Size On
  18018     AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
  18019     0.3,                     !- Minimum System Air Flow Ratio
  18020     7.0,                     !- Preheat Design Temperature {C}
  18021     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  18022     11.1000,                 !- Precool Design Temperature {C}
  18023     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  18024     7.2,                     !- Central Cooling Design Supply Air Temperature {C}
  18025     16.0000,                 !- Central Heating Design Supply Air Temperature {C}
  18026     Coincident,              !- Sizing Option
  18027     No,                      !- 100% Outdoor Air in Cooling
  18028     No,                      !- 100% Outdoor Air in Heating
  18029     0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  18030     0.007,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  18031     DesignDay,               !- Cooling Design Air Flow Method
  18032     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  18033     DesignDay,               !- Heating Design Air Flow Method
  18034     0.0,                     !- Heating Design Air Flow Rate {m3/s}
  18035     ;                        !- System Outdoor Air Method
  18036 
  18037   Sizing:System,
  18038     VAV_2,                   !- AirLoop Name
  18039     Sensible,                !- Type of Load to Size On
  18040     AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
  18041     0.3,                     !- Minimum System Air Flow Ratio
  18042     7.0,                     !- Preheat Design Temperature {C}
  18043     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  18044     11.1000,                 !- Precool Design Temperature {C}
  18045     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  18046     7.2,                     !- Central Cooling Design Supply Air Temperature {C}
  18047     16.0000,                 !- Central Heating Design Supply Air Temperature {C}
  18048     Coincident,              !- Sizing Option
  18049     No,                      !- 100% Outdoor Air in Cooling
  18050     No,                      !- 100% Outdoor Air in Heating
  18051     0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  18052     0.007,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  18053     DesignDay,               !- Cooling Design Air Flow Method
  18054     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  18055     DesignDay,               !- Heating Design Air Flow Method
  18056     0.0,                     !- Heating Design Air Flow Rate {m3/s}
  18057     ;                        !- System Outdoor Air Method
  18058 
  18059   Controller:OutdoorAir,
  18060     CAV_1_OA_Controller,     !- Name
  18061     CAV_1_OARelief Node,     !- Relief Air Outlet Node Name
  18062     CAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
  18063     CAV_1_OA-CAV_1 HumidifierNode,  !- Mixed Air Node Name
  18064     CAV_1_OAInlet Node,      !- Actuator Node Name
  18065     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
  18066     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
  18067     NoEconomizer,            !- Economizer Control Type
  18068     ModulateFlow,            !- Economizer Control Action Type
  18069     28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  18070     64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  18071     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  18072     ,                        !- Electronic Enthalpy Limit Curve Name
  18073     -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  18074     NoLockout,               !- Lockout Type
  18075     FixedMinimum,            !- Minimum Limit Type
  18076     ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
  18077     CAV_OAminFracSchedule;   !- Minimum Fraction of Outdoor Air Schedule Name
  18078 
  18079   Controller:OutdoorAir,
  18080     CAV_2_OA_Controller,     !- Name
  18081     CAV_2_OARelief Node,     !- Relief Air Outlet Node Name
  18082     CAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
  18083     CAV_2_OA-CAV_2 HumidifierNode,  !- Mixed Air Node Name
  18084     CAV_2_OAInlet Node,      !- Actuator Node Name
  18085     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
  18086     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
  18087     NoEconomizer,            !- Economizer Control Type
  18088     ModulateFlow,            !- Economizer Control Action Type
  18089     28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  18090     64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  18091     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  18092     ,                        !- Electronic Enthalpy Limit Curve Name
  18093     -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  18094     NoLockout,               !- Lockout Type
  18095     FixedMinimum,            !- Minimum Limit Type
  18096     ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
  18097     CAV_OAminFracSchedule;   !- Minimum Fraction of Outdoor Air Schedule Name
  18098 
  18099   Controller:OutdoorAir,
  18100     VAV_1_OA_Controller,     !- Name
  18101     VAV_1_OARelief Node,     !- Relief Air Outlet Node Name
  18102     VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
  18103     VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name
  18104     VAV_1_OAInlet Node,      !- Actuator Node Name
  18105     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
  18106     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
  18107     DifferentialDryBulb,     !- Economizer Control Type
  18108     ModulateFlow,            !- Economizer Control Action Type
  18109     28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  18110     64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  18111     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  18112     ,                        !- Electronic Enthalpy Limit Curve Name
  18113     -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  18114     NoLockout,               !- Lockout Type
  18115     FixedMinimum,            !- Minimum Limit Type
  18116     ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
  18117     VAV_OAminFracSchedule;   !- Minimum Fraction of Outdoor Air Schedule Name
  18118 
  18119   Controller:OutdoorAir,
  18120     VAV_2_OA_Controller,     !- Name
  18121     VAV_2_OARelief Node,     !- Relief Air Outlet Node Name
  18122     VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
  18123     VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name
  18124     VAV_2_OAInlet Node,      !- Actuator Node Name
  18125     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
  18126     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
  18127     DifferentialDryBulb,     !- Economizer Control Type
  18128     ModulateFlow,            !- Economizer Control Action Type
  18129     28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  18130     64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  18131     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  18132     ,                        !- Electronic Enthalpy Limit Curve Name
  18133     -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  18134     NoLockout,               !- Lockout Type
  18135     FixedMinimum,            !- Minimum Limit Type
  18136     ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
  18137     VAV_OAminFracSchedule;   !- Minimum Fraction of Outdoor Air Schedule Name
  18138 
  18139   Controller:WaterCoil,
  18140     CAV_1_CoolC_Controller,  !- Name
  18141     TemperatureAndHumidityRatio,  !- Control Variable
  18142     Reverse,                 !- Action
  18143     Flow,                    !- Actuator Variable
  18144     CAV_1_CoolC-CAV_1_HeatCNode,  !- Sensor Node Name
  18145     CAV_1_CoolCDemand Inlet Node,  !- Actuator Node Name
  18146     ,                        !- Controller Convergence Tolerance {deltaC}
  18147     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18148     0.0;                     !- Minimum Actuated Flow {m3/s}
  18149 
  18150   Controller:WaterCoil,
  18151     CAV_1_HeatC_Controller,  !- Name
  18152     Temperature,             !- Control Variable
  18153     Normal,                  !- Action
  18154     Flow,                    !- Actuator Variable
  18155     CAV_1_HeatC-CAV_1_FanNode,  !- Sensor Node Name
  18156     CAV_1_HeatCDemand Inlet Node,  !- Actuator Node Name
  18157     0.0001,                  !- Controller Convergence Tolerance {deltaC}
  18158     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18159     0.0;                     !- Minimum Actuated Flow {m3/s}
  18160 
  18161   Controller:WaterCoil,
  18162     CAV_2_CoolC_Controller,  !- Name
  18163     TemperatureAndHumidityRatio,  !- Control Variable
  18164     Reverse,                 !- Action
  18165     Flow,                    !- Actuator Variable
  18166     CAV_2_CoolC-CAV_2_HeatCNode,  !- Sensor Node Name
  18167     CAV_2_CoolCDemand Inlet Node,  !- Actuator Node Name
  18168     ,                        !- Controller Convergence Tolerance {deltaC}
  18169     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18170     0.0;                     !- Minimum Actuated Flow {m3/s}
  18171 
  18172   Controller:WaterCoil,
  18173     CAV_2_HeatC_Controller,  !- Name
  18174     Temperature,             !- Control Variable
  18175     Normal,                  !- Action
  18176     Flow,                    !- Actuator Variable
  18177     CAV_2_HeatC-CAV_2_FanNode,  !- Sensor Node Name
  18178     CAV_2_HeatCDemand Inlet Node,  !- Actuator Node Name
  18179     0.0001,                  !- Controller Convergence Tolerance {deltaC}
  18180     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18181     0.0;                     !- Minimum Actuated Flow {m3/s}
  18182 
  18183   Controller:WaterCoil,
  18184     VAV_1_CoolC_Controller,  !- Name
  18185     Temperature,             !- Control Variable
  18186     Reverse,                 !- Action
  18187     Flow,                    !- Actuator Variable
  18188     VAV_1_CoolC-VAV_1_HeatCNode,  !- Sensor Node Name
  18189     VAV_1_CoolCDemand Inlet Node,  !- Actuator Node Name
  18190     ,                        !- Controller Convergence Tolerance {deltaC}
  18191     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18192     0.0;                     !- Minimum Actuated Flow {m3/s}
  18193 
  18194   Controller:WaterCoil,
  18195     VAV_1_HeatC_Controller,  !- Name
  18196     Temperature,             !- Control Variable
  18197     Normal,                  !- Action
  18198     Flow,                    !- Actuator Variable
  18199     VAV_1_HeatC-VAV_1_FanNode,  !- Sensor Node Name
  18200     VAV_1_HeatCDemand Inlet Node,  !- Actuator Node Name
  18201     0.0001,                  !- Controller Convergence Tolerance {deltaC}
  18202     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18203     0.0;                     !- Minimum Actuated Flow {m3/s}
  18204 
  18205   Controller:WaterCoil,
  18206     VAV_2_CoolC_Controller,  !- Name
  18207     Temperature,             !- Control Variable
  18208     Reverse,                 !- Action
  18209     Flow,                    !- Actuator Variable
  18210     VAV_2_CoolC-VAV_2_HeatCNode,  !- Sensor Node Name
  18211     VAV_2_CoolCDemand Inlet Node,  !- Actuator Node Name
  18212     ,                        !- Controller Convergence Tolerance {deltaC}
  18213     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18214     0.0;                     !- Minimum Actuated Flow {m3/s}
  18215 
  18216   Controller:WaterCoil,
  18217     VAV_2_HeatC_Controller,  !- Name
  18218     Temperature,             !- Control Variable
  18219     Normal,                  !- Action
  18220     Flow,                    !- Actuator Variable
  18221     VAV_2_HeatC-VAV_2_FanNode,  !- Sensor Node Name
  18222     VAV_2_HeatCDemand Inlet Node,  !- Actuator Node Name
  18223     0.0001,                  !- Controller Convergence Tolerance {deltaC}
  18224     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18225     0.0;                     !- Minimum Actuated Flow {m3/s}
  18226 
  18227 ! ***AIR LOOPS***
  18228 
  18229   AirLoopHVAC,
  18230     CAV_1,                   !- Name
  18231     CAV_1_Controllers,       !- Controller List Name
  18232     CAV_1 Availability Manager List,  !- Availability Manager List Name
  18233     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
  18234     CAV_1 Air Loop Branches, !- Branch List Name
  18235     ,                        !- Connector List Name
  18236     CAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  18237     CAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  18238     CAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  18239     CAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
  18240 
  18241   AirLoopHVAC,
  18242     CAV_2,                   !- Name
  18243     CAV_2_Controllers,       !- Controller List Name
  18244     CAV_2 Availability Manager List,  !- Availability Manager List Name
  18245     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
  18246     CAV_2 Air Loop Branches, !- Branch List Name
  18247     ,                        !- Connector List Name
  18248     CAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  18249     CAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  18250     CAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  18251     CAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
  18252 
  18253   AirLoopHVAC,
  18254     VAV_1,                   !- Name
  18255     VAV_1_Controllers,       !- Controller List Name
  18256     VAV_1 Availability Manager List,  !- Availability Manager List Name
  18257     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
  18258     VAV_1 Air Loop Branches, !- Branch List Name
  18259     ,                        !- Connector List Name
  18260     VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  18261     VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  18262     VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  18263     VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
  18264 
  18265   AirLoopHVAC,
  18266     VAV_2,                   !- Name
  18267     VAV_2_Controllers,       !- Controller List Name
  18268     VAV_2 Availability Manager List,  !- Availability Manager List Name
  18269     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
  18270     VAV_2 Air Loop Branches, !- Branch List Name
  18271     ,                        !- Connector List Name
  18272     VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  18273     VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  18274     VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  18275     VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
  18276 
  18277 ! ***CONNECTIONS***
  18278 
  18279   ZoneHVAC:EquipmentConnections,
  18280     Basement,                !- Zone Name
  18281     Basement Equipment,      !- Zone Conditioning Equipment List Name
  18282     Basement Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
  18283     ,                        !- Zone Air Exhaust Node or NodeList Name
  18284     Basement Air Node,       !- Zone Air Node Name
  18285     Basement Return Air Node Name;  !- Zone Return Air Node Name
  18286 
  18287   ZoneHVAC:EquipmentConnections,
  18288     Corridor_Flr_1,          !- Zone Name
  18289     Corridor_Flr_1 Equipment,!- Zone Conditioning Equipment List Name
  18290     Corridor_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18291     ,                        !- Zone Air Exhaust Node or NodeList Name
  18292     Corridor_Flr_1 Air Node, !- Zone Air Node Name
  18293     Corridor_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18294 
  18295   ZoneHVAC:EquipmentConnections,
  18296     Corridor_Flr_2,          !- Zone Name
  18297     Corridor_Flr_2 Equipment,!- Zone Conditioning Equipment List Name
  18298     Corridor_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18299     ,                        !- Zone Air Exhaust Node or NodeList Name
  18300     Corridor_Flr_2 Air Node, !- Zone Air Node Name
  18301     Corridor_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18302 
  18303   ZoneHVAC:EquipmentConnections,
  18304     Corridor_Flr_5,          !- Zone Name
  18305     Corridor_Flr_5 Equipment,!- Zone Conditioning Equipment List Name
  18306     Corridor_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18307     ,                        !- Zone Air Exhaust Node or NodeList Name
  18308     Corridor_Flr_5 Air Node, !- Zone Air Node Name
  18309     Corridor_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18310 
  18311   ZoneHVAC:EquipmentConnections,
  18312     Corridor_NW_Flr_3,       !- Zone Name
  18313     Corridor_NW_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18314     Corridor_NW_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18315     ,                        !- Zone Air Exhaust Node or NodeList Name
  18316     Corridor_NW_Flr_3 Air Node,  !- Zone Air Node Name
  18317     Corridor_NW_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18318 
  18319   ZoneHVAC:EquipmentConnections,
  18320     Corridor_NW_Flr_4,       !- Zone Name
  18321     Corridor_NW_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18322     Corridor_NW_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18323     ,                        !- Zone Air Exhaust Node or NodeList Name
  18324     Corridor_NW_Flr_4 Air Node,  !- Zone Air Node Name
  18325     Corridor_NW_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18326 
  18327   ZoneHVAC:EquipmentConnections,
  18328     Corridor_SE_Flr_3,       !- Zone Name
  18329     Corridor_SE_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18330     Corridor_SE_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18331     ,                        !- Zone Air Exhaust Node or NodeList Name
  18332     Corridor_SE_Flr_3 Air Node,  !- Zone Air Node Name
  18333     Corridor_SE_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18334 
  18335   ZoneHVAC:EquipmentConnections,
  18336     Corridor_SE_Flr_4,       !- Zone Name
  18337     Corridor_SE_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18338     Corridor_SE_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18339     ,                        !- Zone Air Exhaust Node or NodeList Name
  18340     Corridor_SE_Flr_4 Air Node,  !- Zone Air Node Name
  18341     Corridor_SE_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18342 
  18343   ZoneHVAC:EquipmentConnections,
  18344     Dining_Flr_5,            !- Zone Name
  18345     Dining_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  18346     Dining_Flr_5 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
  18347     Dining_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  18348     Dining_Flr_5 Air Node,   !- Zone Air Node Name
  18349     Dining_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18350 
  18351   ZoneHVAC:EquipmentConnections,
  18352     ER_Exam1_Mult4_Flr_1,    !- Zone Name
  18353     ER_Exam1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18354     ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18355     ,                        !- Zone Air Exhaust Node or NodeList Name
  18356     ER_Exam1_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  18357     ER_Exam1_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18358 
  18359   ZoneHVAC:EquipmentConnections,
  18360     ER_Exam3_Mult4_Flr_1,    !- Zone Name
  18361     ER_Exam3_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18362     ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18363     ,                        !- Zone Air Exhaust Node or NodeList Name
  18364     ER_Exam3_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  18365     ER_Exam3_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18366 
  18367   ZoneHVAC:EquipmentConnections,
  18368     ER_NurseStn_Lobby_Flr_1, !- Zone Name
  18369     ER_NurseStn_Lobby_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18370     ER_NurseStn_Lobby_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18371     ,                        !- Zone Air Exhaust Node or NodeList Name
  18372     ER_NurseStn_Lobby_Flr_1 Air Node,  !- Zone Air Node Name
  18373     ER_NurseStn_Lobby_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18374 
  18375   ZoneHVAC:EquipmentConnections,
  18376     ER_Trauma1_Flr_1,        !- Zone Name
  18377     ER_Trauma1_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18378     ER_Trauma1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18379     ,                        !- Zone Air Exhaust Node or NodeList Name
  18380     ER_Trauma1_Flr_1 Air Node,  !- Zone Air Node Name
  18381     ER_Trauma1_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18382 
  18383   ZoneHVAC:EquipmentConnections,
  18384     ER_Trauma2_Flr_1,        !- Zone Name
  18385     ER_Trauma2_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18386     ER_Trauma2_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18387     ,                        !- Zone Air Exhaust Node or NodeList Name
  18388     ER_Trauma2_Flr_1 Air Node,  !- Zone Air Node Name
  18389     ER_Trauma2_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18390 
  18391   ZoneHVAC:EquipmentConnections,
  18392     ER_Triage_Mult4_Flr_1,   !- Zone Name
  18393     ER_Triage_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18394     ER_Triage_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18395     ,                        !- Zone Air Exhaust Node or NodeList Name
  18396     ER_Triage_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  18397     ER_Triage_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18398 
  18399   ZoneHVAC:EquipmentConnections,
  18400     ICU_Flr_2,               !- Zone Name
  18401     ICU_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
  18402     ICU_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
  18403     ,                        !- Zone Air Exhaust Node or NodeList Name
  18404     ICU_Flr_2 Air Node,      !- Zone Air Node Name
  18405     ICU_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18406 
  18407   ZoneHVAC:EquipmentConnections,
  18408     ICU_NurseStn_Lobby_Flr_2,!- Zone Name
  18409     ICU_NurseStn_Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  18410     ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18411     ,                        !- Zone Air Exhaust Node or NodeList Name
  18412     ICU_NurseStn_Lobby_Flr_2 Air Node,  !- Zone Air Node Name
  18413     ICU_NurseStn_Lobby_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18414 
  18415   ZoneHVAC:EquipmentConnections,
  18416     IC_PatRoom1_Mult5_Flr_2, !- Zone Name
  18417     IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  18418     IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18419     ,                        !- Zone Air Exhaust Node or NodeList Name
  18420     IC_PatRoom1_Mult5_Flr_2 Air Node,  !- Zone Air Node Name
  18421     IC_PatRoom1_Mult5_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18422 
  18423   ZoneHVAC:EquipmentConnections,
  18424     IC_PatRoom2_Flr_2,       !- Zone Name
  18425     IC_PatRoom2_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  18426     IC_PatRoom2_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18427     ,                        !- Zone Air Exhaust Node or NodeList Name
  18428     IC_PatRoom2_Flr_2 Air Node,  !- Zone Air Node Name
  18429     IC_PatRoom2_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18430 
  18431   ZoneHVAC:EquipmentConnections,
  18432     IC_PatRoom3_Mult6_Flr_2, !- Zone Name
  18433     IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  18434     IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18435     ,                        !- Zone Air Exhaust Node or NodeList Name
  18436     IC_PatRoom3_Mult6_Flr_2 Air Node,  !- Zone Air Node Name
  18437     IC_PatRoom3_Mult6_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18438 
  18439   ZoneHVAC:EquipmentConnections,
  18440     Kitchen_Flr_5,           !- Zone Name
  18441     Kitchen_Flr_5 Equipment, !- Zone Conditioning Equipment List Name
  18442     Kitchen_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18443     Kitchen_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  18444     Kitchen_Flr_5 Air Node,  !- Zone Air Node Name
  18445     Kitchen_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18446 
  18447   ZoneHVAC:EquipmentConnections,
  18448     Lab_Flr_3,               !- Zone Name
  18449     Lab_Flr_3 Equipment,     !- Zone Conditioning Equipment List Name
  18450     Lab_Flr_3 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
  18451     ,                        !- Zone Air Exhaust Node or NodeList Name
  18452     Lab_Flr_3 Air Node,      !- Zone Air Node Name
  18453     Lab_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18454 
  18455   ZoneHVAC:EquipmentConnections,
  18456     Lab_Flr_4,               !- Zone Name
  18457     Lab_Flr_4 Equipment,     !- Zone Conditioning Equipment List Name
  18458     Lab_Flr_4 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
  18459     ,                        !- Zone Air Exhaust Node or NodeList Name
  18460     Lab_Flr_4 Air Node,      !- Zone Air Node Name
  18461     Lab_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18462 
  18463   ZoneHVAC:EquipmentConnections,
  18464     Lobby_Records_Flr_1,     !- Zone Name
  18465     Lobby_Records_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18466     Lobby_Records_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18467     ,                        !- Zone Air Exhaust Node or NodeList Name
  18468     Lobby_Records_Flr_1 Air Node,  !- Zone Air Node Name
  18469     Lobby_Records_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18470 
  18471   ZoneHVAC:EquipmentConnections,
  18472     NurseStn_Lobby_Flr_3,    !- Zone Name
  18473     NurseStn_Lobby_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18474     NurseStn_Lobby_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18475     ,                        !- Zone Air Exhaust Node or NodeList Name
  18476     NurseStn_Lobby_Flr_3 Air Node,  !- Zone Air Node Name
  18477     NurseStn_Lobby_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18478 
  18479   ZoneHVAC:EquipmentConnections,
  18480     NurseStn_Lobby_Flr_4,    !- Zone Name
  18481     NurseStn_Lobby_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18482     NurseStn_Lobby_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18483     ,                        !- Zone Air Exhaust Node or NodeList Name
  18484     NurseStn_Lobby_Flr_4 Air Node,  !- Zone Air Node Name
  18485     NurseStn_Lobby_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18486 
  18487   ZoneHVAC:EquipmentConnections,
  18488     NurseStn_Lobby_Flr_5,    !- Zone Name
  18489     NurseStn_Lobby_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  18490     NurseStn_Lobby_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18491     ,                        !- Zone Air Exhaust Node or NodeList Name
  18492     NurseStn_Lobby_Flr_5 Air Node,  !- Zone Air Node Name
  18493     NurseStn_Lobby_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18494 
  18495   ZoneHVAC:EquipmentConnections,
  18496     OR1_Flr_2,               !- Zone Name
  18497     OR1_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
  18498     OR1_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
  18499     ,                        !- Zone Air Exhaust Node or NodeList Name
  18500     OR1_Flr_2 Air Node,      !- Zone Air Node Name
  18501     OR1_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18502 
  18503   ZoneHVAC:EquipmentConnections,
  18504     OR2_Mult5_Flr_2,         !- Zone Name
  18505     OR2_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  18506     OR2_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18507     ,                        !- Zone Air Exhaust Node or NodeList Name
  18508     OR2_Mult5_Flr_2 Air Node,!- Zone Air Node Name
  18509     OR2_Mult5_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18510 
  18511   ZoneHVAC:EquipmentConnections,
  18512     OR3_Flr_2,               !- Zone Name
  18513     OR3_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
  18514     OR3_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
  18515     ,                        !- Zone Air Exhaust Node or NodeList Name
  18516     OR3_Flr_2 Air Node,      !- Zone Air Node Name
  18517     OR3_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18518 
  18519   ZoneHVAC:EquipmentConnections,
  18520     OR4_Flr_2,               !- Zone Name
  18521     OR4_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
  18522     OR4_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
  18523     ,                        !- Zone Air Exhaust Node or NodeList Name
  18524     OR4_Flr_2 Air Node,      !- Zone Air Node Name
  18525     OR4_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18526 
  18527   ZoneHVAC:EquipmentConnections,
  18528     OR_NurseStn_Lobby_Flr_2, !- Zone Name
  18529     OR_NurseStn_Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  18530     OR_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18531     ,                        !- Zone Air Exhaust Node or NodeList Name
  18532     OR_NurseStn_Lobby_Flr_2 Air Node,  !- Zone Air Node Name
  18533     OR_NurseStn_Lobby_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18534 
  18535   ZoneHVAC:EquipmentConnections,
  18536     Office1_Flr_5,           !- Zone Name
  18537     Office1_Flr_5 Equipment, !- Zone Conditioning Equipment List Name
  18538     Office1_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18539     ,                        !- Zone Air Exhaust Node or NodeList Name
  18540     Office1_Flr_5 Air Node,  !- Zone Air Node Name
  18541     Office1_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18542 
  18543   ZoneHVAC:EquipmentConnections,
  18544     Office1_Mult4_Flr_1,     !- Zone Name
  18545     Office1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18546     Office1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18547     ,                        !- Zone Air Exhaust Node or NodeList Name
  18548     Office1_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  18549     Office1_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18550 
  18551   ZoneHVAC:EquipmentConnections,
  18552     Office2_Mult5_Flr_5,     !- Zone Name
  18553     Office2_Mult5_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  18554     Office2_Mult5_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18555     ,                        !- Zone Air Exhaust Node or NodeList Name
  18556     Office2_Mult5_Flr_5 Air Node,  !- Zone Air Node Name
  18557     Office2_Mult5_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18558 
  18559   ZoneHVAC:EquipmentConnections,
  18560     Office3_Flr_5,           !- Zone Name
  18561     Office3_Flr_5 Equipment, !- Zone Conditioning Equipment List Name
  18562     Office3_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18563     ,                        !- Zone Air Exhaust Node or NodeList Name
  18564     Office3_Flr_5 Air Node,  !- Zone Air Node Name
  18565     Office3_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18566 
  18567   ZoneHVAC:EquipmentConnections,
  18568     Office4_Mult6_Flr_5,     !- Zone Name
  18569     Office4_Mult6_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  18570     Office4_Mult6_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18571     ,                        !- Zone Air Exhaust Node or NodeList Name
  18572     Office4_Mult6_Flr_5 Air Node,  !- Zone Air Node Name
  18573     Office4_Mult6_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18574 
  18575   ZoneHVAC:EquipmentConnections,
  18576     PatRoom1_Mult10_Flr_3,   !- Zone Name
  18577     PatRoom1_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18578     PatRoom1_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18579     ,                        !- Zone Air Exhaust Node or NodeList Name
  18580     PatRoom1_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
  18581     PatRoom1_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18582 
  18583   ZoneHVAC:EquipmentConnections,
  18584     PatRoom1_Mult10_Flr_4,   !- Zone Name
  18585     PatRoom1_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18586     PatRoom1_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18587     ,                        !- Zone Air Exhaust Node or NodeList Name
  18588     PatRoom1_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
  18589     PatRoom1_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18590 
  18591   ZoneHVAC:EquipmentConnections,
  18592     PatRoom2_Flr_3,          !- Zone Name
  18593     PatRoom2_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
  18594     PatRoom2_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18595     ,                        !- Zone Air Exhaust Node or NodeList Name
  18596     PatRoom2_Flr_3 Air Node, !- Zone Air Node Name
  18597     PatRoom2_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18598 
  18599   ZoneHVAC:EquipmentConnections,
  18600     PatRoom2_Flr_4,          !- Zone Name
  18601     PatRoom2_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
  18602     PatRoom2_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18603     ,                        !- Zone Air Exhaust Node or NodeList Name
  18604     PatRoom2_Flr_4 Air Node, !- Zone Air Node Name
  18605     PatRoom2_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18606 
  18607   ZoneHVAC:EquipmentConnections,
  18608     PatRoom3_Mult10_Flr_3,   !- Zone Name
  18609     PatRoom3_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18610     PatRoom3_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18611     ,                        !- Zone Air Exhaust Node or NodeList Name
  18612     PatRoom3_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
  18613     PatRoom3_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18614 
  18615   ZoneHVAC:EquipmentConnections,
  18616     PatRoom3_Mult10_Flr_4,   !- Zone Name
  18617     PatRoom3_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18618     PatRoom3_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18619     ,                        !- Zone Air Exhaust Node or NodeList Name
  18620     PatRoom3_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
  18621     PatRoom3_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18622 
  18623   ZoneHVAC:EquipmentConnections,
  18624     PatRoom4_Flr_3,          !- Zone Name
  18625     PatRoom4_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
  18626     PatRoom4_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18627     ,                        !- Zone Air Exhaust Node or NodeList Name
  18628     PatRoom4_Flr_3 Air Node, !- Zone Air Node Name
  18629     PatRoom4_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18630 
  18631   ZoneHVAC:EquipmentConnections,
  18632     PatRoom4_Flr_4,          !- Zone Name
  18633     PatRoom4_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
  18634     PatRoom4_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18635     ,                        !- Zone Air Exhaust Node or NodeList Name
  18636     PatRoom4_Flr_4 Air Node, !- Zone Air Node Name
  18637     PatRoom4_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18638 
  18639   ZoneHVAC:EquipmentConnections,
  18640     PatRoom5_Mult10_Flr_3,   !- Zone Name
  18641     PatRoom5_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18642     PatRoom5_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18643     ,                        !- Zone Air Exhaust Node or NodeList Name
  18644     PatRoom5_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
  18645     PatRoom5_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18646 
  18647   ZoneHVAC:EquipmentConnections,
  18648     PatRoom5_Mult10_Flr_4,   !- Zone Name
  18649     PatRoom5_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18650     PatRoom5_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18651     ,                        !- Zone Air Exhaust Node or NodeList Name
  18652     PatRoom5_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
  18653     PatRoom5_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18654 
  18655   ZoneHVAC:EquipmentConnections,
  18656     PatRoom6_Flr_3,          !- Zone Name
  18657     PatRoom6_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
  18658     PatRoom6_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18659     ,                        !- Zone Air Exhaust Node or NodeList Name
  18660     PatRoom6_Flr_3 Air Node, !- Zone Air Node Name
  18661     PatRoom6_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18662 
  18663   ZoneHVAC:EquipmentConnections,
  18664     PatRoom6_Flr_4,          !- Zone Name
  18665     PatRoom6_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
  18666     PatRoom6_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18667     ,                        !- Zone Air Exhaust Node or NodeList Name
  18668     PatRoom6_Flr_4 Air Node, !- Zone Air Node Name
  18669     PatRoom6_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18670 
  18671   ZoneHVAC:EquipmentConnections,
  18672     PatRoom7_Mult10_Flr_3,   !- Zone Name
  18673     PatRoom7_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18674     PatRoom7_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18675     ,                        !- Zone Air Exhaust Node or NodeList Name
  18676     PatRoom7_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
  18677     PatRoom7_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18678 
  18679   ZoneHVAC:EquipmentConnections,
  18680     PatRoom7_Mult10_Flr_4,   !- Zone Name
  18681     PatRoom7_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18682     PatRoom7_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18683     ,                        !- Zone Air Exhaust Node or NodeList Name
  18684     PatRoom7_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
  18685     PatRoom7_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18686 
  18687   ZoneHVAC:EquipmentConnections,
  18688     PatRoom8_Flr_3,          !- Zone Name
  18689     PatRoom8_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
  18690     PatRoom8_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18691     ,                        !- Zone Air Exhaust Node or NodeList Name
  18692     PatRoom8_Flr_3 Air Node, !- Zone Air Node Name
  18693     PatRoom8_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18694 
  18695   ZoneHVAC:EquipmentConnections,
  18696     PatRoom8_Flr_4,          !- Zone Name
  18697     PatRoom8_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
  18698     PatRoom8_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18699     ,                        !- Zone Air Exhaust Node or NodeList Name
  18700     PatRoom8_Flr_4 Air Node, !- Zone Air Node Name
  18701     PatRoom8_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18702 
  18703   ZoneHVAC:EquipmentConnections,
  18704     PhysTherapy_Flr_3,       !- Zone Name
  18705     PhysTherapy_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18706     PhysTherapy_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18707     ,                        !- Zone Air Exhaust Node or NodeList Name
  18708     PhysTherapy_Flr_3 Air Node,  !- Zone Air Node Name
  18709     PhysTherapy_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18710 
  18711   ZoneHVAC:EquipmentConnections,
  18712     Radiology_Flr_4,         !- Zone Name
  18713     Radiology_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18714     Radiology_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18715     ,                        !- Zone Air Exhaust Node or NodeList Name
  18716     Radiology_Flr_4 Air Node,!- Zone Air Node Name
  18717     Radiology_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18718 
  18719   ZoneHVAC:AirDistributionUnit,
  18720     Basement VAV Box,        !- Name
  18721     Basement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18722     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18723     Basement VAV Box Component;  !- Air Terminal Name
  18724 
  18725   ZoneHVAC:AirDistributionUnit,
  18726     Corridor_Flr_1 VAV Box,  !- Name
  18727     Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18728     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18729     Corridor_Flr_1 VAV Box Component;  !- Air Terminal Name
  18730 
  18731   ZoneHVAC:AirDistributionUnit,
  18732     Corridor_Flr_2 VAV Box,  !- Name
  18733     Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18734     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18735     Corridor_Flr_2 VAV Box Component;  !- Air Terminal Name
  18736 
  18737   ZoneHVAC:AirDistributionUnit,
  18738     Corridor_Flr_5 VAV Box,  !- Name
  18739     Corridor_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18740     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18741     Corridor_Flr_5 VAV Box Component;  !- Air Terminal Name
  18742 
  18743   ZoneHVAC:AirDistributionUnit,
  18744     Corridor_NW_Flr_3 VAV Box,  !- Name
  18745     Corridor_NW_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18746     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18747     Corridor_NW_Flr_3 VAV Box Component;  !- Air Terminal Name
  18748 
  18749   ZoneHVAC:AirDistributionUnit,
  18750     Corridor_NW_Flr_4 VAV Box,  !- Name
  18751     Corridor_NW_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18752     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18753     Corridor_NW_Flr_4 VAV Box Component;  !- Air Terminal Name
  18754 
  18755   ZoneHVAC:AirDistributionUnit,
  18756     Corridor_SE_Flr_3 VAV Box,  !- Name
  18757     Corridor_SE_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18758     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18759     Corridor_SE_Flr_3 VAV Box Component;  !- Air Terminal Name
  18760 
  18761   ZoneHVAC:AirDistributionUnit,
  18762     Corridor_SE_Flr_4 VAV Box,  !- Name
  18763     Corridor_SE_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18764     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18765     Corridor_SE_Flr_4 VAV Box Component;  !- Air Terminal Name
  18766 
  18767   ZoneHVAC:AirDistributionUnit,
  18768     Dining_Flr_5 VAV Box,    !- Name
  18769     Dining_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18770     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18771     Dining_Flr_5 VAV Box Component;  !- Air Terminal Name
  18772 
  18773   ZoneHVAC:AirDistributionUnit,
  18774     ER_Exam1_Mult4_Flr_1 VAV Box,  !- Name
  18775     ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18776     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18777     ER_Exam1_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name
  18778 
  18779   ZoneHVAC:AirDistributionUnit,
  18780     ER_Exam3_Mult4_Flr_1 VAV Box,  !- Name
  18781     ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18782     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18783     ER_Exam3_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name
  18784 
  18785   ZoneHVAC:AirDistributionUnit,
  18786     ER_NurseStn_Lobby_Flr_1 VAV Box,  !- Name
  18787     ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18788     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18789     ER_NurseStn_Lobby_Flr_1 VAV Box Component;  !- Air Terminal Name
  18790 
  18791   ZoneHVAC:AirDistributionUnit,
  18792     ER_Trauma1_Flr_1 VAV Box,!- Name
  18793     ER_Trauma1_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18794     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18795     ER_Trauma1_Flr_1 VAV Box Component;  !- Air Terminal Name
  18796 
  18797   ZoneHVAC:AirDistributionUnit,
  18798     ER_Trauma2_Flr_1 VAV Box,!- Name
  18799     ER_Trauma2_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18800     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18801     ER_Trauma2_Flr_1 VAV Box Component;  !- Air Terminal Name
  18802 
  18803   ZoneHVAC:AirDistributionUnit,
  18804     ER_Triage_Mult4_Flr_1 VAV Box,  !- Name
  18805     ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18806     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18807     ER_Triage_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name
  18808 
  18809   ZoneHVAC:AirDistributionUnit,
  18810     ICU_Flr_2 VAV Box,       !- Name
  18811     ICU_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18812     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18813     ICU_Flr_2 VAV Box Component;  !- Air Terminal Name
  18814 
  18815   ZoneHVAC:AirDistributionUnit,
  18816     ICU_NurseStn_Lobby_Flr_2 VAV Box,  !- Name
  18817     ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18818     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18819     ICU_NurseStn_Lobby_Flr_2 VAV Box Component;  !- Air Terminal Name
  18820 
  18821   ZoneHVAC:AirDistributionUnit,
  18822     IC_PatRoom1_Mult5_Flr_2 VAV Box,  !- Name
  18823     IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18824     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18825     IC_PatRoom1_Mult5_Flr_2 VAV Box Component;  !- Air Terminal Name
  18826 
  18827   ZoneHVAC:AirDistributionUnit,
  18828     IC_PatRoom2_Flr_2 VAV Box,  !- Name
  18829     IC_PatRoom2_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18830     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18831     IC_PatRoom2_Flr_2 VAV Box Component;  !- Air Terminal Name
  18832 
  18833   ZoneHVAC:AirDistributionUnit,
  18834     IC_PatRoom3_Mult6_Flr_2 VAV Box,  !- Name
  18835     IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18836     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18837     IC_PatRoom3_Mult6_Flr_2 VAV Box Component;  !- Air Terminal Name
  18838 
  18839   ZoneHVAC:AirDistributionUnit,
  18840     Kitchen_Flr_5 VAV Box,   !- Name
  18841     Kitchen_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18842     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18843     Kitchen_Flr_5 VAV Box Component;  !- Air Terminal Name
  18844 
  18845   ZoneHVAC:AirDistributionUnit,
  18846     Lab_Flr_3 VAV Box,       !- Name
  18847     Lab_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18848     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18849     Lab_Flr_3 VAV Box Component;  !- Air Terminal Name
  18850 
  18851   ZoneHVAC:AirDistributionUnit,
  18852     Lab_Flr_4 VAV Box,       !- Name
  18853     Lab_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18854     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18855     Lab_Flr_4 VAV Box Component;  !- Air Terminal Name
  18856 
  18857   ZoneHVAC:AirDistributionUnit,
  18858     Lobby_Records_Flr_1 VAV Box,  !- Name
  18859     Lobby_Records_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18860     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18861     Lobby_Records_Flr_1 VAV Box Component;  !- Air Terminal Name
  18862 
  18863   ZoneHVAC:AirDistributionUnit,
  18864     NurseStn_Lobby_Flr_3 VAV Box,  !- Name
  18865     NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18866     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18867     NurseStn_Lobby_Flr_3 VAV Box Component;  !- Air Terminal Name
  18868 
  18869   ZoneHVAC:AirDistributionUnit,
  18870     NurseStn_Lobby_Flr_4 VAV Box,  !- Name
  18871     NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18872     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18873     NurseStn_Lobby_Flr_4 VAV Box Component;  !- Air Terminal Name
  18874 
  18875   ZoneHVAC:AirDistributionUnit,
  18876     NurseStn_Lobby_Flr_5 VAV Box,  !- Name
  18877     NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18878     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18879     NurseStn_Lobby_Flr_5 VAV Box Component;  !- Air Terminal Name
  18880 
  18881   ZoneHVAC:AirDistributionUnit,
  18882     OR1_Flr_2 VAV Box,       !- Name
  18883     OR1_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18884     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18885     OR1_Flr_2 VAV Box Component;  !- Air Terminal Name
  18886 
  18887   ZoneHVAC:AirDistributionUnit,
  18888     OR2_Mult5_Flr_2 VAV Box, !- Name
  18889     OR2_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18890     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18891     OR2_Mult5_Flr_2 VAV Box Component;  !- Air Terminal Name
  18892 
  18893   ZoneHVAC:AirDistributionUnit,
  18894     OR3_Flr_2 VAV Box,       !- Name
  18895     OR3_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18896     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18897     OR3_Flr_2 VAV Box Component;  !- Air Terminal Name
  18898 
  18899   ZoneHVAC:AirDistributionUnit,
  18900     OR4_Flr_2 VAV Box,       !- Name
  18901     OR4_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18902     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18903     OR4_Flr_2 VAV Box Component;  !- Air Terminal Name
  18904 
  18905   ZoneHVAC:AirDistributionUnit,
  18906     OR_NurseStn_Lobby_Flr_2 VAV Box,  !- Name
  18907     OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18908     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18909     OR_NurseStn_Lobby_Flr_2 VAV Box Component;  !- Air Terminal Name
  18910 
  18911   ZoneHVAC:AirDistributionUnit,
  18912     Office1_Flr_5 VAV Box,   !- Name
  18913     Office1_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18914     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18915     Office1_Flr_5 VAV Box Component;  !- Air Terminal Name
  18916 
  18917   ZoneHVAC:AirDistributionUnit,
  18918     Office1_Mult4_Flr_1 VAV Box,  !- Name
  18919     Office1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18920     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18921     Office1_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name
  18922 
  18923   ZoneHVAC:AirDistributionUnit,
  18924     Office2_Mult5_Flr_5 VAV Box,  !- Name
  18925     Office2_Mult5_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18926     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18927     Office2_Mult5_Flr_5 VAV Box Component;  !- Air Terminal Name
  18928 
  18929   ZoneHVAC:AirDistributionUnit,
  18930     Office3_Flr_5 VAV Box,   !- Name
  18931     Office3_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18932     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18933     Office3_Flr_5 VAV Box Component;  !- Air Terminal Name
  18934 
  18935   ZoneHVAC:AirDistributionUnit,
  18936     Office4_Mult6_Flr_5 VAV Box,  !- Name
  18937     Office4_Mult6_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18938     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18939     Office4_Mult6_Flr_5 VAV Box Component;  !- Air Terminal Name
  18940 
  18941   ZoneHVAC:AirDistributionUnit,
  18942     PatRoom1_Mult10_Flr_3 VAV Box,  !- Name
  18943     PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18944     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18945     PatRoom1_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name
  18946 
  18947   ZoneHVAC:AirDistributionUnit,
  18948     PatRoom1_Mult10_Flr_4 VAV Box,  !- Name
  18949     PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18950     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18951     PatRoom1_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name
  18952 
  18953   ZoneHVAC:AirDistributionUnit,
  18954     PatRoom2_Flr_3 VAV Box,  !- Name
  18955     PatRoom2_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18956     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18957     PatRoom2_Flr_3 VAV Box Component;  !- Air Terminal Name
  18958 
  18959   ZoneHVAC:AirDistributionUnit,
  18960     PatRoom2_Flr_4 VAV Box,  !- Name
  18961     PatRoom2_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18962     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18963     PatRoom2_Flr_4 VAV Box Component;  !- Air Terminal Name
  18964 
  18965   ZoneHVAC:AirDistributionUnit,
  18966     PatRoom3_Mult10_Flr_3 VAV Box,  !- Name
  18967     PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18968     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18969     PatRoom3_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name
  18970 
  18971   ZoneHVAC:AirDistributionUnit,
  18972     PatRoom3_Mult10_Flr_4 VAV Box,  !- Name
  18973     PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18974     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18975     PatRoom3_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name
  18976 
  18977   ZoneHVAC:AirDistributionUnit,
  18978     PatRoom4_Flr_3 VAV Box,  !- Name
  18979     PatRoom4_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18980     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18981     PatRoom4_Flr_3 VAV Box Component;  !- Air Terminal Name
  18982 
  18983   ZoneHVAC:AirDistributionUnit,
  18984     PatRoom4_Flr_4 VAV Box,  !- Name
  18985     PatRoom4_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18986     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18987     PatRoom4_Flr_4 VAV Box Component;  !- Air Terminal Name
  18988 
  18989   ZoneHVAC:AirDistributionUnit,
  18990     PatRoom5_Mult10_Flr_3 VAV Box,  !- Name
  18991     PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18992     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18993     PatRoom5_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name
  18994 
  18995   ZoneHVAC:AirDistributionUnit,
  18996     PatRoom5_Mult10_Flr_4 VAV Box,  !- Name
  18997     PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18998     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18999     PatRoom5_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name
  19000 
  19001   ZoneHVAC:AirDistributionUnit,
  19002     PatRoom6_Flr_3 VAV Box,  !- Name
  19003     PatRoom6_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  19004     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  19005     PatRoom6_Flr_3 VAV Box Component;  !- Air Terminal Name
  19006 
  19007   ZoneHVAC:AirDistributionUnit,
  19008     PatRoom6_Flr_4 VAV Box,  !- Name
  19009     PatRoom6_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  19010     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  19011     PatRoom6_Flr_4 VAV Box Component;  !- Air Terminal Name
  19012 
  19013   ZoneHVAC:AirDistributionUnit,
  19014     PatRoom7_Mult10_Flr_3 VAV Box,  !- Name
  19015     PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  19016     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  19017     PatRoom7_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name
  19018 
  19019   ZoneHVAC:AirDistributionUnit,
  19020     PatRoom7_Mult10_Flr_4 VAV Box,  !- Name
  19021     PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  19022     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  19023     PatRoom7_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name
  19024 
  19025   ZoneHVAC:AirDistributionUnit,
  19026     PatRoom8_Flr_3 VAV Box,  !- Name
  19027     PatRoom8_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  19028     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  19029     PatRoom8_Flr_3 VAV Box Component;  !- Air Terminal Name
  19030 
  19031   ZoneHVAC:AirDistributionUnit,
  19032     PatRoom8_Flr_4 VAV Box,  !- Name
  19033     PatRoom8_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  19034     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  19035     PatRoom8_Flr_4 VAV Box Component;  !- Air Terminal Name
  19036 
  19037   ZoneHVAC:AirDistributionUnit,
  19038     PhysTherapy_Flr_3 VAV Box,  !- Name
  19039     PhysTherapy_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  19040     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  19041     PhysTherapy_Flr_3 VAV Box Component;  !- Air Terminal Name
  19042 
  19043   ZoneHVAC:AirDistributionUnit,
  19044     Radiology_Flr_4 VAV Box, !- Name
  19045     Radiology_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  19046     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  19047     Radiology_Flr_4 VAV Box Component;  !- Air Terminal Name
  19048 
  19049   NodeList,
  19050     Basement Inlet Nodes,    !- Name
  19051     Basement VAV Box Outlet Node Name;  !- Node 1 Name
  19052 
  19053   NodeList,
  19054     CAV_1_OANode List,       !- Name
  19055     CAV_1_OAInlet Node;      !- Node 1 Name
  19056 
  19057   NodeList,
  19058     CAV_2_OANode List,       !- Name
  19059     CAV_2_OAInlet Node;      !- Node 1 Name
  19060 
  19061   NodeList,
  19062     Corridor_Flr_1 Inlet Nodes,  !- Name
  19063     Corridor_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19064 
  19065   NodeList,
  19066     Corridor_Flr_2 Inlet Nodes,  !- Name
  19067     Corridor_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19068 
  19069   NodeList,
  19070     Corridor_Flr_5 Inlet Nodes,  !- Name
  19071     Corridor_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19072 
  19073   NodeList,
  19074     Corridor_NW_Flr_3 Inlet Nodes,  !- Name
  19075     Corridor_NW_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19076 
  19077   NodeList,
  19078     Corridor_NW_Flr_4 Inlet Nodes,  !- Name
  19079     Corridor_NW_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19080 
  19081   NodeList,
  19082     Corridor_SE_Flr_3 Inlet Nodes,  !- Name
  19083     Corridor_SE_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19084 
  19085   NodeList,
  19086     Corridor_SE_Flr_4 Inlet Nodes,  !- Name
  19087     Corridor_SE_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19088 
  19089   NodeList,
  19090     Dining_Flr_5 Exhaust Nodes,  !- Name
  19091     Dining_Flr_5 Exhaust Fan Node;  !- Node 1 Name
  19092 
  19093   NodeList,
  19094     Dining_Flr_5 Inlet Nodes,!- Name
  19095     Dining_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19096 
  19097   NodeList,
  19098     ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Name
  19099     ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19100 
  19101   NodeList,
  19102     ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Name
  19103     ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19104 
  19105   NodeList,
  19106     ER_NurseStn_Lobby_Flr_1 Inlet Nodes,  !- Name
  19107     ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19108 
  19109   NodeList,
  19110     ER_Trauma1_Flr_1 Inlet Nodes,  !- Name
  19111     ER_Trauma1_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19112 
  19113   NodeList,
  19114     ER_Trauma2_Flr_1 Inlet Nodes,  !- Name
  19115     ER_Trauma2_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19116 
  19117   NodeList,
  19118     ER_Triage_Mult4_Flr_1 Inlet Nodes,  !- Name
  19119     ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19120 
  19121   NodeList,
  19122     ICU_Flr_2 Inlet Nodes,   !- Name
  19123     ICU_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19124 
  19125   NodeList,
  19126     ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Name
  19127     ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19128 
  19129   NodeList,
  19130     IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Name
  19131     IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19132 
  19133   NodeList,
  19134     IC_PatRoom2_Flr_2 Inlet Nodes,  !- Name
  19135     IC_PatRoom2_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19136 
  19137   NodeList,
  19138     IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Name
  19139     IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19140 
  19141   NodeList,
  19142     Kitchen_Flr_5 Exhaust Nodes,  !- Name
  19143     Kitchen_Flr_5 Exhaust Fan Node;  !- Node 1 Name
  19144 
  19145   NodeList,
  19146     Kitchen_Flr_5 Inlet Nodes,  !- Name
  19147     Kitchen_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19148 
  19149   NodeList,
  19150     Lab_Flr_3 Inlet Nodes,   !- Name
  19151     Lab_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19152 
  19153   NodeList,
  19154     Lab_Flr_4 Inlet Nodes,   !- Name
  19155     Lab_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19156 
  19157   NodeList,
  19158     Lobby_Records_Flr_1 Inlet Nodes,  !- Name
  19159     Lobby_Records_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19160 
  19161   NodeList,
  19162     NurseStn_Lobby_Flr_3 Inlet Nodes,  !- Name
  19163     NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19164 
  19165   NodeList,
  19166     NurseStn_Lobby_Flr_4 Inlet Nodes,  !- Name
  19167     NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19168 
  19169   NodeList,
  19170     NurseStn_Lobby_Flr_5 Inlet Nodes,  !- Name
  19171     NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19172 
  19173   NodeList,
  19174     OR1_Flr_2 Inlet Nodes,   !- Name
  19175     OR1_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19176 
  19177   NodeList,
  19178     OR2_Mult5_Flr_2 Inlet Nodes,  !- Name
  19179     OR2_Mult5_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19180 
  19181   NodeList,
  19182     OR3_Flr_2 Inlet Nodes,   !- Name
  19183     OR3_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19184 
  19185   NodeList,
  19186     OR4_Flr_2 Inlet Nodes,   !- Name
  19187     OR4_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19188 
  19189   NodeList,
  19190     OR_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Name
  19191     OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19192 
  19193   NodeList,
  19194     Office1_Flr_5 Inlet Nodes,  !- Name
  19195     Office1_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19196 
  19197   NodeList,
  19198     Office1_Mult4_Flr_1 Inlet Nodes,  !- Name
  19199     Office1_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19200 
  19201   NodeList,
  19202     Office2_Mult5_Flr_5 Inlet Nodes,  !- Name
  19203     Office2_Mult5_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19204 
  19205   NodeList,
  19206     Office3_Flr_5 Inlet Nodes,  !- Name
  19207     Office3_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19208 
  19209   NodeList,
  19210     Office4_Mult6_Flr_5 Inlet Nodes,  !- Name
  19211     Office4_Mult6_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19212 
  19213   NodeList,
  19214     PatRoom1_Mult10_Flr_3 Inlet Nodes,  !- Name
  19215     PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19216 
  19217   NodeList,
  19218     PatRoom1_Mult10_Flr_4 Inlet Nodes,  !- Name
  19219     PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19220 
  19221   NodeList,
  19222     PatRoom2_Flr_3 Inlet Nodes,  !- Name
  19223     PatRoom2_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19224 
  19225   NodeList,
  19226     PatRoom2_Flr_4 Inlet Nodes,  !- Name
  19227     PatRoom2_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19228 
  19229   NodeList,
  19230     PatRoom3_Mult10_Flr_3 Inlet Nodes,  !- Name
  19231     PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19232 
  19233   NodeList,
  19234     PatRoom3_Mult10_Flr_4 Inlet Nodes,  !- Name
  19235     PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19236 
  19237   NodeList,
  19238     PatRoom4_Flr_3 Inlet Nodes,  !- Name
  19239     PatRoom4_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19240 
  19241   NodeList,
  19242     PatRoom4_Flr_4 Inlet Nodes,  !- Name
  19243     PatRoom4_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19244 
  19245   NodeList,
  19246     PatRoom5_Mult10_Flr_3 Inlet Nodes,  !- Name
  19247     PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19248 
  19249   NodeList,
  19250     PatRoom5_Mult10_Flr_4 Inlet Nodes,  !- Name
  19251     PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19252 
  19253   NodeList,
  19254     PatRoom6_Flr_3 Inlet Nodes,  !- Name
  19255     PatRoom6_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19256 
  19257   NodeList,
  19258     PatRoom6_Flr_4 Inlet Nodes,  !- Name
  19259     PatRoom6_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19260 
  19261   NodeList,
  19262     PatRoom7_Mult10_Flr_3 Inlet Nodes,  !- Name
  19263     PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19264 
  19265   NodeList,
  19266     PatRoom7_Mult10_Flr_4 Inlet Nodes,  !- Name
  19267     PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19268 
  19269   NodeList,
  19270     PatRoom8_Flr_3 Inlet Nodes,  !- Name
  19271     PatRoom8_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19272 
  19273   NodeList,
  19274     PatRoom8_Flr_4 Inlet Nodes,  !- Name
  19275     PatRoom8_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19276 
  19277   NodeList,
  19278     PhysTherapy_Flr_3 Inlet Nodes,  !- Name
  19279     PhysTherapy_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19280 
  19281   NodeList,
  19282     Radiology_Flr_4 Inlet Nodes,  !- Name
  19283     Radiology_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19284 
  19285   NodeList,
  19286     VAV_1_OANode List,       !- Name
  19287     VAV_1_OAInlet Node;      !- Node 1 Name
  19288 
  19289   NodeList,
  19290     VAV_2_OANode List,       !- Name
  19291     VAV_2_OAInlet Node;      !- Node 1 Name
  19292 
  19293   AvailabilityManagerAssignmentList,
  19294     CAV_1 Availability Manager List,  !- Name
  19295     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  19296     CAV_1 Availability Manager;  !- Availability Manager 1 Name
  19297 
  19298   AvailabilityManagerAssignmentList,
  19299     CAV_2 Availability Manager List,  !- Name
  19300     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  19301     CAV_2 Availability Manager;  !- Availability Manager 1 Name
  19302 
  19303   AvailabilityManagerAssignmentList,
  19304     VAV_1 Availability Manager List,  !- Name
  19305     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  19306     VAV_1 Availability Manager;  !- Availability Manager 1 Name
  19307 
  19308   AvailabilityManagerAssignmentList,
  19309     VAV_2 Availability Manager List,  !- Name
  19310     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  19311     VAV_2 Availability Manager;  !- Availability Manager 1 Name
  19312 
  19313   AvailabilityManager:NightCycle,
  19314     CAV_1 Availability Manager,  !- Name
  19315     ALWAYS_ON,               !- Applicability Schedule Name
  19316     HVACOperationSchd,       !- Fan Schedule Name
  19317     CycleOnAny,              !- Control Type
  19318     1.0,                     !- Thermostat Tolerance {deltaC}
  19319     1800;                    !- Cycling Run Time {s}
  19320 
  19321   AvailabilityManager:NightCycle,
  19322     CAV_2 Availability Manager,  !- Name
  19323     ALWAYS_ON,               !- Applicability Schedule Name
  19324     HVACOperationSchd,       !- Fan Schedule Name
  19325     CycleOnAny,              !- Control Type
  19326     1.0,                     !- Thermostat Tolerance {deltaC}
  19327     1800;                    !- Cycling Run Time {s}
  19328 
  19329   AvailabilityManager:NightCycle,
  19330     VAV_1 Availability Manager,  !- Name
  19331     ALWAYS_ON,               !- Applicability Schedule Name
  19332     HVACOperationSchd,       !- Fan Schedule Name
  19333     CycleOnAny,              !- Control Type
  19334     1.0,                     !- Thermostat Tolerance {deltaC}
  19335     1800;                    !- Cycling Run Time {s}
  19336 
  19337   AvailabilityManager:NightCycle,
  19338     VAV_2 Availability Manager,  !- Name
  19339     ALWAYS_ON,               !- Applicability Schedule Name
  19340     HVACOperationSchd,       !- Fan Schedule Name
  19341     CycleOnAny,              !- Control Type
  19342     1.0,                     !- Thermostat Tolerance {deltaC}
  19343     1800;                    !- Cycling Run Time {s}
  19344 
  19345   SetpointManager:Scheduled,
  19346     CAV_1 SAT setpoint,      !- Name
  19347     Temperature,             !- Control Variable
  19348     CAV_SAT_SCH,             !- Schedule Name
  19349     CAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  19350 
  19351   SetpointManager:Scheduled,
  19352     CAV_2 SAT setpoint,      !- Name
  19353     Temperature,             !- Control Variable
  19354     CAV_SAT_SCH,             !- Schedule Name
  19355     CAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  19356 
  19357   SetpointManager:Scheduled,
  19358     VAV_1 SAT setpoint,      !- Name
  19359     Temperature,             !- Control Variable
  19360     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  19361     VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  19362 
  19363   SetpointManager:Scheduled,
  19364     VAV_2 SAT setpoint,      !- Name
  19365     Temperature,             !- Control Variable
  19366     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  19367     VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  19368 
  19369   BranchList,
  19370     CAV_1 Air Loop Branches, !- Name
  19371     CAV_1 Air Loop Main Branch;  !- Branch 1 Name
  19372 
  19373   BranchList,
  19374     CAV_2 Air Loop Branches, !- Name
  19375     CAV_2 Air Loop Main Branch;  !- Branch 1 Name
  19376 
  19377   BranchList,
  19378     VAV_1 Air Loop Branches, !- Name
  19379     VAV_1 Air Loop Main Branch;  !- Branch 1 Name
  19380 
  19381   BranchList,
  19382     VAV_2 Air Loop Branches, !- Name
  19383     VAV_2 Air Loop Main Branch;  !- Branch 1 Name
  19384 
  19385   Branch,
  19386     CAV_1 Air Loop Main Branch,  !- Name
  19387     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  19388     ,                        !- Pressure Drop Curve Name
  19389     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  19390     CAV_1_OA,                !- Component 1 Name
  19391     CAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  19392     CAV_1_OA-CAV_1 HumidifierNode,  !- Component 1 Outlet Node Name
  19393     Passive,                 !- Component 1 Branch Control Type
  19394     Humidifier:Steam:Electric,  !- Component 2 Object Type
  19395     CAV_1 Humidifier,        !- Component 2 Name
  19396     CAV_1_OA-CAV_1 HumidifierNode,  !- Component 2 Inlet Node Name
  19397     CAV_1 Humidifier-CAV_1_CoolCNode,  !- Component 2 Outlet Node Name
  19398     Passive,                 !- Component 2 Branch Control Type
  19399     Coil:Cooling:Water:DetailedGeometry,  !- Component 3 Object Type
  19400     CAV_1_CoolC,             !- Component 3 Name
  19401     CAV_1 Humidifier-CAV_1_CoolCNode,  !- Component 3 Inlet Node Name
  19402     CAV_1_CoolC-CAV_1_HeatCNode,  !- Component 3 Outlet Node Name
  19403     Passive,                 !- Component 3 Branch Control Type
  19404     Coil:Heating:Water,      !- Component 4 Object Type
  19405     CAV_1_HeatC,             !- Component 4 Name
  19406     CAV_1_CoolC-CAV_1_HeatCNode,  !- Component 4 Inlet Node Name
  19407     CAV_1_HeatC-CAV_1_FanNode,  !- Component 4 Outlet Node Name
  19408     Passive,                 !- Component 4 Branch Control Type
  19409     Fan:VariableVolume,      !- Component 5 Object Type
  19410     CAV_1_Fan,               !- Component 5 Name
  19411     CAV_1_HeatC-CAV_1_FanNode,  !- Component 5 Inlet Node Name
  19412     CAV_1 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name
  19413     Active;                  !- Component 5 Branch Control Type
  19414 
  19415   Branch,
  19416     CAV_2 Air Loop Main Branch,  !- Name
  19417     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  19418     ,                        !- Pressure Drop Curve Name
  19419     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  19420     CAV_2_OA,                !- Component 1 Name
  19421     CAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  19422     CAV_2_OA-CAV_2 HumidifierNode,  !- Component 1 Outlet Node Name
  19423     Passive,                 !- Component 1 Branch Control Type
  19424     Humidifier:Steam:Electric,  !- Component 2 Object Type
  19425     CAV_2 Humidifier,        !- Component 2 Name
  19426     CAV_2_OA-CAV_2 HumidifierNode,  !- Component 2 Inlet Node Name
  19427     CAV_2 Humidifier-CAV_2_CoolCNode,  !- Component 2 Outlet Node Name
  19428     Passive,                 !- Component 2 Branch Control Type
  19429     Coil:Cooling:Water:DetailedGeometry,  !- Component 3 Object Type
  19430     CAV_2_CoolC,             !- Component 3 Name
  19431     CAV_2 Humidifier-CAV_2_CoolCNode,  !- Component 3 Inlet Node Name
  19432     CAV_2_CoolC-CAV_2_HeatCNode,  !- Component 3 Outlet Node Name
  19433     Passive,                 !- Component 3 Branch Control Type
  19434     Coil:Heating:Water,      !- Component 4 Object Type
  19435     CAV_2_HeatC,             !- Component 4 Name
  19436     CAV_2_CoolC-CAV_2_HeatCNode,  !- Component 4 Inlet Node Name
  19437     CAV_2_HeatC-CAV_2_FanNode,  !- Component 4 Outlet Node Name
  19438     Passive,                 !- Component 4 Branch Control Type
  19439     Fan:VariableVolume,      !- Component 5 Object Type
  19440     CAV_2_Fan,               !- Component 5 Name
  19441     CAV_2_HeatC-CAV_2_FanNode,  !- Component 5 Inlet Node Name
  19442     CAV_2 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name
  19443     Active;                  !- Component 5 Branch Control Type
  19444 
  19445   Branch,
  19446     VAV_1 Air Loop Main Branch,  !- Name
  19447     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  19448     ,                        !- Pressure Drop Curve Name
  19449     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  19450     VAV_1_OA,                !- Component 1 Name
  19451     VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  19452     VAV_1_OA-VAV_1_CoolCNode,!- Component 1 Outlet Node Name
  19453     Passive,                 !- Component 1 Branch Control Type
  19454     Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
  19455     VAV_1_CoolC,             !- Component 2 Name
  19456     VAV_1_OA-VAV_1_CoolCNode,!- Component 2 Inlet Node Name
  19457     VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name
  19458     Passive,                 !- Component 2 Branch Control Type
  19459     Coil:Heating:Water,      !- Component 3 Object Type
  19460     VAV_1_HeatC,             !- Component 3 Name
  19461     VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name
  19462     VAV_1_HeatC-VAV_1_FanNode,  !- Component 3 Outlet Node Name
  19463     Passive,                 !- Component 3 Branch Control Type
  19464     Fan:VariableVolume,      !- Component 4 Object Type
  19465     VAV_1_Fan,               !- Component 4 Name
  19466     VAV_1_HeatC-VAV_1_FanNode,  !- Component 4 Inlet Node Name
  19467     VAV_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  19468     Active;                  !- Component 4 Branch Control Type
  19469 
  19470   Branch,
  19471     VAV_2 Air Loop Main Branch,  !- Name
  19472     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  19473     ,                        !- Pressure Drop Curve Name
  19474     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  19475     VAV_2_OA,                !- Component 1 Name
  19476     VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  19477     VAV_2_OA-VAV_2_CoolCNode,!- Component 1 Outlet Node Name
  19478     Passive,                 !- Component 1 Branch Control Type
  19479     Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
  19480     VAV_2_CoolC,             !- Component 2 Name
  19481     VAV_2_OA-VAV_2_CoolCNode,!- Component 2 Inlet Node Name
  19482     VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name
  19483     Passive,                 !- Component 2 Branch Control Type
  19484     Coil:Heating:Water,      !- Component 3 Object Type
  19485     VAV_2_HeatC,             !- Component 3 Name
  19486     VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name
  19487     VAV_2_HeatC-VAV_2_FanNode,  !- Component 3 Outlet Node Name
  19488     Passive,                 !- Component 3 Branch Control Type
  19489     Fan:VariableVolume,      !- Component 4 Object Type
  19490     VAV_2_Fan,               !- Component 4 Name
  19491     VAV_2_HeatC-VAV_2_FanNode,  !- Component 4 Inlet Node Name
  19492     VAV_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  19493     Active;                  !- Component 4 Branch Control Type
  19494 
  19495   AirLoopHVAC:ControllerList,
  19496     CAV_1_Controllers,       !- Name
  19497     Controller:WaterCoil,    !- Controller 1 Object Type
  19498     CAV_1_CoolC_Controller,  !- Controller 1 Name
  19499     Controller:WaterCoil,    !- Controller 2 Object Type
  19500     CAV_1_HeatC_Controller;  !- Controller 2 Name
  19501 
  19502   AirLoopHVAC:ControllerList,
  19503     CAV_1_OA_Controllers,    !- Name
  19504     Controller:OutdoorAir,   !- Controller 1 Object Type
  19505     CAV_1_OA_Controller;     !- Controller 1 Name
  19506 
  19507   AirLoopHVAC:ControllerList,
  19508     CAV_2_Controllers,       !- Name
  19509     Controller:WaterCoil,    !- Controller 1 Object Type
  19510     CAV_2_CoolC_Controller,  !- Controller 1 Name
  19511     Controller:WaterCoil,    !- Controller 2 Object Type
  19512     CAV_2_HeatC_Controller;  !- Controller 2 Name
  19513 
  19514   AirLoopHVAC:ControllerList,
  19515     CAV_2_OA_Controllers,    !- Name
  19516     Controller:OutdoorAir,   !- Controller 1 Object Type
  19517     CAV_2_OA_Controller;     !- Controller 1 Name
  19518 
  19519   AirLoopHVAC:ControllerList,
  19520     VAV_1_Controllers,       !- Name
  19521     Controller:WaterCoil,    !- Controller 1 Object Type
  19522     VAV_1_CoolC_Controller,  !- Controller 1 Name
  19523     Controller:WaterCoil,    !- Controller 2 Object Type
  19524     VAV_1_HeatC_Controller;  !- Controller 2 Name
  19525 
  19526   AirLoopHVAC:ControllerList,
  19527     VAV_1_OA_Controllers,    !- Name
  19528     Controller:OutdoorAir,   !- Controller 1 Object Type
  19529     VAV_1_OA_Controller;     !- Controller 1 Name
  19530 
  19531   AirLoopHVAC:ControllerList,
  19532     VAV_2_Controllers,       !- Name
  19533     Controller:WaterCoil,    !- Controller 1 Object Type
  19534     VAV_2_CoolC_Controller,  !- Controller 1 Name
  19535     Controller:WaterCoil,    !- Controller 2 Object Type
  19536     VAV_2_HeatC_Controller;  !- Controller 2 Name
  19537 
  19538   AirLoopHVAC:ControllerList,
  19539     VAV_2_OA_Controllers,    !- Name
  19540     Controller:OutdoorAir,   !- Controller 1 Object Type
  19541     VAV_2_OA_Controller;     !- Controller 1 Name
  19542 
  19543   AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  19544     CAV_1_OA_Equipment,      !- Name
  19545     OutdoorAir:Mixer,        !- Component 1 Object Type
  19546     CAV_1_OAMixing Box;      !- Component 1 Name
  19547 
  19548   AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  19549     CAV_2_OA_Equipment,      !- Name
  19550     OutdoorAir:Mixer,        !- Component 1 Object Type
  19551     CAV_2_OAMixing Box;      !- Component 1 Name
  19552 
  19553   AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  19554     VAV_1_OA_Equipment,      !- Name
  19555     OutdoorAir:Mixer,        !- Component 1 Object Type
  19556     VAV_1_OAMixing Box;      !- Component 1 Name
  19557 
  19558   AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  19559     VAV_2_OA_Equipment,      !- Name
  19560     OutdoorAir:Mixer,        !- Component 1 Object Type
  19561     VAV_2_OAMixing Box;      !- Component 1 Name
  19562 
  19563   AirLoopHVAC:OutdoorAirSystem,
  19564     CAV_1_OA,                !- Name
  19565     CAV_1_OA_Controllers,    !- Controller List Name
  19566     CAV_1_OA_Equipment,      !- Outdoor Air Equipment List Name
  19567     CAV_1 Availability Manager List;  !- Availability Manager List Name
  19568 
  19569   AirLoopHVAC:OutdoorAirSystem,
  19570     CAV_2_OA,                !- Name
  19571     CAV_2_OA_Controllers,    !- Controller List Name
  19572     CAV_2_OA_Equipment,      !- Outdoor Air Equipment List Name
  19573     CAV_2 Availability Manager List;  !- Availability Manager List Name
  19574 
  19575   AirLoopHVAC:OutdoorAirSystem,
  19576     VAV_1_OA,                !- Name
  19577     VAV_1_OA_Controllers,    !- Controller List Name
  19578     VAV_1_OA_Equipment,      !- Outdoor Air Equipment List Name
  19579     VAV_1 Availability Manager List;  !- Availability Manager List Name
  19580 
  19581   AirLoopHVAC:OutdoorAirSystem,
  19582     VAV_2_OA,                !- Name
  19583     VAV_2_OA_Controllers,    !- Controller List Name
  19584     VAV_2_OA_Equipment,      !- Outdoor Air Equipment List Name
  19585     VAV_2 Availability Manager List;  !- Availability Manager List Name
  19586 
  19587   OutdoorAir:NodeList,
  19588     CAV_1_OANode List;       !- Node or NodeList Name 1
  19589 
  19590   OutdoorAir:NodeList,
  19591     CAV_2_OANode List;       !- Node or NodeList Name 1
  19592 
  19593   OutdoorAir:NodeList,
  19594     VAV_1_OANode List;       !- Node or NodeList Name 1
  19595 
  19596   OutdoorAir:NodeList,
  19597     VAV_2_OANode List;       !- Node or NodeList Name 1
  19598 
  19599   OutdoorAir:Mixer,
  19600     CAV_1_OAMixing Box,      !- Name
  19601     CAV_1_OA-CAV_1 HumidifierNode,  !- Mixed Air Node Name
  19602     CAV_1_OAInlet Node,      !- Outdoor Air Stream Node Name
  19603     CAV_1_OARelief Node,     !- Relief Air Stream Node Name
  19604     CAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  19605 
  19606   OutdoorAir:Mixer,
  19607     CAV_2_OAMixing Box,      !- Name
  19608     CAV_2_OA-CAV_2 HumidifierNode,  !- Mixed Air Node Name
  19609     CAV_2_OAInlet Node,      !- Outdoor Air Stream Node Name
  19610     CAV_2_OARelief Node,     !- Relief Air Stream Node Name
  19611     CAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  19612 
  19613   OutdoorAir:Mixer,
  19614     VAV_1_OAMixing Box,      !- Name
  19615     VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name
  19616     VAV_1_OAInlet Node,      !- Outdoor Air Stream Node Name
  19617     VAV_1_OARelief Node,     !- Relief Air Stream Node Name
  19618     VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  19619 
  19620   OutdoorAir:Mixer,
  19621     VAV_2_OAMixing Box,      !- Name
  19622     VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name
  19623     VAV_2_OAInlet Node,      !- Outdoor Air Stream Node Name
  19624     VAV_2_OARelief Node,     !- Relief Air Stream Node Name
  19625     VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  19626 
  19627   SetpointManager:MixedAir,
  19628     CAV_1_CoolC SAT Manager, !- Name
  19629     Temperature,             !- Control Variable
  19630     CAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19631     CAV_1_HeatC-CAV_1_FanNode,  !- Fan Inlet Node Name
  19632     CAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19633     CAV_1_CoolC-CAV_1_HeatCNode;  !- Setpoint Node or NodeList Name
  19634 
  19635   SetpointManager:MixedAir,
  19636     CAV_1_HeatC SAT Manager, !- Name
  19637     Temperature,             !- Control Variable
  19638     CAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19639     CAV_1_HeatC-CAV_1_FanNode,  !- Fan Inlet Node Name
  19640     CAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19641     CAV_1_HeatC-CAV_1_FanNode;  !- Setpoint Node or NodeList Name
  19642 
  19643   SetpointManager:MixedAir,
  19644     CAV_1_OAMixed Air Temp Manager,  !- Name
  19645     Temperature,             !- Control Variable
  19646     CAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19647     CAV_1_HeatC-CAV_1_FanNode,  !- Fan Inlet Node Name
  19648     CAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19649     CAV_1_OA-CAV_1 HumidifierNode;  !- Setpoint Node or NodeList Name
  19650 
  19651   SetpointManager:MixedAir,
  19652     CAV_2_CoolC SAT Manager, !- Name
  19653     Temperature,             !- Control Variable
  19654     CAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19655     CAV_2_HeatC-CAV_2_FanNode,  !- Fan Inlet Node Name
  19656     CAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19657     CAV_2_CoolC-CAV_2_HeatCNode;  !- Setpoint Node or NodeList Name
  19658 
  19659   SetpointManager:MixedAir,
  19660     CAV_2_HeatC SAT Manager, !- Name
  19661     Temperature,             !- Control Variable
  19662     CAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19663     CAV_2_HeatC-CAV_2_FanNode,  !- Fan Inlet Node Name
  19664     CAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19665     CAV_2_HeatC-CAV_2_FanNode;  !- Setpoint Node or NodeList Name
  19666 
  19667   SetpointManager:MixedAir,
  19668     CAV_2_OAMixed Air Temp Manager,  !- Name
  19669     Temperature,             !- Control Variable
  19670     CAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19671     CAV_2_HeatC-CAV_2_FanNode,  !- Fan Inlet Node Name
  19672     CAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19673     CAV_2_OA-CAV_2 HumidifierNode;  !- Setpoint Node or NodeList Name
  19674 
  19675   SetpointManager:MixedAir,
  19676     VAV_1_CoolC SAT Manager, !- Name
  19677     Temperature,             !- Control Variable
  19678     VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19679     VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  19680     VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19681     VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name
  19682 
  19683   SetpointManager:MixedAir,
  19684     VAV_1_HeatC SAT Manager, !- Name
  19685     Temperature,             !- Control Variable
  19686     VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19687     VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  19688     VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19689     VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name
  19690 
  19691   SetpointManager:MixedAir,
  19692     VAV_1_OAMixed Air Temp Manager,  !- Name
  19693     Temperature,             !- Control Variable
  19694     VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19695     VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  19696     VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19697     VAV_1_OA-VAV_1_CoolCNode;!- Setpoint Node or NodeList Name
  19698 
  19699   SetpointManager:MixedAir,
  19700     VAV_2_CoolC SAT Manager, !- Name
  19701     Temperature,             !- Control Variable
  19702     VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19703     VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  19704     VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19705     VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name
  19706 
  19707   SetpointManager:MixedAir,
  19708     VAV_2_HeatC SAT Manager, !- Name
  19709     Temperature,             !- Control Variable
  19710     VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19711     VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  19712     VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19713     VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name
  19714 
  19715   SetpointManager:MixedAir,
  19716     VAV_2_OAMixed Air Temp Manager,  !- Name
  19717     Temperature,             !- Control Variable
  19718     VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19719     VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  19720     VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19721     VAV_2_OA-VAV_2_CoolCNode;!- Setpoint Node or NodeList Name
  19722 
  19723   SetpointManager:SingleZone:Humidity:Minimum,
  19724     CAV_1 Humidifier HUMRAT setpoint,  !- Name
  19725     ,                        !- Control Variable
  19726     ,                        !- Schedule Name
  19727     CAV_1 Humidifier-CAV_1_CoolCNode,  !- Setpoint Node or NodeList Name
  19728     ER_EXAM3_MULT4_FLR_1 Air Node;  !- Control Zone Air Node Name
  19729 
  19730   SetpointManager:SingleZone:Humidity:Minimum,
  19731     CAV_2 Humidifier HUMRAT setpoint,  !- Name
  19732     ,                        !- Control Variable
  19733     ,                        !- Schedule Name
  19734     CAV_2 Humidifier-CAV_2_CoolCNode,  !- Setpoint Node or NodeList Name
  19735     OR2_MULT5_FLR_2 Air Node;!- Control Zone Air Node Name
  19736 
  19737   SetpointManager:SingleZone:Humidity:Maximum,
  19738     CAV_1_CoolC HUMRAT setpoint,  !- Name
  19739     ,                        !- Control Variable
  19740     ,                        !- Schedule Name
  19741     CAV_1_CoolC-CAV_1_HeatCNode,  !- Setpoint Node or NodeList Name
  19742     ER_EXAM3_MULT4_FLR_1 Air Node;  !- Control Zone Air Node Name
  19743 
  19744   SetpointManager:SingleZone:Humidity:Maximum,
  19745     CAV_2_CoolC HUMRAT setpoint,  !- Name
  19746     ,                        !- Control Variable
  19747     ,                        !- Schedule Name
  19748     CAV_2_CoolC-CAV_2_HeatCNode,  !- Setpoint Node or NodeList Name
  19749     OR2_MULT5_FLR_2 Air Node;!- Control Zone Air Node Name
  19750 
  19751   AirLoopHVAC:SupplyPath,
  19752     CAV_1,                   !- Name
  19753     CAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  19754     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  19755     CAV_1 Supply Air Splitter;  !- Component 1 Name
  19756 
  19757   AirLoopHVAC:SupplyPath,
  19758     CAV_2,                   !- Name
  19759     CAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  19760     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  19761     CAV_2 Supply Air Splitter;  !- Component 1 Name
  19762 
  19763   AirLoopHVAC:SupplyPath,
  19764     VAV_1,                   !- Name
  19765     VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  19766     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  19767     VAV_1 Supply Air Splitter;  !- Component 1 Name
  19768 
  19769   AirLoopHVAC:SupplyPath,
  19770     VAV_2,                   !- Name
  19771     VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  19772     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  19773     VAV_2 Supply Air Splitter;  !- Component 1 Name
  19774 
  19775   AirLoopHVAC:ZoneSplitter,
  19776     CAV_1 Supply Air Splitter,  !- Name
  19777     CAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
  19778     ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  19779     ER_Trauma1_Flr_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  19780     ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  19781     ER_Trauma2_Flr_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  19782     ER_Triage_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  19783     IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  19784     PatRoom1_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  19785     PatRoom5_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  19786     PatRoom7_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  19787     PatRoom3_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  19788     PatRoom5_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  19789     PatRoom6_Flr_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  19790     PatRoom7_Mult10_Flr_4 VAV Box Inlet Node Name;  !- Outlet 13 Node Name
  19791 
  19792   AirLoopHVAC:ZoneSplitter,
  19793     CAV_2 Supply Air Splitter,  !- Name
  19794     CAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
  19795     OR1_Flr_2 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  19796     OR2_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  19797     OR3_Flr_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  19798     OR4_Flr_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  19799     IC_PatRoom2_Flr_2 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  19800     PatRoom2_Flr_3 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  19801     PatRoom6_Flr_3 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  19802     PatRoom8_Flr_3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  19803     PatRoom4_Flr_4 VAV Box Inlet Node Name;  !- Outlet 9 Node Name
  19804 
  19805   AirLoopHVAC:ZoneSplitter,
  19806     VAV_1 Supply Air Splitter,  !- Name
  19807     VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
  19808     Basement VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  19809     Office1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  19810     Lobby_Records_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  19811     Corridor_Flr_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  19812     ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  19813     IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  19814     ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  19815     Corridor_Flr_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  19816     OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  19817     PatRoom3_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  19818     Lab_Flr_3 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  19819     PatRoom1_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  19820     PatRoom8_Flr_4 VAV Box Inlet Node Name;  !- Outlet 13 Node Name
  19821 
  19822   AirLoopHVAC:ZoneSplitter,
  19823     VAV_2 Supply Air Splitter,  !- Name
  19824     VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
  19825     ICU_Flr_2 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  19826     PatRoom4_Flr_3 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  19827     PhysTherapy_Flr_3 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  19828     NurseStn_Lobby_Flr_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  19829     Corridor_SE_Flr_3 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  19830     Corridor_NW_Flr_3 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  19831     PatRoom2_Flr_4 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  19832     Radiology_Flr_4 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  19833     NurseStn_Lobby_Flr_4 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  19834     Lab_Flr_4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  19835     Corridor_SE_Flr_4 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  19836     Corridor_NW_Flr_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  19837     Dining_Flr_5 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
  19838     NurseStn_Lobby_Flr_5 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
  19839     Kitchen_Flr_5 VAV Box Inlet Node Name,  !- Outlet 15 Node Name
  19840     Office1_Flr_5 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
  19841     Office2_Mult5_Flr_5 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
  19842     Office3_Flr_5 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
  19843     Office4_Mult6_Flr_5 VAV Box Inlet Node Name,  !- Outlet 19 Node Name
  19844     Corridor_Flr_5 VAV Box Inlet Node Name;  !- Outlet 20 Node Name
  19845 
  19846   AirLoopHVAC:ReturnPath,
  19847     CAV_1 Return Air Path,   !- Name
  19848     CAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  19849     AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  19850     CAV_1 Return Air Mixer;  !- Component 1 Name
  19851 
  19852   AirLoopHVAC:ReturnPath,
  19853     CAV_2 Return Air Path,   !- Name
  19854     CAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  19855     AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  19856     CAV_2 Return Air Mixer;  !- Component 1 Name
  19857 
  19858   AirLoopHVAC:ReturnPath,
  19859     VAV_1 Return Air Path,   !- Name
  19860     VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  19861     AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  19862     VAV_1 Return Air Mixer;  !- Component 1 Name
  19863 
  19864   AirLoopHVAC:ReturnPath,
  19865     VAV_2 Return Air Path,   !- Name
  19866     VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  19867     AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  19868     VAV_2 Return Air Mixer;  !- Component 1 Name
  19869 
  19870   AirLoopHVAC:ZoneMixer,
  19871     CAV_1 Return Air Mixer,  !- Name
  19872     CAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
  19873     ER_Exam1_Mult4_Flr_1 Return Air Node Name,  !- Inlet 1 Node Name
  19874     ER_Trauma1_Flr_1 Return Air Node Name,  !- Inlet 2 Node Name
  19875     ER_Exam3_Mult4_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name
  19876     ER_Trauma2_Flr_1 Return Air Node Name,  !- Inlet 4 Node Name
  19877     ER_Triage_Mult4_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name
  19878     IC_PatRoom1_Mult5_Flr_2 Return Air Node Name,  !- Inlet 6 Node Name
  19879     PatRoom1_Mult10_Flr_3 Return Air Node Name,  !- Inlet 7 Node Name
  19880     PatRoom5_Mult10_Flr_3 Return Air Node Name,  !- Inlet 8 Node Name
  19881     PatRoom7_Mult10_Flr_3 Return Air Node Name,  !- Inlet 9 Node Name
  19882     PatRoom3_Mult10_Flr_4 Return Air Node Name,  !- Inlet 10 Node Name
  19883     PatRoom5_Mult10_Flr_4 Return Air Node Name,  !- Inlet 11 Node Name
  19884     PatRoom6_Flr_4 Return Air Node Name,  !- Inlet 12 Node Name
  19885     PatRoom7_Mult10_Flr_4 Return Air Node Name;  !- Inlet 13 Node Name
  19886 
  19887   AirLoopHVAC:ZoneMixer,
  19888     CAV_2 Return Air Mixer,  !- Name
  19889     CAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
  19890     OR1_Flr_2 Return Air Node Name,  !- Inlet 1 Node Name
  19891     OR2_Mult5_Flr_2 Return Air Node Name,  !- Inlet 2 Node Name
  19892     OR3_Flr_2 Return Air Node Name,  !- Inlet 3 Node Name
  19893     OR4_Flr_2 Return Air Node Name,  !- Inlet 4 Node Name
  19894     IC_PatRoom2_Flr_2 Return Air Node Name,  !- Inlet 5 Node Name
  19895     PatRoom2_Flr_3 Return Air Node Name,  !- Inlet 6 Node Name
  19896     PatRoom6_Flr_3 Return Air Node Name,  !- Inlet 7 Node Name
  19897     PatRoom8_Flr_3 Return Air Node Name,  !- Inlet 8 Node Name
  19898     PatRoom4_Flr_4 Return Air Node Name;  !- Inlet 9 Node Name
  19899 
  19900   AirLoopHVAC:ZoneMixer,
  19901     VAV_1 Return Air Mixer,  !- Name
  19902     VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
  19903     Basement Return Air Node Name,  !- Inlet 1 Node Name
  19904     Office1_Mult4_Flr_1 Return Air Node Name,  !- Inlet 2 Node Name
  19905     Lobby_Records_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name
  19906     Corridor_Flr_1 Return Air Node Name,  !- Inlet 4 Node Name
  19907     ER_NurseStn_Lobby_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name
  19908     IC_PatRoom3_Mult6_Flr_2 Return Air Node Name,  !- Inlet 6 Node Name
  19909     ICU_NurseStn_Lobby_Flr_2 Return Air Node Name,  !- Inlet 7 Node Name
  19910     Corridor_Flr_2 Return Air Node Name,  !- Inlet 8 Node Name
  19911     OR_NurseStn_Lobby_Flr_2 Return Air Node Name,  !- Inlet 9 Node Name
  19912     PatRoom3_Mult10_Flr_3 Return Air Node Name,  !- Inlet 10 Node Name
  19913     Lab_Flr_3 Return Air Node Name,  !- Inlet 11 Node Name
  19914     PatRoom1_Mult10_Flr_4 Return Air Node Name,  !- Inlet 12 Node Name
  19915     PatRoom8_Flr_4 Return Air Node Name;  !- Inlet 13 Node Name
  19916 
  19917   AirLoopHVAC:ZoneMixer,
  19918     VAV_2 Return Air Mixer,  !- Name
  19919     VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
  19920     ICU_Flr_2 Return Air Node Name,  !- Inlet 1 Node Name
  19921     PatRoom4_Flr_3 Return Air Node Name,  !- Inlet 2 Node Name
  19922     PhysTherapy_Flr_3 Return Air Node Name,  !- Inlet 3 Node Name
  19923     NurseStn_Lobby_Flr_3 Return Air Node Name,  !- Inlet 4 Node Name
  19924     Corridor_SE_Flr_3 Return Air Node Name,  !- Inlet 5 Node Name
  19925     Corridor_NW_Flr_3 Return Air Node Name,  !- Inlet 6 Node Name
  19926     PatRoom2_Flr_4 Return Air Node Name,  !- Inlet 7 Node Name
  19927     Radiology_Flr_4 Return Air Node Name,  !- Inlet 8 Node Name
  19928     NurseStn_Lobby_Flr_4 Return Air Node Name,  !- Inlet 9 Node Name
  19929     Lab_Flr_4 Return Air Node Name,  !- Inlet 10 Node Name
  19930     Corridor_SE_Flr_4 Return Air Node Name,  !- Inlet 11 Node Name
  19931     Corridor_NW_Flr_4 Return Air Node Name,  !- Inlet 12 Node Name
  19932     Dining_Flr_5 Return Air Node Name,  !- Inlet 13 Node Name
  19933     NurseStn_Lobby_Flr_5 Return Air Node Name,  !- Inlet 14 Node Name
  19934     Kitchen_Flr_5 Return Air Node Name,  !- Inlet 15 Node Name
  19935     Office1_Flr_5 Return Air Node Name,  !- Inlet 16 Node Name
  19936     Office2_Mult5_Flr_5 Return Air Node Name,  !- Inlet 17 Node Name
  19937     Office3_Flr_5 Return Air Node Name,  !- Inlet 18 Node Name
  19938     Office4_Mult6_Flr_5 Return Air Node Name,  !- Inlet 19 Node Name
  19939     Corridor_Flr_5 Return Air Node Name;  !- Inlet 20 Node Name
  19940 
  19941 ! ***SCHEDULES***
  19942 
  19943   Schedule:Compact,
  19944     ADMIN_CLGSETP_SCH,       !- Name
  19945     Temperature,             !- Schedule Type Limits Name
  19946     Through: 12/31,          !- Field 1
  19947     For: Weekdays,           !- Field 2
  19948     Until: 05:00,25.0,       !- Field 3
  19949     Until: 18:00,22.2,       !- Field 5
  19950     Until: 24:00,25.0,       !- Field 7
  19951     For: SummerDesignDay,    !- Field 9
  19952     Until: 05:00,25.0,       !- Field 10
  19953     Until: 18:00,22.2,       !- Field 12
  19954     Until: 24:00,25.0,       !- Field 14
  19955     For: WinterDesignDay,    !- Field 16
  19956     Until: 07:00,25.0,       !- Field 17
  19957     Until: 15:00,22.2,       !- Field 19
  19958     Until: 24:00,25.0,       !- Field 21
  19959     For: Saturdays,          !- Field 23
  19960     Until: 07:00,25.0,       !- Field 24
  19961     Until: 15:00,22.2,       !- Field 26
  19962     Until: 24:00,25.0,       !- Field 28
  19963     For: AllOtherDays,       !- Field 30
  19964     Until: 24:00,25.0;       !- Field 31
  19965 
  19966   Schedule:Compact,
  19967     ADMIN_HTGSETP_SCH,       !- Name
  19968     Temperature,             !- Schedule Type Limits Name
  19969     Through: 12/31,          !- Field 1
  19970     For: Weekdays,           !- Field 2
  19971     Until: 05:00,18.3,       !- Field 3
  19972     Until: 18:00,21.1,       !- Field 5
  19973     Until: 24:00,18.3,       !- Field 7
  19974     For: SummerDesignDay,    !- Field 9
  19975     Until: 05:00,18.3,       !- Field 10
  19976     Until: 18:00,21.1,       !- Field 12
  19977     Until: 24:00,18.3,       !- Field 14
  19978     For: WinterDesignDay,    !- Field 16
  19979     Until: 07:00,18.3,       !- Field 17
  19980     Until: 15:00,21.1,       !- Field 19
  19981     Until: 24:00,18.3,       !- Field 21
  19982     For: Saturdays,          !- Field 23
  19983     Until: 07:00,18.3,       !- Field 24
  19984     Until: 15:00,21.1,       !- Field 26
  19985     Until: 24:00,18.3,       !- Field 28
  19986     For: AllOtherDays,       !- Field 30
  19987     Until: 24:00,18.3;       !- Field 31
  19988 
  19989   Schedule:Compact,
  19990     Kitchen_CLGSETP_SCH,     !- Name
  19991     Temperature,             !- Schedule Type Limits Name
  19992     Through: 12/31,          !- Field 1
  19993     For: Weekdays,           !- Field 2
  19994     Until: 05:00,30,         !- Field 3
  19995     Until: 18:00,26,         !- Field 5
  19996     Until: 24:00,30,         !- Field 7
  19997     For: SummerDesignDay,    !- Field 9
  19998     Until: 05:00,30,         !- Field 10
  19999     Until: 18:00,26,         !- Field 12
  20000     Until: 24:00,30,         !- Field 14
  20001     For: WinterDesignDay,    !- Field 16
  20002     Until: 07:00,30,         !- Field 17
  20003     Until: 15:00,26,         !- Field 19
  20004     Until: 24:00,30,         !- Field 21
  20005     For: Saturdays,          !- Field 23
  20006     Until: 07:00,30,         !- Field 24
  20007     Until: 15:00,26,         !- Field 26
  20008     Until: 24:00,30,         !- Field 28
  20009     For: AllOtherDays,       !- Field 30
  20010     Until: 24:00,30;         !- Field 31
  20011 
  20012   Schedule:Compact,
  20013     Kitchen_HTGSETP_SCH,     !- Name
  20014     Temperature,             !- Schedule Type Limits Name
  20015     Through: 12/31,          !- Field 1
  20016     For: Weekdays,           !- Field 2
  20017     Until: 05:00,15.6,       !- Field 3
  20018     Until: 18:00,19,         !- Field 5
  20019     Until: 24:00,15.6,       !- Field 7
  20020     For: SummerDesignDay,    !- Field 9
  20021     Until: 05:00,15.6,       !- Field 10
  20022     Until: 18:00,19,         !- Field 12
  20023     Until: 24:00,15.6,       !- Field 14
  20024     For: WinterDesignDay,    !- Field 16
  20025     Until: 07:00,15.6,       !- Field 17
  20026     Until: 15:00,19,         !- Field 19
  20027     Until: 24:00,15.6,       !- Field 21
  20028     For: Saturdays,          !- Field 23
  20029     Until: 07:00,15.6,       !- Field 24
  20030     Until: 15:00,19,         !- Field 26
  20031     Until: 24:00,15.6,       !- Field 28
  20032     For: AllOtherDays,       !- Field 30
  20033     Until: 24:00,15.6;       !- Field 31
  20034 
  20035   Schedule:Compact,
  20036     CRITICAL_CLGSETP_SCH,    !- Name
  20037     Temperature,             !- Schedule Type Limits Name
  20038     Through: 12/31,          !- Field 1
  20039     For: AllDays,            !- Field 2
  20040     Until: 24:00,22.2;       !- Field 3
  20041 
  20042   Schedule:Compact,
  20043     CRITICAL_HTGSETP_SCH,    !- Name
  20044     Temperature,             !- Schedule Type Limits Name
  20045     Through: 12/31,          !- Field 1
  20046     For: ALLDays,            !- Field 2
  20047     Until: 24:00,21.1;       !- Field 3
  20048 
  20049   Schedule:Compact,
  20050     OR_CLGSETP_SCH,          !- Name
  20051     Temperature,             !- Schedule Type Limits Name
  20052     Through: 12/31,          !- Field 1
  20053     For: AllDays,            !- Field 2
  20054     Until: 06:00,22.2,       !- Field 3
  20055     Until: 17:00,18.3,       !- Field 5
  20056     Until: 24:00,22.2;       !- Field 7
  20057 
  20058   Schedule:Compact,
  20059     OR_HTGSETP_SCH,          !- Name
  20060     Temperature,             !- Schedule Type Limits Name
  20061     Through: 12/31,          !- Field 1
  20062     For: AllDays,            !- Field 2
  20063     Until: 24:00,18.3;       !- Field 3
  20064 
  20065   Schedule:Compact,
  20066     Dual Zone Control Type Sched,  !- Name
  20067     Control Type,            !- Schedule Type Limits Name
  20068     Through: 12/31,          !- Field 1
  20069     For: AllDays,            !- Field 2
  20070     Until: 24:00,4;          !- Field 3
  20071 
  20072   Schedule:Compact,
  20073     MaxRelHumSetSch,         !- Name
  20074     Humidity,                !- Schedule Type Limits Name
  20075     Through: 12/31,          !- Field 1
  20076     For: AllDays,            !- Field 2
  20077     Until: 24:00,60;         !- Field 3
  20078 
  20079   Schedule:Compact,
  20080     MinRelHumSetSch,         !- Name
  20081     Humidity,                !- Schedule Type Limits Name
  20082     Through: 12/31,          !- Field 1
  20083     For: AllDays,            !- Field 2
  20084     Until: 24:00,40;         !- Field 3
  20085 
  20086   Schedule:Compact,
  20087     CAV_SAT_SCH,             !- Name
  20088     Temperature,             !- Schedule Type Limits Name
  20089     Through: 12/31,          !- Field 1
  20090     For: AllDays,            !- Field 2
  20091     Until: 24:00,11.1;       !- Field 3
  20092 
  20093   Schedule:Compact,
  20094     Heating-Supply-Air-Temp-Sch,  !- Name
  20095     Temperature,             !- Schedule Type Limits Name
  20096     Through: 12/31,          !- Field 1
  20097     For: AllDays,            !- Field 2
  20098     Until: 24:00,16.0;       !- Field 3
  20099 
  20100   Schedule:Compact,
  20101     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  20102     Temperature,             !- Schedule Type Limits Name
  20103     Through: 12/31,          !- Field 1
  20104     For: AllDays,            !- Field 2
  20105     Until: 24:00,11.1;       !- Field 3
  20106 
  20107   Schedule:Compact,
  20108     HVACOperationSchd,       !- Name
  20109     On/Off,                  !- Schedule Type Limits Name
  20110     Through: 12/31,          !- Field 1
  20111     For: AllDays,            !- Field 2
  20112     Until: 24:00,1.0;        !- Field 3
  20113 
  20114   Schedule:Compact,
  20115     CAV_OAminFracSchedule,   !- Name
  20116     Fraction,                !- Schedule Type Limits Name
  20117     Through: 12/31,          !- Field 1
  20118     For: AllDays,            !- Field 2
  20119     Until: 24:00,0.33;       !- Field 3
  20120 
  20121   Schedule:Compact,
  20122     VAV_OAminFracSchedule,   !- Name
  20123     Fraction,                !- Schedule Type Limits Name
  20124     Through: 12/31,          !- Field 1
  20125     For: AllDays,            !- Field 2
  20126     Until: 24:00,0.25;       !- Field 3
  20127 
  20128 ! ***EQUIPMENT***
  20129 
  20130   Boiler:HotWater,
  20131     HeatSys1 Boiler,         !- Name
  20132     NATURALGAS,              !- Fuel Type
  20133     AUTOSIZE,                !- Nominal Capacity {W}
  20134     0.786,                   !- Nominal Thermal Efficiency
  20135     LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
  20136     ,                        !- Normalized Boiler Efficiency Curve Name
  20137     82.2000,                 !- Design Water Outlet Temperature {C}
  20138     AUTOSIZE,                !- Design Water Flow Rate {m3/s}
  20139     0.0,                     !- Minimum Part Load Ratio
  20140     1.2,                     !- Maximum Part Load Ratio
  20141     1.0,                     !- Optimum Part Load Ratio
  20142     HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
  20143     HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
  20144     95.0,                    !- Water Outlet Upper Temperature Limit {C}
  20145     LeavingSetpointModulated,!- Boiler Flow Mode
  20146     0.0000,                  !- Parasitic Electric Load {W}
  20147     1.0000;                  !- Sizing Factor
  20148 
  20149   SetpointManager:Scheduled,
  20150     HeatSys1 Boiler Setpoint Manager,  !- Name
  20151     Temperature,             !- Control Variable
  20152     HW-Loop-Temp-Schedule,   !- Schedule Name
  20153     HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  20154 
  20155 !  Chiller:Electric:ReformulatedEIR,
  20156 !    CoolSys1 Chiller,        !- Name
  20157 !    AUTOSIZE,                !- Reference Capacity {W}
  20158 !    6.1,                     !- Reference COP {W/W}
  20159 !    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
  20160 !    35,                      !- Reference Leaving Condenser Water Temperature {C}
  20161 !    AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
  20162 !    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
  20163 !    WC Centrifugal Default 90.1-2004 Cap_fT,  !- Cooling Capacity Function of Temperature Curve Name
  20164 !    WC Centrifugal Default 90.1-2004 EIR_fT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  20165 !    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  20166 !    0.1,                     !- Minimum Part Load Ratio
  20167 !    1,                       !- Maximum Part Load Ratio
  20168 !    1,                       !- Optimum Part Load Ratio
  20169 !    0.2,                     !- Minimum Unloading Ratio
  20170 !    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Inlet Node Name
  20171 !    CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name
  20172 !    CoolSys1 Chiller Water Inlet Node,  !- Condenser Inlet Node Name
  20173 !    CoolSys1 Chiller Water Outlet Node,  !- Condenser Outlet Node Name
  20174 !    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  20175 !    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  20176 !    LeavingSetpointModulated,!- Chiller Flow Mode Type
  20177 !    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  20178 !    ,                        !- Heat Recovery Inlet Node Name
  20179 !    ,                        !- Heat Recovery Outlet Node Name
  20180 !    1.0;                     !- Sizing Factor
  20181 
  20182 !  SetpointManager:Scheduled,
  20183 !    CoolSys1 Chiller Setpoint Manager,  !- Name
  20184 !    Temperature,             !- Control Variable
  20185 !    CW-Loop-Temp-Schedule,   !- Schedule Name
  20186 !    CoolSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  20187 
  20188 !  CoolingTower:SingleSpeed,
  20189 !    TowerWaterSys CoolTower, !- Name
  20190 !    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
  20191 !    TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
  20192 !    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
  20193 !    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
  20194 !    AUTOSIZE,                !- Design Fan Power {W}
  20195 !    AUTOSIZE,                !- Design U-Factor Times Area Value {W/K}
  20196 !    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
  20197 !    ,                        !- Free Convection Air Flow Rate Sizing Factor
  20198 !    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
  20199 !    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
  20200 !    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  20201 !    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  20202 !    ,                        !- Nominal Capacity {W}
  20203 !    ,                        !- Free Convection Capacity {W}
  20204 !    ,                        !- Free Convection Nominal Capacity Sizing Factor
  20205 !    ,                        !- Basin Heater Capacity {W/K}
  20206 !    ,                        !- Basin Heater Setpoint Temperature {C}
  20207 !    ,                        !- Basin Heater Operating Schedule Name
  20208 !    SaturatedExit,           !- Evaporation Loss Mode
  20209 !    ,                        !- Evaporation Loss Factor {percent/K}
  20210 !    0.0080,                  !- Drift Loss Percent {percent}
  20211 !    ConcentrationRatio,      !- Blowdown Calculation Mode
  20212 !    3.0000,                  !- Blowdown Concentration Ratio
  20213 !    ,                        !- Blowdown Makeup Water Usage Schedule Name
  20214 !    ,                        !- Supply Water Storage Tank Name
  20215 !    TowerWaterSys CoolTower OA ref Node,  !- Outdoor Air Inlet Node Name
  20216 !    FanCycling,              !- Capacity Control
  20217 !    ,                        !- Number of Cells
  20218 !    ,                        !- Cell Control
  20219 !    ,                        !- Cell Minimum  Water Flow Rate Fraction
  20220 !    ,                        !- Cell Maximum Water Flow Rate Fraction
  20221 !    1.0000;                  !- Sizing Factor
  20222 
  20223 !  Pump:ConstantSpeed,
  20224 !    TowerWaterSys Pump,      !- Name
  20225 !    TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
  20226 !    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
  20227 !    AUTOSIZE,                !- Rated Flow Rate {m3/s}
  20228 !    179352,                  !- Rated Pump Head {Pa}
  20229 !    AUTOSIZE,                !- Rated Power Consumption {W}
  20230 !    0.87,                    !- Motor Efficiency
  20231 !    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  20232 !    Intermittent;            !- Pump Control Type
  20233 
  20234   Pump:VariableSpeed,
  20235     CoolSys1 Pump,           !- Name
  20236     CoolSys1 Supply Inlet Node,  !- Inlet Node Name
  20237     CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
  20238     AUTOSIZE,                !- Rated Flow Rate {m3/s}
  20239     179352,                  !- Rated Pump Head {Pa}
  20240     0,                !- Rated Power Consumption {W} AUTOSIZE
  20241     0.9,                     !- Motor Efficiency
  20242     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  20243     0,                       !- Coefficient 1 of the Part Load Performance Curve
  20244     1,                       !- Coefficient 2 of the Part Load Performance Curve
  20245     0,                       !- Coefficient 3 of the Part Load Performance Curve
  20246     0,                       !- Coefficient 4 of the Part Load Performance Curve
  20247     0.0,                     !- Minimum Flow Rate {m3/s}
  20248     Intermittent;            !- Pump Control Type
  20249 
  20250   Pump:VariableSpeed,
  20251     HeatSys1 Pump,           !- Name
  20252     HeatSys1 Supply Inlet Node,  !- Inlet Node Name
  20253     HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
  20254     AUTOSIZE,                !- Rated Flow Rate {m3/s}
  20255     179352,                  !- Rated Pump Head {Pa}
  20256     0,                !- Rated Power Consumption {W}
  20257     0.9,                     !- Motor Efficiency
  20258     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  20259     0,                       !- Coefficient 1 of the Part Load Performance Curve
  20260     1,                       !- Coefficient 2 of the Part Load Performance Curve
  20261     0,                       !- Coefficient 3 of the Part Load Performance Curve
  20262     0,                       !- Coefficient 4 of the Part Load Performance Curve
  20263     0.0,                     !- Minimum Flow Rate {m3/s}
  20264     Intermittent;            !- Pump Control Type
  20265 
  20266   PlantEquipmentList,
  20267     CoolSys1 Equipment List, !- Name
  20268     PlantComponent:TemperatureSource,  !- Equipment 1 Object Type
  20269     CoolSys1 Chiller;        !- Equipment 1 Name
  20270 
  20271   PlantEquipmentList,
  20272     HeatSys1 Equipment List, !- Name
  20273     Boiler:HotWater,         !- Equipment 1 Object Type
  20274     HeatSys1 Boiler;         !- Equipment 1 Name
  20275 
  20276 ! ***SIZING & CONTROLS***
  20277 
  20278   Sizing:Plant,
  20279     CoolSys1,                !- Plant or Condenser Loop Name
  20280     Cooling,                 !- Loop Type
  20281     6.67,                    !- Design Loop Exit Temperature {C}
  20282     6.67;                    !- Loop Design Temperature Difference {deltaC}
  20283 
  20284   Sizing:Plant,
  20285     HeatSys1,                !- Plant or Condenser Loop Name
  20286     Heating,                 !- Loop Type
  20287     82.2,                    !- Design Loop Exit Temperature {C}
  20288     11.1;                    !- Loop Design Temperature Difference {deltaC}
  20289 
  20290   Sizing:Plant,
  20291     TowerWaterSys,           !- Plant or Condenser Loop Name
  20292     CONDENSER,               !- Loop Type
  20293     29.4,                    !- Design Loop Exit Temperature {C}
  20294     5.6;                     !- Loop Design Temperature Difference {deltaC}
  20295 
  20296   SetpointManager:Scheduled,
  20297     CoolSys1 Loop Setpoint Manager,  !- Name
  20298     Temperature,             !- Control Variable
  20299     CW-Loop-Temp-Schedule,   !- Schedule Name
  20300     CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
  20301 
  20302   SetpointManager:Scheduled,
  20303     HeatSys1 Loop Setpoint Manager,  !- Name
  20304     Temperature,             !- Control Variable
  20305     HW-Loop-Temp-Schedule,   !- Schedule Name
  20306     HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
  20307 
  20308   PlantEquipmentOperationSchemes,
  20309     CoolSys1 Loop Operation Scheme List,  !- Name
  20310     PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  20311     CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
  20312     PlantOnSched;            !- Control Scheme 1 Schedule Name
  20313 
  20314   PlantEquipmentOperationSchemes,
  20315     HeatSys1 Loop Operation Scheme List,  !- Name
  20316     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  20317     HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
  20318     PlantOnSched;            !- Control Scheme 1 Schedule Name
  20319 
  20320   CondenserEquipmentOperationSchemes,
  20321     TowerWaterSys Loop Operation Scheme List,  !- Name
  20322     PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  20323     TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
  20324     PlantOnSched;            !- Control Scheme 1 Schedule Name
  20325 
  20326 !  CondenserEquipmentList,
  20327 !    TowerWaterSys Equipment List,  !- Name
  20328 !    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
  20329 !    TowerWaterSys CoolTower; !- Equipment 1 Name
  20330 
  20331   PlantEquipmentOperation:HeatingLoad,
  20332     HeatSys1 Operation Scheme,  !- Name
  20333     0.0,                     !- Load Range 1 Lower Limit {W}
  20334     1000000000000000,        !- Load Range 1 Upper Limit {W}
  20335     HeatSys1 Equipment List; !- Range 1 Equipment List Name
  20336 
  20337   PlantEquipmentOperation:CoolingLoad,
  20338     CoolSys1 Operation Scheme,  !- Name
  20339     0.0,                     !- Load Range 1 Lower Limit {W}
  20340     100000000000000,         !- Load Range 1 Upper Limit {W}
  20341     CoolSys1 Equipment List; !- Range 1 Equipment List Name
  20342 
  20343 !  PlantEquipmentOperation:CoolingLoad,
  20344 !    TowerWaterSys Operation Scheme,  !- Name
  20345 !    0.0,                     !- Load Range 1 Lower Limit {W}
  20346 !    1000000000000,           !- Load Range 1 Upper Limit {W}
  20347 !    TowerWaterSys Equipment List;  !- Range 1 Equipment List Name
  20348 
  20349 ! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
  20350 ! for a water-cooled, centrifugal chiller
  20351 
  20352   Curve:Biquadratic,
  20353     WC Centrifugal Default 90.1-2004 Cap_fT,  !- Name
  20354     0.7446451,               !- Coefficient1 Constant
  20355     0.0114858,               !- Coefficient2 x
  20356     0.0000148,               !- Coefficient3 x**2
  20357     0.0224010,               !- Coefficient4 y
  20358     -0.0006880,              !- Coefficient5 y**2
  20359     0.0009839,               !- Coefficient6 x*y
  20360     0.0,                     !- Minimum Value of x
  20361     20.0,                    !- Maximum Value of x
  20362     0.0,                     !- Minimum Value of y
  20363     50.0;                    !- Maximum Value of y
  20364 
  20365 ! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
  20366 ! for a water-cooled, centrifugal chiller
  20367 
  20368   Curve:Biquadratic,
  20369     WC Centrifugal Default 90.1-2004 EIR_fT,  !- Name
  20370     0.7728770,               !- Coefficient1 Constant
  20371     0.0221010,               !- Coefficient2 x
  20372     -0.0000799,              !- Coefficient3 x**2
  20373     -0.0070045,              !- Coefficient4 y
  20374     0.0004763,               !- Coefficient5 y**2
  20375     -0.0010612,              !- Coefficient6 x*y
  20376     0.0,                     !- Minimum Value of x
  20377     20.0,                    !- Maximum Value of x
  20378     0.0,                     !- Minimum Value of y
  20379     50.0;                    !- Maximum Value of y
  20380 
  20381 !Curve from EnergyPlus Chiller dataset
  20382 ! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
  20383 ! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
  20384 
  20385   Curve:Bicubic,
  20386     ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Name
  20387     4.602131E-02,            !- Coefficient1 Constant
  20388     2.433945E-02,            !- Coefficient2 x
  20389     6.394526E-05,            !- Coefficient3 x**2
  20390     -3.648563E-01,           !- Coefficient4 y
  20391     1.854759E+00,            !- Coefficient5 y**2
  20392     -2.809346E-02,           !- Coefficient6 x*y
  20393     0.000000E+00,            !- Coefficient7 x**3
  20394     -4.821515E-01,           !- Coefficient8 y**3
  20395     0.000000E+00,            !- Coefficient9 x**2*y
  20396     0.000000E+00,            !- Coefficient10 x*y**2
  20397     14.56,                   !- Minimum Value of x
  20398     34.97,                   !- Maximum Value of x
  20399     0.18,                    !- Minimum Value of y
  20400     1.03,                    !- Maximum Value of y
  20401     ,                        !- Minimum Curve Output
  20402     ,                        !- Maximum Curve Output
  20403     Temperature,             !- Input Unit Type for X
  20404     Dimensionless,           !- Input Unit Type for Y
  20405     Dimensionless;           !- Output Unit Type
  20406 
  20407 ! ***LOOP***
  20408 
  20409   PlantLoop,
  20410     CoolSys1,                !- Name
  20411     Water,                   !- Fluid Type
  20412     ,                        !- User Defined Fluid Type
  20413     CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  20414     CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  20415     98.0,                    !- Maximum Loop Temperature {C}
  20416     1.0,                     !- Minimum Loop Temperature {C}
  20417     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
  20418     0.0,                     !- Minimum Loop Flow Rate {m3/s}
  20419     106,                !- Plant Loop Volume {m3} 100 AUTOSIZE
  20420     CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  20421     CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  20422     CoolSys1 Supply Branches,!- Plant Side Branch List Name
  20423     CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
  20424     CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  20425     CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  20426     CoolSys1 Demand Branches,!- Demand Side Branch List Name
  20427     CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
  20428     Optimal;                 !- Load Distribution Scheme
  20429 
  20430   PlantLoop,
  20431     HeatSys1,                !- Name
  20432     Water,                   !- Fluid Type
  20433     ,                        !- User Defined Fluid Type
  20434     HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  20435     HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  20436     100.0,                   !- Maximum Loop Temperature {C}
  20437     10.0,                    !- Minimum Loop Temperature {C}
  20438     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
  20439     0.0,                     !- Minimum Loop Flow Rate {m3/s}
  20440     AUTOSIZE,                !- Plant Loop Volume {m3}
  20441     HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  20442     HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  20443     HeatSys1 Supply Branches,!- Plant Side Branch List Name
  20444     HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
  20445     HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  20446     HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  20447     HeatSys1 Demand Branches,!- Demand Side Branch List Name
  20448     HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
  20449     Optimal;                 !- Load Distribution Scheme
  20450 
  20451 !  CondenserLoop,
  20452 !    TowerWaterSys,           !- Name
  20453 !    Water,                   !- Fluid Type
  20454 !    ,                        !- User Defined Fluid Type
  20455 !    TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
  20456 !    TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
  20457 !    80.0,                    !- Maximum Loop Temperature {C}
  20458 !    5.0,                     !- Minimum Loop Temperature {C}
  20459 !    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
  20460 !    0.0,                     !- Minimum Loop Flow Rate {m3/s}
  20461 !    AUTOSIZE,                !- Condenser Loop Volume {m3}
  20462 !    TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
  20463 !    TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
  20464 !    TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
  20465 !    TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
  20466 !    TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
  20467 !    TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
  20468 !    TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
  20469 !    TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
  20470 !    Sequential;              !- Load Distribution Scheme
  20471 
  20472 !  SetpointManager:FollowOutdoorAirTemperature,
  20473 !    MyCondenserControl,      !- Name
  20474 !    Temperature,             !- Control Variable
  20475 !    OutdoorAirWetBulb,       !- Reference Temperature Type
  20476 !    0,                       !- Offset Temperature Difference {deltaC}
  20477 !    80,                      !- Maximum Setpoint Temperature {C}
  20478 !    5,                       !- Minimum Setpoint Temperature {C}
  20479 !    TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name
  20480 
  20481 ! ***CONNECTIONS***
  20482 
  20483   BranchList,
  20484     CoolSys1 Demand Branches,!- Name
  20485     CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
  20486     CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
  20487     CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
  20488     CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
  20489     CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
  20490     CoolSys1 Demand Bypass Branch,  !- Branch 6 Name
  20491     CoolSys1 Demand Outlet Branch;  !- Branch 7 Name
  20492 
  20493   BranchList,
  20494     CoolSys1 Supply Branches,!- Name
  20495     CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
  20496     CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
  20497     CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  20498     CoolSys1 Supply Outlet Branch;  !- Branch 4 Name
  20499 
  20500   BranchList,
  20501     HeatSys1 Demand Branches,!- Name
  20502     HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
  20503     HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
  20504     HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
  20505     HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
  20506     HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
  20507     HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
  20508     HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
  20509     HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
  20510     HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
  20511     HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
  20512     HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
  20513     HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
  20514     HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
  20515     HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
  20516     HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
  20517     HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
  20518     HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
  20519     HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
  20520     HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
  20521     HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
  20522     HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
  20523     HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
  20524     HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
  20525     HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
  20526     HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
  20527     HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
  20528     HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
  20529     HeatSys1 Demand Load Branch 27,  !- Branch 28 Name
  20530     HeatSys1 Demand Load Branch 28,  !- Branch 29 Name
  20531     HeatSys1 Demand Load Branch 29,  !- Branch 30 Name
  20532     HeatSys1 Demand Load Branch 30,  !- Branch 31 Name
  20533     HeatSys1 Demand Load Branch 31,  !- Branch 32 Name
  20534     HeatSys1 Demand Load Branch 32,  !- Branch 33 Name
  20535     HeatSys1 Demand Load Branch 33,  !- Branch 34 Name
  20536     HeatSys1 Demand Load Branch 34,  !- Branch 35 Name
  20537     HeatSys1 Demand Load Branch 35,  !- Branch 36 Name
  20538     HeatSys1 Demand Load Branch 36,  !- Branch 37 Name
  20539     HeatSys1 Demand Load Branch 37,  !- Branch 38 Name
  20540     HeatSys1 Demand Load Branch 38,  !- Branch 39 Name
  20541     HeatSys1 Demand Load Branch 39,  !- Branch 40 Name
  20542     HeatSys1 Demand Load Branch 40,  !- Branch 41 Name
  20543     HeatSys1 Demand Load Branch 41,  !- Branch 42 Name
  20544     HeatSys1 Demand Load Branch 42,  !- Branch 43 Name
  20545     HeatSys1 Demand Load Branch 43,  !- Branch 44 Name
  20546     HeatSys1 Demand Load Branch 44,  !- Branch 45 Name
  20547     HeatSys1 Demand Load Branch 45,  !- Branch 46 Name
  20548     HeatSys1 Demand Load Branch 46,  !- Branch 47 Name
  20549     HeatSys1 Demand Load Branch 47,  !- Branch 48 Name
  20550     HeatSys1 Demand Load Branch 48,  !- Branch 49 Name
  20551     HeatSys1 Demand Load Branch 49,  !- Branch 50 Name
  20552     HeatSys1 Demand Load Branch 50,  !- Branch 51 Name
  20553     HeatSys1 Demand Load Branch 51,  !- Branch 52 Name
  20554     HeatSys1 Demand Load Branch 52,  !- Branch 53 Name
  20555     HeatSys1 Demand Load Branch 53,  !- Branch 54 Name
  20556     HeatSys1 Demand Load Branch 54,  !- Branch 55 Name
  20557     HeatSys1 Demand Load Branch 55,  !- Branch 56 Name
  20558     HeatSys1 Demand Load Branch 56,  !- Branch 57 Name
  20559     HeatSys1 Demand Load Branch 57,  !- Branch 58 Name
  20560     HeatSys1 Demand Load Branch 58,  !- Branch 59 Name
  20561     HeatSys1 Demand Load Branch 59,  !- Branch 60 Name
  20562     HeatSys1 Demand Bypass Branch,  !- Branch 61 Name
  20563     HeatSys1 Demand Outlet Branch;  !- Branch 62 Name
  20564 
  20565   BranchList,
  20566     HeatSys1 Supply Branches,!- Name
  20567     HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
  20568     HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
  20569     HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  20570     HeatSys1 Supply Outlet Branch;  !- Branch 4 Name
  20571 
  20572 !  BranchList,
  20573 !    TowerWaterSys Demand Branches,  !- Name
  20574 !    TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
  20575 !    TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
  20576 !    TowerWaterSys Demand Bypass Branch,  !- Branch 3 Name
  20577 !    TowerWaterSys Demand Outlet Branch;  !- Branch 4 Name
  20578 
  20579 !  BranchList,
  20580 !    TowerWaterSys Supply Branches,  !- Name
  20581 !    TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
  20582 !    TowerWaterSys Supply Equipment Branch,  !- Branch 2 Name
  20583 !    TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 3 Name
  20584 !    TowerWaterSys Supply Outlet Branch;  !- Branch 4 Name
  20585 
  20586   Branch,
  20587     CoolSys1 Demand Bypass Branch,  !- Name
  20588     ,                        !- Maximum Flow Rate {m3/s}
  20589     ,                        !- Pressure Drop Curve Name
  20590     Pipe:Adiabatic,          !- Component 1 Object Type
  20591     CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
  20592     CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  20593     CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  20594     Bypass;                  !- Component 1 Branch Control Type
  20595 
  20596   Branch,
  20597     CoolSys1 Demand Inlet Branch,  !- Name
  20598     ,                        !- Maximum Flow Rate {m3/s}
  20599     ,                        !- Pressure Drop Curve Name
  20600     Pipe:Underground,          !- Component 1 Object Type
  20601     CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
  20602     CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  20603     CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  20604     Passive;                 !- Component 1 Branch Control Type
  20605 
  20606 
  20607   Pipe:Underground,
  20608     CoolSys1 Demand Inlet Pipe,  !- Name
  20609     Insulated Buried Pipe,   !- Construction Name
  20610     CoolSys1 Demand Inlet Node,   !- Fluid Inlet Node Name
  20611     CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,        !- Fluid Outlet Node Name
  20612     SunExposed,              !- Sun Exposure
  20613     0.5,                     !- Pipe Inside Diameter {m}
  20614     200.0,                   !- Pipe Length {m}
  20615     Buried Pipe Soil,        !- Soil Material Name
  20616     13,                      !- Average Soil Surface Temperature {C}
