  20617     1.5,                     !- Amplitude of Soil Surface Temperature {C}
  20618     30;                      !- Phase Constant of Soil Surface Temperature {days}
  20619 
  20620   Pipe:Underground,
  20621     CoolSys1 Demand Outlet Pipe,  !- Name
  20622     Insulated Buried Pipe,   !- Construction Name
  20623     CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,   !- Fluid Inlet Node Name
  20624     CoolSys1 Demand Outlet Node,        !- Fluid Outlet Node Name
  20625     SunExposed,              !- Sun Exposure
  20626     0.5,                     !- Pipe Inside Diameter {m}
  20627     400.0,                   !- Pipe Length {m}
  20628     Buried Pipe Soil,        !- Soil Material Name
  20629     13,                      !- Average Soil Surface Temperature {C}
  20630     1.5,                     !- Amplitude of Soil Surface Temperature {C}
  20631     30;                      !- Phase Constant of Soil Surface Temperature {days}
  20632 
  20633   Construction,
  20634     Insulated Buried Pipe,   !- Name
  20635     Buried Pipe Insulation,  !- Outside Layer
  20636     Buried Pipe Steel;       !- Layer 2
  20637 
  20638   Material,
  20639     Buried Pipe Soil,        !- Name
  20640     Smooth,                  !- Roughness
  20641     1.5,                     !- Thickness {m}
  20642     0.36,                    !- Conductivity {W/m-K}
  20643     2000.0,                  !- Density {kg/m3}
  20644     1200.0,                  !- Specific Heat {J/kg-K}
  20645     0.9,                     !- Thermal Absorptance
  20646     0.5,                     !- Solar Absorptance
  20647     0.5;                     !- Visible Absorptance
  20648 
  20649   Material,
  20650     Buried Pipe Steel,       !- Name
  20651     Smooth,                  !- Roughness
  20652     3.00E-03,                !- Thickness {m}
  20653     45.31,                   !- Conductivity {W/m-K}
  20654     7833.0,                  !- Density {kg/m3}
  20655     500.0,                   !- Specific Heat {J/kg-K}
  20656     0.9,                     !- Thermal Absorptance
  20657     0.5,                     !- Solar Absorptance
  20658     0.5;                     !- Visible Absorptance
  20659 
  20660   Material,
  20661     Buried Pipe Insulation,  !- Name
  20662     VeryRough,               !- Roughness
  20663     3.0E-02,                 !- Thickness {m}
  20664     4.0E-02,                 !- Conductivity {W/m-K}
  20665     91.0,                    !- Density {kg/m3}
  20666     836.0,                   !- Specific Heat {J/kg-K}
  20667     0.9,                     !- Thermal Absorptance
  20668     0.5,                     !- Solar Absorptance
  20669     0.5;                     !- Visible Absorptance
  20670 
  20671   Branch,
  20672     CoolSys1 Demand Load Branch 1,  !- Name
  20673     ,                        !- Maximum Flow Rate {m3/s}
  20674     ,                        !- Pressure Drop Curve Name
  20675     Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  20676     VAV_1_CoolC,             !- Component 1 Name
  20677     VAV_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  20678     VAV_1_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
  20679     Active;                  !- Component 1 Branch Control Type
  20680 
  20681   Branch,
  20682     CoolSys1 Demand Load Branch 2,  !- Name
  20683     ,                        !- Maximum Flow Rate {m3/s}
  20684     ,                        !- Pressure Drop Curve Name
  20685     Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  20686     CAV_1_CoolC,             !- Component 1 Name
  20687     CAV_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  20688     CAV_1_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
  20689     Active;                  !- Component 1 Branch Control Type
  20690 
  20691   Branch,
  20692     CoolSys1 Demand Load Branch 3,  !- Name
  20693     ,                        !- Maximum Flow Rate {m3/s}
  20694     ,                        !- Pressure Drop Curve Name
  20695     Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  20696     CAV_2_CoolC,             !- Component 1 Name
  20697     CAV_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  20698     CAV_2_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
  20699     Active;                  !- Component 1 Branch Control Type
  20700 
  20701   Branch,
  20702     CoolSys1 Demand Load Branch 4,  !- Name
  20703     ,                        !- Maximum Flow Rate {m3/s}
  20704     ,                        !- Pressure Drop Curve Name
  20705     Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  20706     VAV_2_CoolC,             !- Component 1 Name
  20707     VAV_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  20708     VAV_2_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
  20709     Active;                  !- Component 1 Branch Control Type
  20710 
  20711   Branch,
  20712     CoolSys1 Demand Outlet Branch,  !- Name
  20713     ,                        !- Maximum Flow Rate {m3/s}
  20714     ,                        !- Pressure Drop Curve Name
  20715     Pipe:Underground,          !- Component 1 Object Type
  20716     CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
  20717     CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  20718     CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  20719     Passive;                 !- Component 1 Branch Control Type
  20720 
  20721   Branch,
  20722     CoolSys1 Supply Equipment Branch,       !- Name
  20723     ,                                       !- Maximum Flow Rate {m3/s}
  20724     ,                                       !- Pressure Drop Curve Name
  20725     PlantComponent:TemperatureSource,       !- Component 1 Object Type
  20726     CoolSys1 Chiller,                       !- Component 1 Name
  20727     CoolSys1 Pump-CoolSys1 ChillerNode,     !- Component 1 Inlet Node Name
  20728     CoolSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
  20729     Active;                                 !- Component 1 Branch Control Type
  20730 
  20731   Branch,
  20732     CoolSys1 Supply Equipment Bypass Branch,  !- Name
  20733     ,                        !- Maximum Flow Rate {m3/s}
  20734     ,                        !- Pressure Drop Curve Name
  20735     Pipe:Adiabatic,          !- Component 1 Object Type
  20736     CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  20737     CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  20738     CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  20739     Bypass;                  !- Component 1 Branch Control Type
  20740 
  20741   Branch,
  20742     CoolSys1 Supply Inlet Branch,  !- Name
  20743     ,                        !- Maximum Flow Rate {m3/s}
  20744     ,                        !- Pressure Drop Curve Name
  20745     Pump:VariableSpeed,      !- Component 1 Object Type
  20746     CoolSys1 Pump,           !- Component 1 Name
  20747     CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  20748     CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
  20749     Active;                  !- Component 1 Branch Control Type
  20750 
  20751   Branch,
  20752     CoolSys1 Supply Outlet Branch,  !- Name
  20753     ,                        !- Maximum Flow Rate {m3/s}
  20754     ,                        !- Pressure Drop Curve Name
  20755     Pipe:Adiabatic,          !- Component 1 Object Type
  20756     CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
  20757     CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  20758     CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  20759     Passive;                 !- Component 1 Branch Control Type
  20760 
  20761   Branch,
  20762     HeatSys1 Demand Bypass Branch,  !- Name
  20763     ,                        !- Maximum Flow Rate {m3/s}
  20764     ,                        !- Pressure Drop Curve Name
  20765     Pipe:Adiabatic,          !- Component 1 Object Type
  20766     HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
  20767     HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  20768     HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  20769     Bypass;                  !- Component 1 Branch Control Type
  20770 
  20771   Branch,
  20772     HeatSys1 Demand Inlet Branch,  !- Name
  20773     ,                        !- Maximum Flow Rate {m3/s}
  20774     ,                        !- Pressure Drop Curve Name
  20775     Pipe:Adiabatic,          !- Component 1 Object Type
  20776     HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
  20777     HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  20778     HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  20779     Passive;                 !- Component 1 Branch Control Type
  20780 
  20781   Branch,
  20782     HeatSys1 Demand Load Branch 1,  !- Name
  20783     ,                        !- Maximum Flow Rate {m3/s}
  20784     ,                        !- Pressure Drop Curve Name
  20785     Coil:Heating:Water,      !- Component 1 Object Type
  20786     Basement VAV Box Reheat Coil,  !- Component 1 Name
  20787     Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20788     Basement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20789     Active;                  !- Component 1 Branch Control Type
  20790 
  20791   Branch,
  20792     HeatSys1 Demand Load Branch 10,  !- Name
  20793     ,                        !- Maximum Flow Rate {m3/s}
  20794     ,                        !- Pressure Drop Curve Name
  20795     Coil:Heating:Water,      !- Component 1 Object Type
  20796     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  20797     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20798     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20799     Active;                  !- Component 1 Branch Control Type
  20800 
  20801   Branch,
  20802     HeatSys1 Demand Load Branch 11,  !- Name
  20803     ,                        !- Maximum Flow Rate {m3/s}
  20804     ,                        !- Pressure Drop Curve Name
  20805     Coil:Heating:Water,      !- Component 1 Object Type
  20806     OR1_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20807     OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20808     OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20809     Active;                  !- Component 1 Branch Control Type
  20810 
  20811   Branch,
  20812     HeatSys1 Demand Load Branch 12,  !- Name
  20813     ,                        !- Maximum Flow Rate {m3/s}
  20814     ,                        !- Pressure Drop Curve Name
  20815     Coil:Heating:Water,      !- Component 1 Object Type
  20816     OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20817     OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20818     OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20819     Active;                  !- Component 1 Branch Control Type
  20820 
  20821   Branch,
  20822     HeatSys1 Demand Load Branch 13,  !- Name
  20823     ,                        !- Maximum Flow Rate {m3/s}
  20824     ,                        !- Pressure Drop Curve Name
  20825     Coil:Heating:Water,      !- Component 1 Object Type
  20826     OR3_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20827     OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20828     OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20829     Active;                  !- Component 1 Branch Control Type
  20830 
  20831   Branch,
  20832     HeatSys1 Demand Load Branch 14,  !- Name
  20833     ,                        !- Maximum Flow Rate {m3/s}
  20834     ,                        !- Pressure Drop Curve Name
  20835     Coil:Heating:Water,      !- Component 1 Object Type
  20836     OR4_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20837     OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20838     OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20839     Active;                  !- Component 1 Branch Control Type
  20840 
  20841   Branch,
  20842     HeatSys1 Demand Load Branch 15,  !- Name
  20843     ,                        !- Maximum Flow Rate {m3/s}
  20844     ,                        !- Pressure Drop Curve Name
  20845     Coil:Heating:Water,      !- Component 1 Object Type
  20846     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20847     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20848     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20849     Active;                  !- Component 1 Branch Control Type
  20850 
  20851   Branch,
  20852     HeatSys1 Demand Load Branch 16,  !- Name
  20853     ,                        !- Maximum Flow Rate {m3/s}
  20854     ,                        !- Pressure Drop Curve Name
  20855     Coil:Heating:Water,      !- Component 1 Object Type
  20856     IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20857     IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20858     IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20859     Active;                  !- Component 1 Branch Control Type
  20860 
  20861   Branch,
  20862     HeatSys1 Demand Load Branch 17,  !- Name
  20863     ,                        !- Maximum Flow Rate {m3/s}
  20864     ,                        !- Pressure Drop Curve Name
  20865     Coil:Heating:Water,      !- Component 1 Object Type
  20866     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20867     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20868     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20869     Active;                  !- Component 1 Branch Control Type
  20870 
  20871   Branch,
  20872     HeatSys1 Demand Load Branch 18,  !- Name
  20873     ,                        !- Maximum Flow Rate {m3/s}
  20874     ,                        !- Pressure Drop Curve Name
  20875     Coil:Heating:Water,      !- Component 1 Object Type
  20876     ICU_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20877     ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20878     ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20879     Active;                  !- Component 1 Branch Control Type
  20880 
  20881   Branch,
  20882     HeatSys1 Demand Load Branch 19,  !- Name
  20883     ,                        !- Maximum Flow Rate {m3/s}
  20884     ,                        !- Pressure Drop Curve Name
  20885     Coil:Heating:Water,      !- Component 1 Object Type
  20886     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20887     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20888     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20889     Active;                  !- Component 1 Branch Control Type
  20890 
  20891   Branch,
  20892     HeatSys1 Demand Load Branch 2,  !- Name
  20893     ,                        !- Maximum Flow Rate {m3/s}
  20894     ,                        !- Pressure Drop Curve Name
  20895     Coil:Heating:Water,      !- Component 1 Object Type
  20896     ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  20897     ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20898     ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20899     Active;                  !- Component 1 Branch Control Type
  20900 
  20901   Branch,
  20902     HeatSys1 Demand Load Branch 20,  !- Name
  20903     ,                        !- Maximum Flow Rate {m3/s}
  20904     ,                        !- Pressure Drop Curve Name
  20905     Coil:Heating:Water,      !- Component 1 Object Type
  20906     Corridor_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20907     Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20908     Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20909     Active;                  !- Component 1 Branch Control Type
  20910 
  20911   Branch,
  20912     HeatSys1 Demand Load Branch 21,  !- Name
  20913     ,                        !- Maximum Flow Rate {m3/s}
  20914     ,                        !- Pressure Drop Curve Name
  20915     Coil:Heating:Water,      !- Component 1 Object Type
  20916     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20917     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20918     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20919     Active;                  !- Component 1 Branch Control Type
  20920 
  20921   Branch,
  20922     HeatSys1 Demand Load Branch 22,  !- Name
  20923     ,                        !- Maximum Flow Rate {m3/s}
  20924     ,                        !- Pressure Drop Curve Name
  20925     Coil:Heating:Water,      !- Component 1 Object Type
  20926     PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20927     PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20928     PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20929     Active;                  !- Component 1 Branch Control Type
  20930 
  20931   Branch,
  20932     HeatSys1 Demand Load Branch 23,  !- Name
  20933     ,                        !- Maximum Flow Rate {m3/s}
  20934     ,                        !- Pressure Drop Curve Name
  20935     Coil:Heating:Water,      !- Component 1 Object Type
  20936     PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20937     PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20938     PatRoom2_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20939     Active;                  !- Component 1 Branch Control Type
  20940 
  20941   Branch,
  20942     HeatSys1 Demand Load Branch 24,  !- Name
  20943     ,                        !- Maximum Flow Rate {m3/s}
  20944     ,                        !- Pressure Drop Curve Name
  20945     Coil:Heating:Water,      !- Component 1 Object Type
  20946     PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20947     PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20948     PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20949     Active;                  !- Component 1 Branch Control Type
  20950 
  20951   Branch,
  20952     HeatSys1 Demand Load Branch 25,  !- Name
  20953     ,                        !- Maximum Flow Rate {m3/s}
  20954     ,                        !- Pressure Drop Curve Name
  20955     Coil:Heating:Water,      !- Component 1 Object Type
  20956     PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20957     PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20958     PatRoom4_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20959     Active;                  !- Component 1 Branch Control Type
  20960 
  20961   Branch,
  20962     HeatSys1 Demand Load Branch 26,  !- Name
  20963     ,                        !- Maximum Flow Rate {m3/s}
  20964     ,                        !- Pressure Drop Curve Name
  20965     Coil:Heating:Water,      !- Component 1 Object Type
  20966     PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20967     PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20968     PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20969     Active;                  !- Component 1 Branch Control Type
  20970 
  20971   Branch,
  20972     HeatSys1 Demand Load Branch 27,  !- Name
  20973     ,                        !- Maximum Flow Rate {m3/s}
  20974     ,                        !- Pressure Drop Curve Name
  20975     Coil:Heating:Water,      !- Component 1 Object Type
  20976     PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20977     PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20978     PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20979     Active;                  !- Component 1 Branch Control Type
  20980 
  20981   Branch,
  20982     HeatSys1 Demand Load Branch 28,  !- Name
  20983     ,                        !- Maximum Flow Rate {m3/s}
  20984     ,                        !- Pressure Drop Curve Name
  20985     Coil:Heating:Water,      !- Component 1 Object Type
  20986     PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20987     PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20988     PatRoom6_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20989     Active;                  !- Component 1 Branch Control Type
  20990 
  20991   Branch,
  20992     HeatSys1 Demand Load Branch 29,  !- Name
  20993     ,                        !- Maximum Flow Rate {m3/s}
  20994     ,                        !- Pressure Drop Curve Name
  20995     Coil:Heating:Water,      !- Component 1 Object Type
  20996     PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20997     PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20998     PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20999     Active;                  !- Component 1 Branch Control Type
  21000 
  21001   Branch,
  21002     HeatSys1 Demand Load Branch 3,  !- Name
  21003     ,                        !- Maximum Flow Rate {m3/s}
  21004     ,                        !- Pressure Drop Curve Name
  21005     Coil:Heating:Water,      !- Component 1 Object Type
  21006     ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  21007     ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21008     ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21009     Active;                  !- Component 1 Branch Control Type
  21010 
  21011   Branch,
  21012     HeatSys1 Demand Load Branch 30,  !- Name
  21013     ,                        !- Maximum Flow Rate {m3/s}
  21014     ,                        !- Pressure Drop Curve Name
  21015     Coil:Heating:Water,      !- Component 1 Object Type
  21016     PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  21017     PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21018     PatRoom8_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21019     Active;                  !- Component 1 Branch Control Type
  21020 
  21021   Branch,
  21022     HeatSys1 Demand Load Branch 31,  !- Name
  21023     ,                        !- Maximum Flow Rate {m3/s}
  21024     ,                        !- Pressure Drop Curve Name
  21025     Coil:Heating:Water,      !- Component 1 Object Type
  21026     NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  21027     NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21028     NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21029     Active;                  !- Component 1 Branch Control Type
  21030 
  21031   Branch,
  21032     HeatSys1 Demand Load Branch 32,  !- Name
  21033     ,                        !- Maximum Flow Rate {m3/s}
  21034     ,                        !- Pressure Drop Curve Name
  21035     Coil:Heating:Water,      !- Component 1 Object Type
  21036     Lab_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  21037     Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21038     Lab_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21039     Active;                  !- Component 1 Branch Control Type
  21040 
  21041   Branch,
  21042     HeatSys1 Demand Load Branch 33,  !- Name
  21043     ,                        !- Maximum Flow Rate {m3/s}
  21044     ,                        !- Pressure Drop Curve Name
  21045     Coil:Heating:Water,      !- Component 1 Object Type
  21046     Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  21047     Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21048     Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21049     Active;                  !- Component 1 Branch Control Type
  21050 
  21051   Branch,
  21052     HeatSys1 Demand Load Branch 34,  !- Name
  21053     ,                        !- Maximum Flow Rate {m3/s}
  21054     ,                        !- Pressure Drop Curve Name
  21055     Coil:Heating:Water,      !- Component 1 Object Type
  21056     Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  21057     Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21058     Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21059     Active;                  !- Component 1 Branch Control Type
  21060 
  21061   Branch,
  21062     HeatSys1 Demand Load Branch 35,  !- Name
  21063     ,                        !- Maximum Flow Rate {m3/s}
  21064     ,                        !- Pressure Drop Curve Name
  21065     Coil:Heating:Water,      !- Component 1 Object Type
  21066     PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21067     PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21068     PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21069     Active;                  !- Component 1 Branch Control Type
  21070 
  21071   Branch,
  21072     HeatSys1 Demand Load Branch 36,  !- Name
  21073     ,                        !- Maximum Flow Rate {m3/s}
  21074     ,                        !- Pressure Drop Curve Name
  21075     Coil:Heating:Water,      !- Component 1 Object Type
  21076     PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21077     PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21078     PatRoom2_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21079     Active;                  !- Component 1 Branch Control Type
  21080 
  21081   Branch,
  21082     HeatSys1 Demand Load Branch 37,  !- Name
  21083     ,                        !- Maximum Flow Rate {m3/s}
  21084     ,                        !- Pressure Drop Curve Name
  21085     Coil:Heating:Water,      !- Component 1 Object Type
  21086     PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21087     PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21088     PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21089     Active;                  !- Component 1 Branch Control Type
  21090 
  21091   Branch,
  21092     HeatSys1 Demand Load Branch 38,  !- Name
  21093     ,                        !- Maximum Flow Rate {m3/s}
  21094     ,                        !- Pressure Drop Curve Name
  21095     Coil:Heating:Water,      !- Component 1 Object Type
  21096     PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21097     PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21098     PatRoom4_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21099     Active;                  !- Component 1 Branch Control Type
  21100 
  21101   Branch,
  21102     HeatSys1 Demand Load Branch 39,  !- Name
  21103     ,                        !- Maximum Flow Rate {m3/s}
  21104     ,                        !- Pressure Drop Curve Name
  21105     Coil:Heating:Water,      !- Component 1 Object Type
  21106     PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21107     PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21108     PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21109     Active;                  !- Component 1 Branch Control Type
  21110 
  21111   Branch,
  21112     HeatSys1 Demand Load Branch 4,  !- Name
  21113     ,                        !- Maximum Flow Rate {m3/s}
  21114     ,                        !- Pressure Drop Curve Name
  21115     Coil:Heating:Water,      !- Component 1 Object Type
  21116     ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  21117     ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21118     ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21119     Active;                  !- Component 1 Branch Control Type
  21120 
  21121   Branch,
  21122     HeatSys1 Demand Load Branch 40,  !- Name
  21123     ,                        !- Maximum Flow Rate {m3/s}
  21124     ,                        !- Pressure Drop Curve Name
  21125     Coil:Heating:Water,      !- Component 1 Object Type
  21126     Radiology_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21127     Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21128     Radiology_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21129     Active;                  !- Component 1 Branch Control Type
  21130 
  21131   Branch,
  21132     HeatSys1 Demand Load Branch 41,  !- Name
  21133     ,                        !- Maximum Flow Rate {m3/s}
  21134     ,                        !- Pressure Drop Curve Name
  21135     Coil:Heating:Water,      !- Component 1 Object Type
  21136     PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21137     PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21138     PatRoom6_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21139     Active;                  !- Component 1 Branch Control Type
  21140 
  21141   Branch,
  21142     HeatSys1 Demand Load Branch 42,  !- Name
  21143     ,                        !- Maximum Flow Rate {m3/s}
  21144     ,                        !- Pressure Drop Curve Name
  21145     Coil:Heating:Water,      !- Component 1 Object Type
  21146     PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21147     PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21148     PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21149     Active;                  !- Component 1 Branch Control Type
  21150 
  21151   Branch,
  21152     HeatSys1 Demand Load Branch 43,  !- Name
  21153     ,                        !- Maximum Flow Rate {m3/s}
  21154     ,                        !- Pressure Drop Curve Name
  21155     Coil:Heating:Water,      !- Component 1 Object Type
  21156     PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21157     PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21158     PatRoom8_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21159     Active;                  !- Component 1 Branch Control Type
  21160 
  21161   Branch,
  21162     HeatSys1 Demand Load Branch 44,  !- Name
  21163     ,                        !- Maximum Flow Rate {m3/s}
  21164     ,                        !- Pressure Drop Curve Name
  21165     Coil:Heating:Water,      !- Component 1 Object Type
  21166     NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21167     NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21168     NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21169     Active;                  !- Component 1 Branch Control Type
  21170 
  21171   Branch,
  21172     HeatSys1 Demand Load Branch 45,  !- Name
  21173     ,                        !- Maximum Flow Rate {m3/s}
  21174     ,                        !- Pressure Drop Curve Name
  21175     Coil:Heating:Water,      !- Component 1 Object Type
  21176     Lab_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21177     Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21178     Lab_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21179     Active;                  !- Component 1 Branch Control Type
  21180 
  21181   Branch,
  21182     HeatSys1 Demand Load Branch 46,  !- Name
  21183     ,                        !- Maximum Flow Rate {m3/s}
  21184     ,                        !- Pressure Drop Curve Name
  21185     Coil:Heating:Water,      !- Component 1 Object Type
  21186     Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21187     Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21188     Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21189     Active;                  !- Component 1 Branch Control Type
  21190 
  21191   Branch,
  21192     HeatSys1 Demand Load Branch 47,  !- Name
  21193     ,                        !- Maximum Flow Rate {m3/s}
  21194     ,                        !- Pressure Drop Curve Name
  21195     Coil:Heating:Water,      !- Component 1 Object Type
  21196     Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21197     Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21198     Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21199     Active;                  !- Component 1 Branch Control Type
  21200 
  21201   Branch,
  21202     HeatSys1 Demand Load Branch 48,  !- Name
  21203     ,                        !- Maximum Flow Rate {m3/s}
  21204     ,                        !- Pressure Drop Curve Name
  21205     Coil:Heating:Water,      !- Component 1 Object Type
  21206     Dining_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21207     Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21208     Dining_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21209     Active;                  !- Component 1 Branch Control Type
  21210 
  21211   Branch,
  21212     HeatSys1 Demand Load Branch 49,  !- Name
  21213     ,                        !- Maximum Flow Rate {m3/s}
  21214     ,                        !- Pressure Drop Curve Name
  21215     Coil:Heating:Water,      !- Component 1 Object Type
  21216     NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21217     NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21218     NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21219     Active;                  !- Component 1 Branch Control Type
  21220 
  21221   Branch,
  21222     HeatSys1 Demand Load Branch 5,  !- Name
  21223     ,                        !- Maximum Flow Rate {m3/s}
  21224     ,                        !- Pressure Drop Curve Name
  21225     Coil:Heating:Water,      !- Component 1 Object Type
  21226     ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  21227     ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21228     ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21229     Active;                  !- Component 1 Branch Control Type
  21230 
  21231   Branch,
  21232     HeatSys1 Demand Load Branch 50,  !- Name
  21233     ,                        !- Maximum Flow Rate {m3/s}
  21234     ,                        !- Pressure Drop Curve Name
  21235     Coil:Heating:Water,      !- Component 1 Object Type
  21236     Kitchen_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21237     Kitchen_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21238     Kitchen_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21239     Active;                  !- Component 1 Branch Control Type
  21240 
  21241   Branch,
  21242     HeatSys1 Demand Load Branch 51,  !- Name
  21243     ,                        !- Maximum Flow Rate {m3/s}
  21244     ,                        !- Pressure Drop Curve Name
  21245     Coil:Heating:Water,      !- Component 1 Object Type
  21246     Office1_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21247     Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21248     Office1_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21249     Active;                  !- Component 1 Branch Control Type
  21250 
  21251   Branch,
  21252     HeatSys1 Demand Load Branch 52,  !- Name
  21253     ,                        !- Maximum Flow Rate {m3/s}
  21254     ,                        !- Pressure Drop Curve Name
  21255     Coil:Heating:Water,      !- Component 1 Object Type
  21256     Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21257     Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21258     Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21259     Active;                  !- Component 1 Branch Control Type
  21260 
  21261   Branch,
  21262     HeatSys1 Demand Load Branch 53,  !- Name
  21263     ,                        !- Maximum Flow Rate {m3/s}
  21264     ,                        !- Pressure Drop Curve Name
  21265     Coil:Heating:Water,      !- Component 1 Object Type
  21266     Office3_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21267     Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21268     Office3_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21269     Active;                  !- Component 1 Branch Control Type
  21270 
  21271   Branch,
  21272     HeatSys1 Demand Load Branch 54,  !- Name
  21273     ,                        !- Maximum Flow Rate {m3/s}
  21274     ,                        !- Pressure Drop Curve Name
  21275     Coil:Heating:Water,      !- Component 1 Object Type
  21276     Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21277     Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21278     Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21279     Active;                  !- Component 1 Branch Control Type
  21280 
  21281   Branch,
  21282     HeatSys1 Demand Load Branch 55,  !- Name
  21283     ,                        !- Maximum Flow Rate {m3/s}
  21284     ,                        !- Pressure Drop Curve Name
  21285     Coil:Heating:Water,      !- Component 1 Object Type
  21286     Corridor_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21287     Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21288     Corridor_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21289     Active;                  !- Component 1 Branch Control Type
  21290 
  21291   Branch,
  21292     HeatSys1 Demand Load Branch 56,  !- Name
  21293     ,                        !- Maximum Flow Rate {m3/s}
  21294     ,                        !- Pressure Drop Curve Name
  21295     Coil:Heating:Water,      !- Component 1 Object Type
  21296     VAV_1_HeatC,             !- Component 1 Name
  21297     VAV_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  21298     VAV_1_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
  21299     Active;                  !- Component 1 Branch Control Type
  21300 
  21301   Branch,
  21302     HeatSys1 Demand Load Branch 57,  !- Name
  21303     ,                        !- Maximum Flow Rate {m3/s}
  21304     ,                        !- Pressure Drop Curve Name
  21305     Coil:Heating:Water,      !- Component 1 Object Type
  21306     CAV_1_HeatC,             !- Component 1 Name
  21307     CAV_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  21308     CAV_1_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
  21309     Active;                  !- Component 1 Branch Control Type
  21310 
  21311   Branch,
  21312     HeatSys1 Demand Load Branch 58,  !- Name
  21313     ,                        !- Maximum Flow Rate {m3/s}
  21314     ,                        !- Pressure Drop Curve Name
  21315     Coil:Heating:Water,      !- Component 1 Object Type
  21316     CAV_2_HeatC,             !- Component 1 Name
  21317     CAV_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  21318     CAV_2_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
  21319     Active;                  !- Component 1 Branch Control Type
  21320 
  21321   Branch,
  21322     HeatSys1 Demand Load Branch 59,  !- Name
  21323     ,                        !- Maximum Flow Rate {m3/s}
  21324     ,                        !- Pressure Drop Curve Name
  21325     Coil:Heating:Water,      !- Component 1 Object Type
  21326     VAV_2_HeatC,             !- Component 1 Name
  21327     VAV_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  21328     VAV_2_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
  21329     Active;                  !- Component 1 Branch Control Type
  21330 
  21331   Branch,
  21332     HeatSys1 Demand Load Branch 6,  !- Name
  21333     ,                        !- Maximum Flow Rate {m3/s}
  21334     ,                        !- Pressure Drop Curve Name
  21335     Coil:Heating:Water,      !- Component 1 Object Type
  21336     ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  21337     ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21338     ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21339     Active;                  !- Component 1 Branch Control Type
  21340 
  21341   Branch,
  21342     HeatSys1 Demand Load Branch 7,  !- Name
  21343     ,                        !- Maximum Flow Rate {m3/s}
  21344     ,                        !- Pressure Drop Curve Name
  21345     Coil:Heating:Water,      !- Component 1 Object Type
  21346     Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  21347     Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21348     Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21349     Active;                  !- Component 1 Branch Control Type
  21350 
  21351   Branch,
  21352     HeatSys1 Demand Load Branch 8,  !- Name
  21353     ,                        !- Maximum Flow Rate {m3/s}
  21354     ,                        !- Pressure Drop Curve Name
  21355     Coil:Heating:Water,      !- Component 1 Object Type
  21356     Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  21357     Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21358     Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21359     Active;                  !- Component 1 Branch Control Type
  21360 
  21361   Branch,
  21362     HeatSys1 Demand Load Branch 9,  !- Name
  21363     ,                        !- Maximum Flow Rate {m3/s}
  21364     ,                        !- Pressure Drop Curve Name
  21365     Coil:Heating:Water,      !- Component 1 Object Type
  21366     Corridor_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  21367     Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21368     Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21369     Active;                  !- Component 1 Branch Control Type
  21370 
  21371   Branch,
  21372     HeatSys1 Demand Outlet Branch,  !- Name
  21373     ,                        !- Maximum Flow Rate {m3/s}
  21374     ,                        !- Pressure Drop Curve Name
  21375     Pipe:Adiabatic,          !- Component 1 Object Type
  21376     HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
  21377     HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  21378     HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  21379     Passive;                 !- Component 1 Branch Control Type
  21380 
  21381   Branch,
  21382     HeatSys1 Supply Equipment Branch,  !- Name
  21383     ,                        !- Maximum Flow Rate {m3/s}
  21384     ,                        !- Pressure Drop Curve Name
  21385     Boiler:HotWater,         !- Component 1 Object Type
  21386     HeatSys1 Boiler,         !- Component 1 Name
  21387     HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
  21388     HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
  21389     Active;                  !- Component 1 Branch Control Type
  21390 
  21391   Branch,
  21392     HeatSys1 Supply Equipment Bypass Branch,  !- Name
  21393     ,                        !- Maximum Flow Rate {m3/s}
  21394     ,                        !- Pressure Drop Curve Name
  21395     Pipe:Adiabatic,          !- Component 1 Object Type
  21396     HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  21397     HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  21398     HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  21399     Bypass;                  !- Component 1 Branch Control Type
  21400 
  21401   Branch,
  21402     HeatSys1 Supply Inlet Branch,  !- Name
  21403     ,                        !- Maximum Flow Rate {m3/s}
  21404     ,                        !- Pressure Drop Curve Name
  21405     Pump:VariableSpeed,      !- Component 1 Object Type
  21406     HeatSys1 Pump,           !- Component 1 Name
  21407     HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  21408     HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
  21409     Active;                  !- Component 1 Branch Control Type
  21410 
  21411   Branch,
  21412     HeatSys1 Supply Outlet Branch,  !- Name
  21413     ,                        !- Maximum Flow Rate {m3/s}
  21414     ,                        !- Pressure Drop Curve Name
  21415     Pipe:Adiabatic,          !- Component 1 Object Type
  21416     HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
  21417     HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  21418     HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  21419     Passive;                 !- Component 1 Branch Control Type
  21420 
  21421 !  Branch,
  21422 !    TowerWaterSys Demand Bypass Branch,  !- Name
  21423 !    ,                        !- Maximum Flow Rate {m3/s}
  21424 !    ,                        !- Pressure Drop Curve Name
  21425 !    Pipe:Adiabatic,          !- Component 1 Object Type
  21426 !    TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
  21427 !    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  21428 !    TowerWaterSys Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  21429 !    Bypass;                  !- Component 1 Branch Control Type
  21430 
  21431 !  Branch,
  21432 !    TowerWaterSys Demand Inlet Branch,  !- Name
  21433 !    ,                        !- Maximum Flow Rate {m3/s}
  21434 !    ,                        !- Pressure Drop Curve Name
  21435 !    Pipe:Adiabatic,          !- Component 1 Object Type
  21436 !    TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
  21437 !    TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
  21438 !    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer,  !- Component 1 Outlet Node Name
  21439 !    Passive;                 !- Component 1 Branch Control Type
  21440 
  21441 !  Branch,
  21442 !    TowerWaterSys Demand Load Branch 1,  !- Name
  21443 !    ,                        !- Maximum Flow Rate {m3/s}
  21444 !    ,                        !- Pressure Drop Curve Name
  21445 !    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
  21446 !    CoolSys1 Chiller,        !- Component 1 Name
  21447 !    CoolSys1 Chiller Water Inlet Node,  !- Component 1 Inlet Node Name
  21448 !    CoolSys1 Chiller Water Outlet Node,  !- Component 1 Outlet Node Name
  21449 !    Active;                  !- Component 1 Branch Control Type
  21450 
  21451 !  Branch,
  21452 !    TowerWaterSys Demand Outlet Branch,  !- Name
  21453 !    ,                        !- Maximum Flow Rate {m3/s}
  21454 !    ,                        !- Pressure Drop Curve Name
  21455 !    Pipe:Adiabatic,          !- Component 1 Object Type
  21456 !    TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
  21457 !    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  21458 !    TowerWaterSys Demand Outlet Node,  !- Component 1 Outlet Node Name
  21459 !    Passive;                 !- Component 1 Branch Control Type
  21460 
  21461 !  Branch,
  21462 !    TowerWaterSys Supply Equipment Branch,  !- Name
  21463 !    ,                        !- Maximum Flow Rate {m3/s}
  21464 !    ,                        !- Pressure Drop Curve Name
  21465 !    CoolingTower:SingleSpeed,!- Component 1 Object Type
  21466 !    TowerWaterSys CoolTower, !- Component 1 Name
  21467 !    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Component 1 Inlet Node Name
  21468 !    TowerWaterSys Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
  21469 !    Active;                  !- Component 1 Branch Control Type
  21470 
  21471 !  Branch,
  21472 !    TowerWaterSys Supply Equipment Bypass Branch,  !- Name
  21473 !    ,                        !- Maximum Flow Rate {m3/s}
  21474 !    ,                        !- Pressure Drop Curve Name
  21475 !    Pipe:Adiabatic,          !- Component 1 Object Type
  21476 !    TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
  21477 !    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  21478 !    TowerWaterSys Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  21479 !    Bypass;                  !- Component 1 Branch Control Type
  21480 
  21481 !  Branch,
  21482 !    TowerWaterSys Supply Inlet Branch,  !- Name
  21483 !    ,                        !- Maximum Flow Rate {m3/s}
  21484 !    ,                        !- Pressure Drop Curve Name
  21485 !    Pump:ConstantSpeed,      !- Component 1 Object Type
  21486 !    TowerWaterSys Pump,      !- Component 1 Name
  21487 !    TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
  21488 !    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Component 1 Outlet Node Name
  21489 !    Active;                  !- Component 1 Branch Control Type
  21490 
  21491 !  Branch,
  21492 !    TowerWaterSys Supply Outlet Branch,  !- Name
  21493 !    ,                        !- Maximum Flow Rate {m3/s}
  21494 !    ,                        !- Pressure Drop Curve Name
  21495 !    Pipe:Adiabatic,          !- Component 1 Object Type
  21496 !    TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
  21497 !    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  21498 !    TowerWaterSys Supply Outlet Node,  !- Component 1 Outlet Node Name
  21499 !    Passive;                 !- Component 1 Branch Control Type
  21500 
  21501   OutdoorAir:Node,
  21502     TowerWaterSys CoolTower OA ref Node;  !- Name
  21503 
  21504   ConnectorList,
  21505     CoolSys1 Demand Connectors,  !- Name
  21506     Connector:Splitter,      !- Connector 1 Object Type
  21507     CoolSys1 Demand Splitter,!- Connector 1 Name
  21508     Connector:Mixer,         !- Connector 2 Object Type
  21509     CoolSys1 Demand Mixer;   !- Connector 2 Name
  21510 
  21511   ConnectorList,
  21512     CoolSys1 Supply Connectors,  !- Name
  21513     Connector:Splitter,      !- Connector 1 Object Type
  21514     CoolSys1 Supply Splitter,!- Connector 1 Name
  21515     Connector:Mixer,         !- Connector 2 Object Type
  21516     CoolSys1 Supply Mixer;   !- Connector 2 Name
  21517 
  21518   ConnectorList,
  21519     HeatSys1 Demand Connectors,  !- Name
  21520     Connector:Splitter,      !- Connector 1 Object Type
  21521     HeatSys1 Demand Splitter,!- Connector 1 Name
  21522     Connector:Mixer,         !- Connector 2 Object Type
  21523     HeatSys1 Demand Mixer;   !- Connector 2 Name
  21524 
  21525   ConnectorList,
  21526     HeatSys1 Supply Connectors,  !- Name
  21527     Connector:Splitter,      !- Connector 1 Object Type
  21528     HeatSys1 Supply Splitter,!- Connector 1 Name
  21529     Connector:Mixer,         !- Connector 2 Object Type
  21530     HeatSys1 Supply Mixer;   !- Connector 2 Name
  21531 
  21532 !  ConnectorList,
  21533 !    TowerWaterSys Demand Connectors,  !- Name
  21534 !    Connector:Splitter,      !- Connector 1 Object Type
  21535 !    TowerWaterSys Demand Splitter,  !- Connector 1 Name
  21536 !    Connector:Mixer,         !- Connector 2 Object Type
  21537 !    TowerWaterSys Demand Mixer;  !- Connector 2 Name
  21538 
  21539 !  ConnectorList,
  21540 !    TowerWaterSys Supply Connectors,  !- Name
  21541 !    Connector:Splitter,      !- Connector 1 Object Type
  21542 !    TowerWaterSys Supply Splitter,  !- Connector 1 Name
  21543 !    Connector:Mixer,         !- Connector 2 Object Type
  21544 !    TowerWaterSys Supply Mixer;  !- Connector 2 Name
  21545 
  21546   Connector:Splitter,
  21547     CoolSys1 Demand Splitter,!- Name
  21548     CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
  21549     CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  21550     CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  21551     CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  21552     CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  21553     CoolSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name
  21554 
  21555   Connector:Splitter,
  21556     CoolSys1 Supply Splitter,!- Name
  21557     CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
  21558     CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  21559     CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
  21560 
  21561   Connector:Splitter,
  21562     HeatSys1 Demand Splitter,!- Name
  21563     HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
  21564     HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  21565     HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  21566     HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  21567     HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  21568     HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  21569     HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  21570     HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  21571     HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  21572     HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  21573     HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  21574     HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  21575     HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  21576     HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  21577     HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  21578     HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  21579     HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  21580     HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  21581     HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  21582     HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  21583     HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  21584     HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  21585     HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  21586     HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  21587     HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  21588     HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  21589     HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
  21590     HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
  21591     HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
  21592     HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
  21593     HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
  21594     HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
  21595     HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
  21596     HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
  21597     HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
  21598     HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
  21599     HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
  21600     HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
  21601     HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
  21602     HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
  21603     HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
  21604     HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
  21605     HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
  21606     HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
  21607     HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
  21608     HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
  21609     HeatSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name
  21610     HeatSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name
  21611     HeatSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name
  21612     HeatSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name
  21613     HeatSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name
  21614     HeatSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name
  21615     HeatSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name
  21616     HeatSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name
  21617     HeatSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name
  21618     HeatSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name
  21619     HeatSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name
  21620     HeatSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name
  21621     HeatSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name
  21622     HeatSys1 Demand Load Branch 59,  !- Outlet Branch 59 Name
  21623     HeatSys1 Demand Bypass Branch;  !- Outlet Branch 60 Name
  21624 
  21625   Connector:Splitter,
  21626     HeatSys1 Supply Splitter,!- Name
  21627     HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
  21628     HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  21629     HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
  21630 
  21631 !  Connector:Splitter,
  21632 !    TowerWaterSys Demand Splitter,  !- Name
  21633 !    TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
  21634 !    TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
  21635 !    TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 2 Name
  21636 
  21637 !  Connector:Splitter,
  21638 !    TowerWaterSys Supply Splitter,  !- Name
  21639 !    TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
  21640 !    TowerWaterSys Supply Equipment Branch,  !- Outlet Branch 1 Name
  21641 !    TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
  21642 
  21643   Connector:Mixer,
  21644     CoolSys1 Demand Mixer,   !- Name
  21645     CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
  21646     CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  21647     CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  21648     CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  21649     CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  21650     CoolSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name
  21651 
  21652   Connector:Mixer,
  21653     CoolSys1 Supply Mixer,   !- Name
  21654     CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
  21655     CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  21656     CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
  21657 
  21658   Connector:Mixer,
  21659     HeatSys1 Demand Mixer,   !- Name
  21660     HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
  21661     HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  21662     HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  21663     HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  21664     HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  21665     HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  21666     HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  21667     HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  21668     HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  21669     HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  21670     HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  21671     HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  21672     HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  21673     HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  21674     HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  21675     HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  21676     HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  21677     HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  21678     HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  21679     HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  21680     HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  21681     HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  21682     HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  21683     HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  21684     HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  21685     HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  21686     HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  21687     HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  21688     HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
  21689     HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  21690     HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  21691     HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
  21692     HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
  21693     HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
  21694     HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
  21695     HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
  21696     HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
  21697     HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
  21698     HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
  21699     HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
  21700     HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
  21701     HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
  21702     HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
  21703     HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
  21704     HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
  21705     HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
  21706     HeatSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
  21707     HeatSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
  21708     HeatSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
  21709     HeatSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
  21710     HeatSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name
  21711     HeatSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
  21712     HeatSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
  21713     HeatSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name
  21714     HeatSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name
  21715     HeatSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
  21716     HeatSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
  21717     HeatSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
  21718     HeatSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name
  21719     HeatSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name
  21720     HeatSys1 Demand Bypass Branch;  !- Inlet Branch 60 Name
  21721 
  21722   Connector:Mixer,
  21723     HeatSys1 Supply Mixer,   !- Name
  21724     HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
  21725     HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  21726     HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
  21727 
  21728 !  Connector:Mixer,
  21729 !    TowerWaterSys Demand Mixer,  !- Name
  21730 !    TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
  21731 !    TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
  21732 !    TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 2 Name
  21733 
  21734 !  Connector:Mixer,
  21735 !    TowerWaterSys Supply Mixer,  !- Name
  21736 !    TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
  21737 !    TowerWaterSys Supply Equipment Branch,  !- Inlet Branch 1 Name
  21738 !    TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
  21739 
  21740   Pipe:Adiabatic,
  21741     CoolSys1 Demand Bypass Pipe,  !- Name
  21742     CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  21743     CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
  21744 
  21745 !  Pipe:Adiabatic,
  21746 !    CoolSys1 Demand Inlet Pipe,  !- Name
  21747 !    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
  21748 !    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name
  21749 
  21750 !  Pipe:Adiabatic,
  21751 !    CoolSys1 Demand Outlet Pipe,  !- Name
  21752 !    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
  21753 !    CoolSys1 Demand Outlet Node;  !- Outlet Node Name
  21754 
  21755   Pipe:Adiabatic,
  21756     CoolSys1 Supply Equipment Bypass Pipe,  !- Name
  21757     CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  21758     CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
  21759 
  21760   Pipe:Adiabatic,
  21761     CoolSys1 Supply Outlet Pipe,  !- Name
  21762     CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
  21763     CoolSys1 Supply Outlet Node;  !- Outlet Node Name
  21764 
  21765   Pipe:Adiabatic,
  21766     HeatSys1 Demand Bypass Pipe,  !- Name
  21767     HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  21768     HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
  21769 
  21770   Pipe:Adiabatic,
  21771     HeatSys1 Demand Inlet Pipe,  !- Name
  21772     HeatSys1 Demand Inlet Node,  !- Inlet Node Name
  21773     HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name
  21774 
  21775   Pipe:Adiabatic,
  21776     HeatSys1 Demand Outlet Pipe,  !- Name
  21777     HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
  21778     HeatSys1 Demand Outlet Node;  !- Outlet Node Name
  21779 
  21780   Pipe:Adiabatic,
  21781     HeatSys1 Supply Equipment Bypass Pipe,  !- Name
  21782     HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  21783     HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
  21784 
  21785   Pipe:Adiabatic,
  21786     HeatSys1 Supply Outlet Pipe,  !- Name
  21787     HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
  21788     HeatSys1 Supply Outlet Node;  !- Outlet Node Name
  21789 
  21790 !  Pipe:Adiabatic,
  21791 !    TowerWaterSys Demand Bypass Pipe,  !- Name
  21792 !    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  21793 !    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
  21794 
  21795 !  Pipe:Adiabatic,
  21796 !    TowerWaterSys Demand Inlet Pipe,  !- Name
  21797 !    TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
  21798 !    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name
  21799 
  21800 !  Pipe:Adiabatic,
  21801 !    TowerWaterSys Demand Outlet Pipe,  !- Name
  21802 !    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
  21803 !    TowerWaterSys Demand Outlet Node;  !- Outlet Node Name
  21804 
  21805 !  Pipe:Adiabatic,
  21806 !    TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
  21807 !    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  21808 !    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name
  21809 
  21810 !  Pipe:Adiabatic,
  21811 !    TowerWaterSys Supply Outlet Pipe,  !- Name
  21812 !    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
  21813 !    TowerWaterSys Supply Outlet Node;  !- Outlet Node Name
  21814 
  21815 ! ***SCHEDULES***
  21816 
  21817   Schedule:Compact,
  21818     CW-Loop-Temp-Schedule,   !- Name
  21819     Temperature,             !- Schedule Type Limits Name
  21820     Through: 12/31,          !- Field 1
  21821     For: AllDays,            !- Field 2
  21822     Until: 24:00,6.7;        !- Field 3
  21823 
  21824   Schedule:Compact,
  21825     HW-Loop-Temp-Schedule,   !- Name
  21826     Temperature,             !- Schedule Type Limits Name
  21827     Through: 12/31,          !- Field 1
  21828     For: AllDays,            !- Field 2
  21829     Until: 24:00,82.2;       !- Field 3
  21830 
  21831   Schedule:Compact,
  21832     PlantOnSched,            !- Name
  21833     On/Off,                  !- Schedule Type Limits Name
  21834     Through: 12/31,          !- Field 1
  21835     For: AllDays,            !- Field 2
  21836     Until: 24:00,1.0;        !- Field 3
  21837 
  21838   Curve:Quadratic,
  21839     RACK1_RackCOPfTCurve,    !- Name
  21840     1.7603,                  !- Coefficient1 Constant
  21841     -0.0377,                 !- Coefficient2 x
  21842     0.0004,                  !- Coefficient3 x**2
  21843     10.0000,                 !- Minimum Value of x
  21844     35.0000;                 !- Maximum Value of x
  21845 
  21846   Curve:Quadratic,
  21847     RACK1_RackCondFanCurve2, !- Name
  21848     0.0000,                  !- Coefficient1 Constant
  21849     0.0286,                  !- Coefficient2 x
  21850     0.0000,                  !- Coefficient3 x**2
  21851     0.0000,                  !- Minimum Value of x
  21852     35.0000;                 !- Maximum Value of x
  21853 
  21854   Curve:Quadratic,
  21855     RACK2_RackCOPfTCurve,    !- Name
  21856     1.0000,                  !- Coefficient1 Constant
  21857     0.0000,                  !- Coefficient2 x
  21858     0.0000,                  !- Coefficient3 x**2
  21859     0.0000,                  !- Minimum Value of x
  21860     50.0000;                 !- Maximum Value of x
  21861 
  21862   Curve:Cubic,
  21863     Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  21864     0.020376,                !- Coefficient1 Constant
  21865     0.00024378,              !- Coefficient2 x
  21866     0.0000114,               !- Coefficient3 x**2
  21867     0.0000001811,            !- Coefficient4 x**3
  21868     -35.0,                   !- Minimum Value of x
  21869     20.0;                    !- Maximum Value of x
  21870 
  21871   Curve:Cubic,
  21872     Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
  21873     0.026526281,             !- Coefficient1 Constant
  21874     0.001078032,             !- Coefficient2 x
  21875     -0.0000602558,           !- Coefficient3 x**2
  21876     0.00000123732,           !- Coefficient4 x**3
  21877     -35.0,                   !- Minimum Value of x
  21878     20.0;                    !- Maximum Value of x
  21879 
  21880   OutdoorAir:Node,
  21881     RACK1_condenserInlet;    !- Name
  21882 
  21883   OutdoorAir:Node,
  21884     RACK2_condenserInlet;    !- Name
  21885 
  21886   Refrigeration:Case,
  21887     Kitchen_Flr_5_Case:1_WALKINFREEZER,  !- Name
  21888     ALWAYS_ON,               !- Availability Schedule Name
  21889     Kitchen_Flr_5,           !- Zone Name
  21890     23.8800,                 !- Rated Ambient Temperature {C}
  21891     55.0000,                 !- Rated Ambient Relative Humidity {percent}
  21892     734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
  21893     0.1000,                  !- Rated Latent Heat Ratio
  21894     0.4000,                  !- Rated Runtime Fraction
  21895     10.9800,                 !- Case Length {m}
  21896     -23.0000,                !- Case Operating Temperature {C}
  21897     CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  21898     Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  21899     69.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
  21900     69.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
  21901     33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
  21902     ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  21903     BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
  21904     1.0000,                  !- Fraction of Lighting Energy to Case
  21905     0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  21906     0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  21907     None,                    !- Anti-Sweat Heater Control Type
  21908     0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  21909     0.0,                     !- Case Height {m}
  21910     0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
  21911     364.0000,                !- Case Defrost Power per Unit Length {W/m}
  21912     ELECTRIC,                !- Case Defrost Type
  21913     Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  21914     Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
  21915     None,                    !- Defrost Energy Correction Curve Type
  21916     ,                        !- Defrost Energy Correction Curve Name
  21917     0.0000,                  !- Under Case HVAC Return Air Fraction
  21918     Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  21919     Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name
  21920 
  21921   Refrigeration:Case,
  21922     Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
  21923     ALWAYS_ON,               !- Availability Schedule Name
  21924     Kitchen_Flr_5,           !- Zone Name
  21925     23.8800,                 !- Rated Ambient Temperature {C}
  21926     55.0000,                 !- Rated Ambient Relative Humidity {percent}
  21927     886.5000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
  21928     0.0800,                  !- Rated Latent Heat Ratio
  21929     0.8500,                  !- Rated Runtime Fraction
  21930     8.9300,                  !- Case Length {m}
  21931     2.0000,                  !- Case Operating Temperature {C}
  21932     CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  21933     Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  21934     67.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
  21935     67.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
  21936     40.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
  21937     ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  21938     BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
  21939     1.0000,                  !- Fraction of Lighting Energy to Case
  21940     0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  21941     0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  21942     None,                    !- Anti-Sweat Heater Control Type
  21943     0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  21944     0.0,                     !- Case Height {m}
  21945     0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
  21946     0.0000,                  !- Case Defrost Power per Unit Length {W/m}
  21947     NONE,                    !- Case Defrost Type
  21948     ,                        !- Case Defrost Schedule Name
  21949     ,                        !- Case Defrost Drip-Down Schedule Name
  21950     None,                    !- Defrost Energy Correction Curve Type
  21951     ,                        !- Defrost Energy Correction Curve Name
  21952     0.0000,                  !- Under Case HVAC Return Air Fraction
  21953     Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name
  21954 
  21955   Refrigeration:CompressorRack,
  21956     RACK1,                   !- Name
  21957     OUTDOORS,                !- Heat Rejection Location
  21958     1.5000,                  !- Design Compressor Rack COP {W/W}
  21959     RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
  21960     1000.0000,               !- Design Condenser Fan Power {W}
  21961     RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
  21962     AIRCOOLED,               !- Condenser Type
  21963     ,                        !- Water-Cooled Condenser Inlet Node Name
  21964     ,                        !- Water-Cooled Condenser Outlet Node Name
  21965     ,                        !- Water-Cooled Loop Flow Type
  21966     ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
  21967     ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
  21968     ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
  21969     ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
  21970     ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
  21971     ,                        !- Evaporative Condenser Availability Schedule Name
  21972     ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  21973     ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  21974     ,                        !- Basin Heater Capacity {W/K}
  21975     ,                        !- Basin Heater Setpoint Temperature {C}
  21976     ,                        !- Design Evaporative Condenser Water Pump Power {W}
  21977     ,                        !- Evaporative Water Supply Tank Name
  21978     RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
  21979     Low Temp Refrigeration,  !- End-Use Subcategory
  21980     Kitchen_Flr_5_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name
  21981 
  21982   Refrigeration:CompressorRack,
  21983     RACK2,                   !- Name
  21984     OUTDOORS,                !- Heat Rejection Location
  21985     3.0000,                  !- Design Compressor Rack COP {W/W}
  21986     RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
  21987     1000.0000,               !- Design Condenser Fan Power {W}
  21988     ,                        !- Condenser Fan Power Function of Temperature Curve Name
  21989     AIRCOOLED,               !- Condenser Type
  21990     ,                        !- Water-Cooled Condenser Inlet Node Name
  21991     ,                        !- Water-Cooled Condenser Outlet Node Name
  21992     ,                        !- Water-Cooled Loop Flow Type
  21993     ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
  21994     ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
  21995     ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
  21996     ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
  21997     ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
  21998     ,                        !- Evaporative Condenser Availability Schedule Name
  21999     ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  22000     ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  22001     ,                        !- Basin Heater Capacity {W/K}
  22002     ,                        !- Basin Heater Setpoint Temperature {C}
  22003     ,                        !- Design Evaporative Condenser Water Pump Power {W}
  22004     ,                        !- Evaporative Water Supply Tank Name
  22005     RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
  22006     Med Temp Refrigeration,  !- End-Use Subcategory
  22007     Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name
  22008 
  22009   Schedule:Compact,
  22010     Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  22011     Fraction,                !- Schedule Type Limits Name
  22012     Through: 12/31,          !- Field 1
  22013     For:AllDays,             !- Field 2
  22014     Interpolate:No,          !- Field 3
  22015     Until: 7:00,0.2,         !- Field 4
  22016     Until: 21:00,0.4,        !- Field 6
  22017     Until: 24:00,0.2;        !- Field 8
  22018 
  22019   Schedule:Compact,
  22020     Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  22021     On/Off,                  !- Schedule Type Limits Name
  22022     Through: 12/31,          !- Field 1
  22023     For:AllDays,             !- Field 2
  22024     Interpolate:Yes,         !- Field 3
  22025     Until: 11:00,0,          !- Field 4
  22026     Until: 11:20,1,          !- Field 6
  22027     Until: 23:00,0,          !- Field 8
  22028     Until: 23:20,1,          !- Field 10
  22029     Until: 24:00,0;          !- Field 12
  22030 
  22031   Schedule:Compact,
  22032     Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  22033     On/Off,                  !- Schedule Type Limits Name
  22034     Through: 12/31,          !- Field 1
  22035     For:AllDays,             !- Field 2
  22036     Interpolate:Yes,         !- Field 3
  22037     Until: 11:00,0,          !- Field 4
  22038     Until: 11:30,1,          !- Field 6
  22039     Until: 23:00,0,          !- Field 8
  22040     Until: 23:30,1,          !- Field 10
  22041     Until: 24:00,0;          !- Field 12
  22042 
  22043   Schedule:Compact,
  22044     Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
  22045     Any Number,              !- Schedule Type Limits Name
  22046     Through: 12/31,          !- Field 1
  22047     For: Tuesday Friday,     !- Field 2
  22048     Until: 4:00,0.0,         !- Field 3
  22049     Until: 5:00,725.0,       !- Field 5
  22050     Until: 6:00,417.0,       !- Field 7
  22051     Until: 7:00,290.0,       !- Field 9
  22052     Until: 24:00,0.0,        !- Field 11
  22053     For: AllOtherDays,       !- Field 13
  22054     Until: 4:00,0.0,         !- Field 14
  22055     Until: 5:00,125.0,       !- Field 16
  22056     Until: 6:00,117.0,       !- Field 18
  22057     Until: 7:00,90.0,        !- Field 20
  22058     Until: 19:00,0.0,        !- Field 22
  22059     Until: 20:00,125.0,      !- Field 24
  22060     Until: 21:00,117.0,      !- Field 26
  22061     Until: 22:00,90.0,       !- Field 28
  22062     Until: 24:00,0.0;        !- Field 30
  22063 
  22064   Schedule:Compact,
  22065     Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
  22066     Any Number,              !- Schedule Type Limits Name
  22067     Through: 12/31,          !- Field 1
  22068     For:AllDays,             !- Field 2
  22069     Until: 6:00,0.0,         !- Field 3
  22070     Until: 7:00,50.0,        !- Field 5
  22071     Until: 9:00,70.0,        !- Field 7
  22072     Until: 10:00,80.0,       !- Field 9
  22073     Until: 11:00,70.0,       !- Field 11
  22074     Until: 13:00,50.0,       !- Field 13
  22075     Until: 14:00,80.0,       !- Field 15
  22076     Until: 15:00,90.0,       !- Field 17
  22077     Until: 16:00,80.0,       !- Field 19
  22078     Until: 24:00,0.0;        !- Field 21
  22079 
  22080 ! ***SWH EQUIPMENT***
  22081 
  22082   Pump:VariableSpeed,
  22083     SWHSys1 Pump,            !- Name
  22084     SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  22085     SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  22086     AUTOSIZE,                !- Rated Flow Rate {m3/s}
  22087     179352,                  !- Rated Pump Head {Pa}
  22088     AUTOSIZE,                !- Rated Power Consumption {W}
  22089     0.9,                     !- Motor Efficiency
  22090     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  22091     0,                       !- Coefficient 1 of the Part Load Performance Curve
  22092     1,                       !- Coefficient 2 of the Part Load Performance Curve
  22093     0,                       !- Coefficient 3 of the Part Load Performance Curve
  22094     0,                       !- Coefficient 4 of the Part Load Performance Curve
  22095     0.0,                     !- Minimum Flow Rate {m3/s}
  22096     Intermittent;            !- Pump Control Type
  22097 
  22098   WaterHeater:Mixed,
  22099     SWHSys1 Water Heater,    !- Name
  22100     3.0,                     !- Tank Volume {m3}
  22101     SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  22102     2.0,                     !- Deadband Temperature Difference {deltaC}
  22103     82.2222,                 !- Maximum Temperature Limit {C}
  22104     Cycle,                   !- Heater Control Type
  22105     845000,                  !- Heater Maximum Capacity {W}
  22106     ,                        !- Heater Minimum Capacity {W}
  22107     ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  22108     ,                        !- Heater Ignition Delay {s}
  22109     NATURALGAS,              !- Heater Fuel Type
  22110     0.8,                     !- Heater Thermal Efficiency
  22111     ,                        !- Part Load Factor Curve Name
  22112     20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  22113     NATURALGAS,              !- Off Cycle Parasitic Fuel Type
  22114     0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
  22115     ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  22116     NATURALGAS,              !- On Cycle Parasitic Fuel Type
  22117     ,                        !- On Cycle Parasitic Heat Fraction to Tank
  22118     SCHEDULE,                !- Ambient Temperature Indicator
  22119     SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  22120     ,                        !- Ambient Temperature Zone Name
  22121     ,                        !- Ambient Temperature Outdoor Air Node Name
  22122     6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  22123     ,                        !- Off Cycle Loss Fraction to Zone
  22124     6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  22125     ,                        !- On Cycle Loss Fraction to Zone
  22126     ,                        !- Peak Use Flow Rate {m3/s}
  22127     ,                        !- Use Flow Rate Fraction Schedule Name
  22128     ,                        !- Cold Water Supply Temperature Schedule Name
  22129     SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  22130     SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  22131     1.0,                     !- Use Side Effectiveness
  22132     ,                        !- Source Side Inlet Node Name
  22133     ,                        !- Source Side Outlet Node Name
  22134     1.0,                     !- Source Side Effectiveness
  22135     AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
  22136     AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
  22137     1.5;                     !- Indirect Water Heating Recovery Time {hr}
  22138 
  22139   WaterUse:Equipment,
  22140     ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Name
  22141     ,                        !- End-Use Subcategory
  22142     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22143     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22144     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22145     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22146     ,                        !- Cold Water Supply Temperature Schedule Name
  22147     ER_Exam1_Mult4_Flr_1,    !- Zone Name
  22148     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22149     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22150 
  22151   WaterUse:Equipment,
  22152     ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Name
  22153     ,                        !- End-Use Subcategory
  22154     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22155     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22156     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22157     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22158     ,                        !- Cold Water Supply Temperature Schedule Name
  22159     ER_Exam3_Mult4_Flr_1,    !- Zone Name
  22160     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22161     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22162 
  22163   WaterUse:Equipment,
  22164     ER_Trauma1_Flr_1 Water Equipment,  !- Name
  22165     ,                        !- End-Use Subcategory
  22166     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22167     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22168     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22169     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22170     ,                        !- Cold Water Supply Temperature Schedule Name
  22171     ER_Trauma1_Flr_1,        !- Zone Name
  22172     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22173     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22174 
  22175   WaterUse:Equipment,
  22176     ER_Trauma2_Flr_1 Water Equipment,  !- Name
  22177     ,                        !- End-Use Subcategory
  22178     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22179     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22180     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22181     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22182     ,                        !- Cold Water Supply Temperature Schedule Name
  22183     ER_Trauma2_Flr_1,        !- Zone Name
  22184     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22185     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22186 
  22187   WaterUse:Equipment,
  22188     ER_Triage_Mult4_Flr_1 Water Equipment,  !- Name
  22189     ,                        !- End-Use Subcategory
  22190     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22191     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22192     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22193     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22194     ,                        !- Cold Water Supply Temperature Schedule Name
  22195     ER_Triage_Mult4_Flr_1,   !- Zone Name
  22196     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22197     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22198 
  22199   WaterUse:Equipment,
  22200     Kitchen_Flr_5 Water Equipment,  !- Name
  22201     ,                        !- End-Use Subcategory
  22202     0.0001577,               !- Peak Flow Rate {m3/s}
  22203     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22204     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22205     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22206     ,                        !- Cold Water Supply Temperature Schedule Name
  22207     Kitchen_Flr_5,           !- Zone Name
  22208     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22209     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22210 
  22211   WaterUse:Equipment,
  22212     Lab_Flr_3 Water Equipment,  !- Name
  22213     ,                        !- End-Use Subcategory
  22214     2.1111e-006,             !- Peak Flow Rate {m3/s}
  22215     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22216     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22217     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22218     ,                        !- Cold Water Supply Temperature Schedule Name
  22219     Lab_Flr_3,               !- Zone Name
  22220     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22221     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22222 
  22223   WaterUse:Equipment,
  22224     Lab_Flr_4 Water Equipment,  !- Name
  22225     ,                        !- End-Use Subcategory
  22226     2.1111e-006,             !- Peak Flow Rate {m3/s}
  22227     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22228     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22229     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22230     ,                        !- Cold Water Supply Temperature Schedule Name
  22231     Lab_Flr_4,               !- Zone Name
  22232     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22233     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22234 
  22235   WaterUse:Equipment,
  22236     OR1_Flr_2 Water Equipment,  !- Name
  22237     ,                        !- End-Use Subcategory
  22238     2.1111e-006,             !- Peak Flow Rate {m3/s}
  22239     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22240     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22241     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22242     ,                        !- Cold Water Supply Temperature Schedule Name
  22243     OR1_Flr_2,               !- Zone Name
  22244     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22245     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22246 
  22247   WaterUse:Equipment,
  22248     OR2_Mult5_Flr_2 Water Equipment,  !- Name
  22249     ,                        !- End-Use Subcategory
  22250     2.1111e-006,             !- Peak Flow Rate {m3/s}
  22251     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22252     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22253     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22254     ,                        !- Cold Water Supply Temperature Schedule Name
  22255     OR2_Mult5_Flr_2,         !- Zone Name
  22256     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22257     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22258 
  22259   WaterUse:Equipment,
  22260     OR3_Flr_2 Water Equipment,  !- Name
  22261     ,                        !- End-Use Subcategory
  22262     2.1111e-006,             !- Peak Flow Rate {m3/s}
  22263     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22264     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22265     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22266     ,                        !- Cold Water Supply Temperature Schedule Name
  22267     OR3_Flr_2,               !- Zone Name
  22268     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22269     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22270 
  22271   WaterUse:Equipment,
  22272     OR4_Flr_2 Water Equipment,  !- Name
  22273     ,                        !- End-Use Subcategory
  22274     2.1111e-006,             !- Peak Flow Rate {m3/s}
  22275     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22276     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22277     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22278     ,                        !- Cold Water Supply Temperature Schedule Name
  22279     OR4_Flr_2,               !- Zone Name
  22280     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22281     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22282 
  22283   WaterUse:Equipment,
  22284     PatRoom1_Mult10_Flr_3 Water Equipment,  !- Name
  22285     ,                        !- End-Use Subcategory
  22286     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22287     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22288     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22289     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22290     ,                        !- Cold Water Supply Temperature Schedule Name
  22291     PatRoom1_Mult10_Flr_3,   !- Zone Name
  22292     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22293     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22294 
  22295   WaterUse:Equipment,
  22296     PatRoom1_Mult10_Flr_4 Water Equipment,  !- Name
  22297     ,                        !- End-Use Subcategory
  22298     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22299     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22300     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22301     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22302     ,                        !- Cold Water Supply Temperature Schedule Name
  22303     PatRoom1_Mult10_Flr_4,   !- Zone Name
  22304     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22305     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22306 
  22307   WaterUse:Equipment,
  22308     PatRoom2_Flr_3 Water Equipment,  !- Name
  22309     ,                        !- End-Use Subcategory
  22310     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22311     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22312     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22313     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22314     ,                        !- Cold Water Supply Temperature Schedule Name
  22315     PatRoom2_Flr_3,          !- Zone Name
  22316     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22317     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22318 
  22319   WaterUse:Equipment,
  22320     PatRoom2_Flr_4 Water Equipment,  !- Name
  22321     ,                        !- End-Use Subcategory
  22322     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22323     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22324     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22325     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22326     ,                        !- Cold Water Supply Temperature Schedule Name
  22327     PatRoom2_Flr_4,          !- Zone Name
  22328     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22329     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22330 
  22331   WaterUse:Equipment,
  22332     PatRoom3_Mult10_Flr_3 Water Equipment,  !- Name
  22333     ,                        !- End-Use Subcategory
  22334     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22335     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22336     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22337     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22338     ,                        !- Cold Water Supply Temperature Schedule Name
  22339     PatRoom3_Mult10_Flr_3,   !- Zone Name
  22340     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22341     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22342 
  22343   WaterUse:Equipment,
  22344     PatRoom3_Mult10_Flr_4 Water Equipment,  !- Name
  22345     ,                        !- End-Use Subcategory
  22346     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22347     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22348     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22349     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22350     ,                        !- Cold Water Supply Temperature Schedule Name
  22351     PatRoom3_Mult10_Flr_4,   !- Zone Name
  22352     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22353     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22354 
  22355   WaterUse:Equipment,
  22356     PatRoom4_Flr_3 Water Equipment,  !- Name
  22357     ,                        !- End-Use Subcategory
  22358     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22359     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22360     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22361     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22362     ,                        !- Cold Water Supply Temperature Schedule Name
  22363     PatRoom4_Flr_3,          !- Zone Name
  22364     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22365     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22366 
  22367   WaterUse:Equipment,
  22368     PatRoom4_Flr_4 Water Equipment,  !- Name
  22369     ,                        !- End-Use Subcategory
  22370     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22371     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22372     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22373     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22374     ,                        !- Cold Water Supply Temperature Schedule Name
  22375     PatRoom4_Flr_4,          !- Zone Name
  22376     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22377     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22378 
  22379   WaterUse:Equipment,
  22380     PatRoom5_Mult10_Flr_3 Water Equipment,  !- Name
  22381     ,                        !- End-Use Subcategory
  22382     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22383     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22384     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22385     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22386     ,                        !- Cold Water Supply Temperature Schedule Name
  22387     PatRoom5_Mult10_Flr_3,   !- Zone Name
  22388     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22389     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22390 
  22391   WaterUse:Equipment,
  22392     PatRoom5_Mult10_Flr_4 Water Equipment,  !- Name
  22393     ,                        !- End-Use Subcategory
  22394     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22395     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22396     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22397     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22398     ,                        !- Cold Water Supply Temperature Schedule Name
  22399     PatRoom5_Mult10_Flr_4,   !- Zone Name
  22400     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22401     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22402 
  22403   WaterUse:Equipment,
  22404     PatRoom6_Flr_3 Water Equipment,  !- Name
  22405     ,                        !- End-Use Subcategory
  22406     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22407     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22408     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22409     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22410     ,                        !- Cold Water Supply Temperature Schedule Name
  22411     PatRoom6_Flr_3,          !- Zone Name
  22412     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22413     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22414 
  22415   WaterUse:Equipment,
  22416     PatRoom6_Flr_4 Water Equipment,  !- Name
  22417     ,                        !- End-Use Subcategory
  22418     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22419     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22420     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22421     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22422     ,                        !- Cold Water Supply Temperature Schedule Name
  22423     PatRoom6_Flr_4,          !- Zone Name
  22424     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22425     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22426 
  22427   WaterUse:Equipment,
  22428     PatRoom7_Mult10_Flr_3 Water Equipment,  !- Name
  22429     ,                        !- End-Use Subcategory
  22430     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22431     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22432     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22433     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22434     ,                        !- Cold Water Supply Temperature Schedule Name
  22435     PatRoom7_Mult10_Flr_3,   !- Zone Name
  22436     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22437     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22438 
  22439   WaterUse:Equipment,
  22440     PatRoom7_Mult10_Flr_4 Water Equipment,  !- Name
  22441     ,                        !- End-Use Subcategory
  22442     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22443     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22444     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22445     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22446     ,                        !- Cold Water Supply Temperature Schedule Name
  22447     PatRoom7_Mult10_Flr_4,   !- Zone Name
  22448     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22449     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22450 
  22451   WaterUse:Equipment,
  22452     PatRoom8_Flr_3 Water Equipment,  !- Name
  22453     ,                        !- End-Use Subcategory
  22454     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22455     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22456     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22457     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22458     ,                        !- Cold Water Supply Temperature Schedule Name
  22459     PatRoom8_Flr_3,          !- Zone Name
  22460     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22461     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22462 
  22463   WaterUse:Equipment,
  22464     PatRoom8_Flr_4 Water Equipment,  !- Name
  22465     ,                        !- End-Use Subcategory
  22466     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22467     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22468     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22469     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22470     ,                        !- Cold Water Supply Temperature Schedule Name
  22471     PatRoom8_Flr_4,          !- Zone Name
  22472     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22473     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22474 
  22475   WaterUse:Equipment,
  22476     PhysTherapy_Flr_3 Water Equipment,  !- Name
  22477     ,                        !- End-Use Subcategory
  22478     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22479     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22480     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22481     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22482     ,                        !- Cold Water Supply Temperature Schedule Name
  22483     PhysTherapy_Flr_3,       !- Zone Name
  22484     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22485     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22486 
  22487   WaterUse:Equipment,
  22488     Radiology_Flr_4 Water Equipment,  !- Name
  22489     ,                        !- End-Use Subcategory
  22490     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22491     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22492     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22493     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22494     ,                        !- Cold Water Supply Temperature Schedule Name
  22495     Radiology_Flr_4,         !- Zone Name
  22496     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22497     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22498 
  22499   PlantEquipmentList,
  22500     SWHSys1 Equipment List,  !- Name
  22501     WaterHeater:Mixed,       !- Equipment 1 Object Type
  22502     SWHSys1 Water Heater;    !- Equipment 1 Name
  22503 
  22504 ! ***SWH SIZING & CONTROLS***
  22505 
  22506   Sizing:Plant,
  22507     SWHSys1,                 !- Plant or Condenser Loop Name
  22508     Heating,                 !- Loop Type
  22509     60,                      !- Design Loop Exit Temperature {C}
  22510     5.0;                     !- Loop Design Temperature Difference {deltaC}
  22511 
  22512   SetpointManager:Scheduled,
  22513     SWHSys1 Loop Setpoint Manager,  !- Name
  22514     Temperature,             !- Control Variable
  22515     SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  22516     SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
  22517 
  22518   PlantEquipmentOperationSchemes,
  22519     SWHSys1 Loop Operation Scheme List,  !- Name
  22520     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  22521     SWHSys1 Operation Scheme,!- Control Scheme 1 Name
  22522     PlantOnSched;            !- Control Scheme 1 Schedule Name
  22523 
  22524   PlantEquipmentOperation:HeatingLoad,
  22525     SWHSys1 Operation Scheme,!- Name
  22526     0.0,                     !- Load Range 1 Lower Limit {W}
  22527     1000000000000000,        !- Load Range 1 Upper Limit {W}
  22528     SWHSys1 Equipment List;  !- Range 1 Equipment List Name
  22529 
  22530 ! ***SWH LOOP***
  22531 
  22532   PlantLoop,
  22533     SWHSys1,                 !- Name
  22534     Water,                   !- Fluid Type
  22535     ,                        !- User Defined Fluid Type
  22536     SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  22537     SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  22538     60.0,                    !- Maximum Loop Temperature {C}
  22539     10.0,                    !- Minimum Loop Temperature {C}
  22540     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
  22541     0.0,                     !- Minimum Loop Flow Rate {m3/s}
  22542     AUTOSIZE,                     !- Plant Loop Volume {m3} AUTOSIZE
  22543     SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  22544     SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  22545     SWHSys1 Supply Branches, !- Plant Side Branch List Name
  22546     SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
  22547     SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  22548     SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  22549     SWHSys1 Demand Branches, !- Demand Side Branch List Name
  22550     SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  22551     Optimal;                 !- Load Distribution Scheme
  22552 
  22553 ! ***SWH CONNECTIONS***
  22554 
  22555   BranchList,
  22556     SWHSys1 Demand Branches, !- Name
  22557     SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  22558     SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
  22559     SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
  22560     SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
  22561     SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
  22562     SWHSys1 Demand Load Branch 5,  !- Branch 6 Name
  22563     SWHSys1 Demand Load Branch 6,  !- Branch 7 Name
  22564     SWHSys1 Demand Load Branch 7,  !- Branch 8 Name
  22565     SWHSys1 Demand Load Branch 8,  !- Branch 9 Name
  22566     SWHSys1 Demand Load Branch 9,  !- Branch 10 Name
  22567     SWHSys1 Demand Load Branch 10,  !- Branch 11 Name
  22568     SWHSys1 Demand Load Branch 11,  !- Branch 12 Name
  22569     SWHSys1 Demand Load Branch 12,  !- Branch 13 Name
  22570     SWHSys1 Demand Load Branch 13,  !- Branch 14 Name
  22571     SWHSys1 Demand Load Branch 14,  !- Branch 15 Name
  22572     SWHSys1 Demand Load Branch 15,  !- Branch 16 Name
  22573     SWHSys1 Demand Load Branch 16,  !- Branch 17 Name
  22574     SWHSys1 Demand Load Branch 17,  !- Branch 18 Name
  22575     SWHSys1 Demand Load Branch 18,  !- Branch 19 Name
  22576     SWHSys1 Demand Load Branch 19,  !- Branch 20 Name
  22577     SWHSys1 Demand Load Branch 20,  !- Branch 21 Name
  22578     SWHSys1 Demand Load Branch 21,  !- Branch 22 Name
  22579     SWHSys1 Demand Load Branch 22,  !- Branch 23 Name
  22580     SWHSys1 Demand Load Branch 23,  !- Branch 24 Name
  22581     SWHSys1 Demand Load Branch 24,  !- Branch 25 Name
  22582     SWHSys1 Demand Load Branch 25,  !- Branch 26 Name
  22583     SWHSys1 Demand Load Branch 26,  !- Branch 27 Name
  22584     SWHSys1 Demand Load Branch 27,  !- Branch 28 Name
  22585     SWHSys1 Demand Load Branch 28,  !- Branch 29 Name
  22586     SWHSys1 Demand Load Branch 29,  !- Branch 30 Name
  22587     SWHSys1 Demand Load Branch 30,  !- Branch 31 Name
  22588     SWHSys1 Demand Bypass Branch,  !- Branch 32 Name
  22589     SWHSys1 Demand Outlet Branch;  !- Branch 33 Name
  22590 
  22591   BranchList,
  22592     SWHSys1 Supply Branches, !- Name
  22593     SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  22594     SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  22595     SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  22596     SWHSys1 Supply Outlet Branch;  !- Branch 4 Name
  22597 
  22598   Branch,
  22599     SWHSys1 Demand Bypass Branch,  !- Name
  22600     ,                        !- Maximum Flow Rate {m3/s}
  22601     ,                        !- Pressure Drop Curve Name
  22602     Pipe:Adiabatic,          !- Component 1 Object Type
  22603     SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  22604     SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  22605     SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  22606     Bypass;                  !- Component 1 Branch Control Type
  22607 
  22608   Branch,
  22609     SWHSys1 Demand Inlet Branch,  !- Name
  22610     ,                        !- Maximum Flow Rate {m3/s}
  22611     ,                        !- Pressure Drop Curve Name
  22612     Pipe:Adiabatic,          !- Component 1 Object Type
  22613     SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  22614     SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  22615     SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  22616     Passive;                 !- Component 1 Branch Control Type
  22617 
  22618   Branch,
  22619     SWHSys1 Demand Load Branch 1,  !- Name
  22620     ,                        !- Maximum Flow Rate {m3/s}
  22621     ,                        !- Pressure Drop Curve Name
  22622     WaterUse:Connections,    !- Component 1 Object Type
  22623     ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Component 1 Name
  22624     ER_Exam1_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22625     ER_Exam1_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22626     Active;                  !- Component 1 Branch Control Type
  22627 
  22628   Branch,
  22629     SWHSys1 Demand Load Branch 10,  !- Name
  22630     ,                        !- Maximum Flow Rate {m3/s}
  22631     ,                        !- Pressure Drop Curve Name
  22632     WaterUse:Connections,    !- Component 1 Object Type
  22633     PatRoom1_Mult10_Flr_3 Water Equipment,  !- Component 1 Name
  22634     PatRoom1_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22635     PatRoom1_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22636     Active;                  !- Component 1 Branch Control Type
  22637 
  22638   Branch,
  22639     SWHSys1 Demand Load Branch 11,  !- Name
  22640     ,                        !- Maximum Flow Rate {m3/s}
  22641     ,                        !- Pressure Drop Curve Name
  22642     WaterUse:Connections,    !- Component 1 Object Type
  22643     PatRoom2_Flr_3 Water Equipment,  !- Component 1 Name
  22644     PatRoom2_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22645     PatRoom2_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22646     Active;                  !- Component 1 Branch Control Type
  22647 
  22648   Branch,
  22649     SWHSys1 Demand Load Branch 12,  !- Name
  22650     ,                        !- Maximum Flow Rate {m3/s}
  22651     ,                        !- Pressure Drop Curve Name
  22652     WaterUse:Connections,    !- Component 1 Object Type
  22653     PatRoom3_Mult10_Flr_3 Water Equipment,  !- Component 1 Name
  22654     PatRoom3_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22655     PatRoom3_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22656     Active;                  !- Component 1 Branch Control Type
  22657 
  22658   Branch,
  22659     SWHSys1 Demand Load Branch 13,  !- Name
  22660     ,                        !- Maximum Flow Rate {m3/s}
  22661     ,                        !- Pressure Drop Curve Name
  22662     WaterUse:Connections,    !- Component 1 Object Type
  22663     PatRoom4_Flr_3 Water Equipment,  !- Component 1 Name
  22664     PatRoom4_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22665     PatRoom4_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22666     Active;                  !- Component 1 Branch Control Type
  22667 
  22668   Branch,
  22669     SWHSys1 Demand Load Branch 14,  !- Name
  22670     ,                        !- Maximum Flow Rate {m3/s}
  22671     ,                        !- Pressure Drop Curve Name
  22672     WaterUse:Connections,    !- Component 1 Object Type
  22673     PatRoom5_Mult10_Flr_3 Water Equipment,  !- Component 1 Name
  22674     PatRoom5_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22675     PatRoom5_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22676     Active;                  !- Component 1 Branch Control Type
  22677 
  22678   Branch,
  22679     SWHSys1 Demand Load Branch 15,  !- Name
  22680     ,                        !- Maximum Flow Rate {m3/s}
  22681     ,                        !- Pressure Drop Curve Name
  22682     WaterUse:Connections,    !- Component 1 Object Type
  22683     PhysTherapy_Flr_3 Water Equipment,  !- Component 1 Name
  22684     PhysTherapy_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22685     PhysTherapy_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22686     Active;                  !- Component 1 Branch Control Type
  22687 
  22688   Branch,
  22689     SWHSys1 Demand Load Branch 16,  !- Name
  22690     ,                        !- Maximum Flow Rate {m3/s}
  22691     ,                        !- Pressure Drop Curve Name
  22692     WaterUse:Connections,    !- Component 1 Object Type
  22693     PatRoom6_Flr_3 Water Equipment,  !- Component 1 Name
  22694     PatRoom6_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22695     PatRoom6_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22696     Active;                  !- Component 1 Branch Control Type
  22697 
  22698   Branch,
  22699     SWHSys1 Demand Load Branch 17,  !- Name
  22700     ,                        !- Maximum Flow Rate {m3/s}
  22701     ,                        !- Pressure Drop Curve Name
  22702     WaterUse:Connections,    !- Component 1 Object Type
  22703     PatRoom7_Mult10_Flr_3 Water Equipment,  !- Component 1 Name
  22704     PatRoom7_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22705     PatRoom7_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22706     Active;                  !- Component 1 Branch Control Type
  22707 
  22708   Branch,
  22709     SWHSys1 Demand Load Branch 18,  !- Name
  22710     ,                        !- Maximum Flow Rate {m3/s}
  22711     ,                        !- Pressure Drop Curve Name
  22712     WaterUse:Connections,    !- Component 1 Object Type
  22713     PatRoom8_Flr_3 Water Equipment,  !- Component 1 Name
  22714     PatRoom8_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22715     PatRoom8_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22716     Active;                  !- Component 1 Branch Control Type
  22717 
  22718   Branch,
  22719     SWHSys1 Demand Load Branch 19,  !- Name
  22720     ,                        !- Maximum Flow Rate {m3/s}
  22721     ,                        !- Pressure Drop Curve Name
  22722     WaterUse:Connections,    !- Component 1 Object Type
  22723     Lab_Flr_3 Water Equipment,  !- Component 1 Name
  22724     Lab_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22725     Lab_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22726     Active;                  !- Component 1 Branch Control Type
  22727 
  22728   Branch,
  22729     SWHSys1 Demand Load Branch 2,  !- Name
  22730     ,                        !- Maximum Flow Rate {m3/s}
  22731     ,                        !- Pressure Drop Curve Name
  22732     WaterUse:Connections,    !- Component 1 Object Type
  22733     ER_Trauma1_Flr_1 Water Equipment,  !- Component 1 Name
  22734     ER_Trauma1_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22735     ER_Trauma1_Flr_1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22736     Active;                  !- Component 1 Branch Control Type
  22737 
  22738   Branch,
  22739     SWHSys1 Demand Load Branch 20,  !- Name
  22740     ,                        !- Maximum Flow Rate {m3/s}
  22741     ,                        !- Pressure Drop Curve Name
  22742     WaterUse:Connections,    !- Component 1 Object Type
  22743     PatRoom1_Mult10_Flr_4 Water Equipment,  !- Component 1 Name
  22744     PatRoom1_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22745     PatRoom1_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22746     Active;                  !- Component 1 Branch Control Type
  22747 
  22748   Branch,
  22749     SWHSys1 Demand Load Branch 21,  !- Name
  22750     ,                        !- Maximum Flow Rate {m3/s}
  22751     ,                        !- Pressure Drop Curve Name
  22752     WaterUse:Connections,    !- Component 1 Object Type
  22753     PatRoom2_Flr_4 Water Equipment,  !- Component 1 Name
  22754     PatRoom2_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22755     PatRoom2_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22756     Active;                  !- Component 1 Branch Control Type
  22757 
  22758   Branch,
  22759     SWHSys1 Demand Load Branch 22,  !- Name
  22760     ,                        !- Maximum Flow Rate {m3/s}
  22761     ,                        !- Pressure Drop Curve Name
  22762     WaterUse:Connections,    !- Component 1 Object Type
  22763     PatRoom3_Mult10_Flr_4 Water Equipment,  !- Component 1 Name
  22764     PatRoom3_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22765     PatRoom3_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22766     Active;                  !- Component 1 Branch Control Type
  22767 
  22768   Branch,
  22769     SWHSys1 Demand Load Branch 23,  !- Name
  22770     ,                        !- Maximum Flow Rate {m3/s}
  22771     ,                        !- Pressure Drop Curve Name
  22772     WaterUse:Connections,    !- Component 1 Object Type
  22773     PatRoom4_Flr_4 Water Equipment,  !- Component 1 Name
  22774     PatRoom4_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22775     PatRoom4_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22776     Active;                  !- Component 1 Branch Control Type
  22777 
  22778   Branch,
  22779     SWHSys1 Demand Load Branch 24,  !- Name
  22780     ,                        !- Maximum Flow Rate {m3/s}
  22781     ,                        !- Pressure Drop Curve Name
  22782     WaterUse:Connections,    !- Component 1 Object Type
  22783     PatRoom5_Mult10_Flr_4 Water Equipment,  !- Component 1 Name
  22784     PatRoom5_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22785     PatRoom5_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22786     Active;                  !- Component 1 Branch Control Type
  22787 
  22788   Branch,
  22789     SWHSys1 Demand Load Branch 25,  !- Name
  22790     ,                        !- Maximum Flow Rate {m3/s}
  22791     ,                        !- Pressure Drop Curve Name
  22792     WaterUse:Connections,    !- Component 1 Object Type
  22793     Radiology_Flr_4 Water Equipment,  !- Component 1 Name
  22794     Radiology_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22795     Radiology_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22796     Active;                  !- Component 1 Branch Control Type
  22797 
  22798   Branch,
  22799     SWHSys1 Demand Load Branch 26,  !- Name
  22800     ,                        !- Maximum Flow Rate {m3/s}
  22801     ,                        !- Pressure Drop Curve Name
  22802     WaterUse:Connections,    !- Component 1 Object Type
  22803     PatRoom6_Flr_4 Water Equipment,  !- Component 1 Name
  22804     PatRoom6_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22805     PatRoom6_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22806     Active;                  !- Component 1 Branch Control Type
  22807 
  22808   Branch,
  22809     SWHSys1 Demand Load Branch 27,  !- Name
  22810     ,                        !- Maximum Flow Rate {m3/s}
  22811     ,                        !- Pressure Drop Curve Name
  22812     WaterUse:Connections,    !- Component 1 Object Type
  22813     PatRoom7_Mult10_Flr_4 Water Equipment,  !- Component 1 Name
  22814     PatRoom7_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22815     PatRoom7_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22816     Active;                  !- Component 1 Branch Control Type
  22817 
  22818   Branch,
  22819     SWHSys1 Demand Load Branch 28,  !- Name
  22820     ,                        !- Maximum Flow Rate {m3/s}
  22821     ,                        !- Pressure Drop Curve Name
  22822     WaterUse:Connections,    !- Component 1 Object Type
  22823     PatRoom8_Flr_4 Water Equipment,  !- Component 1 Name
  22824     PatRoom8_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22825     PatRoom8_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22826     Active;                  !- Component 1 Branch Control Type
  22827 
  22828   Branch,
  22829     SWHSys1 Demand Load Branch 29,  !- Name
  22830     ,                        !- Maximum Flow Rate {m3/s}
  22831     ,                        !- Pressure Drop Curve Name
  22832     WaterUse:Connections,    !- Component 1 Object Type
  22833     Lab_Flr_4 Water Equipment,  !- Component 1 Name
  22834     Lab_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22835     Lab_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22836     Active;                  !- Component 1 Branch Control Type
  22837 
  22838   Branch,
  22839     SWHSys1 Demand Load Branch 3,  !- Name
  22840     ,                        !- Maximum Flow Rate {m3/s}
  22841     ,                        !- Pressure Drop Curve Name
  22842     WaterUse:Connections,    !- Component 1 Object Type
  22843     ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Component 1 Name
  22844     ER_Exam3_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22845     ER_Exam3_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22846     Active;                  !- Component 1 Branch Control Type
  22847 
  22848   Branch,
  22849     SWHSys1 Demand Load Branch 30,  !- Name
  22850     ,                        !- Maximum Flow Rate {m3/s}
  22851     ,                        !- Pressure Drop Curve Name
  22852     WaterUse:Connections,    !- Component 1 Object Type
  22853     Kitchen_Flr_5 Water Equipment,  !- Component 1 Name
  22854     Kitchen_Flr_5 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22855     Kitchen_Flr_5 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22856     Active;                  !- Component 1 Branch Control Type
  22857 
  22858   Branch,
  22859     SWHSys1 Demand Load Branch 4,  !- Name
  22860     ,                        !- Maximum Flow Rate {m3/s}
  22861     ,                        !- Pressure Drop Curve Name
  22862     WaterUse:Connections,    !- Component 1 Object Type
  22863     ER_Trauma2_Flr_1 Water Equipment,  !- Component 1 Name
  22864     ER_Trauma2_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22865     ER_Trauma2_Flr_1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22866     Active;                  !- Component 1 Branch Control Type
  22867 
  22868   Branch,
  22869     SWHSys1 Demand Load Branch 5,  !- Name
  22870     ,                        !- Maximum Flow Rate {m3/s}
  22871     ,                        !- Pressure Drop Curve Name
  22872     WaterUse:Connections,    !- Component 1 Object Type
  22873     ER_Triage_Mult4_Flr_1 Water Equipment,  !- Component 1 Name
  22874     ER_Triage_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22875     ER_Triage_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22876     Active;                  !- Component 1 Branch Control Type
  22877 
  22878   Branch,
  22879     SWHSys1 Demand Load Branch 6,  !- Name
  22880     ,                        !- Maximum Flow Rate {m3/s}
  22881     ,                        !- Pressure Drop Curve Name
  22882     WaterUse:Connections,    !- Component 1 Object Type
  22883     OR1_Flr_2 Water Equipment,  !- Component 1 Name
  22884     OR1_Flr_2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22885     OR1_Flr_2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22886     Active;                  !- Component 1 Branch Control Type
  22887 
  22888   Branch,
  22889     SWHSys1 Demand Load Branch 7,  !- Name
  22890     ,                        !- Maximum Flow Rate {m3/s}
  22891     ,                        !- Pressure Drop Curve Name
  22892     WaterUse:Connections,    !- Component 1 Object Type
  22893     OR2_Mult5_Flr_2 Water Equipment,  !- Component 1 Name
  22894     OR2_Mult5_Flr_2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22895     OR2_Mult5_Flr_2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22896     Active;                  !- Component 1 Branch Control Type
  22897 
  22898   Branch,
  22899     SWHSys1 Demand Load Branch 8,  !- Name
  22900     ,                        !- Maximum Flow Rate {m3/s}
  22901     ,                        !- Pressure Drop Curve Name
  22902     WaterUse:Connections,    !- Component 1 Object Type
  22903     OR3_Flr_2 Water Equipment,  !- Component 1 Name
  22904     OR3_Flr_2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22905     OR3_Flr_2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22906     Active;                  !- Component 1 Branch Control Type
  22907 
  22908   Branch,
  22909     SWHSys1 Demand Load Branch 9,  !- Name
  22910     ,                        !- Maximum Flow Rate {m3/s}
  22911     ,                        !- Pressure Drop Curve Name
  22912     WaterUse:Connections,    !- Component 1 Object Type
  22913     OR4_Flr_2 Water Equipment,  !- Component 1 Name
  22914     OR4_Flr_2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22915     OR4_Flr_2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22916     Active;                  !- Component 1 Branch Control Type
  22917 
  22918   Branch,
  22919     SWHSys1 Demand Outlet Branch,  !- Name
  22920     ,                        !- Maximum Flow Rate {m3/s}
  22921     ,                        !- Pressure Drop Curve Name
  22922     Pipe:Adiabatic,          !- Component 1 Object Type
  22923     SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  22924     SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  22925     SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  22926     Passive;                 !- Component 1 Branch Control Type
  22927 
  22928   Branch,
  22929     SWHSys1 Supply Equipment Branch,  !- Name
  22930     ,                        !- Maximum Flow Rate {m3/s}
  22931     ,                        !- Pressure Drop Curve Name
  22932     WaterHeater:Mixed,       !- Component 1 Object Type
  22933     SWHSys1 Water Heater,    !- Component 1 Name
  22934     SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
  22935     SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
  22936     Active;                  !- Component 1 Branch Control Type
  22937 
  22938   Branch,
  22939     SWHSys1 Supply Equipment Bypass Branch,  !- Name
  22940     ,                        !- Maximum Flow Rate {m3/s}
  22941     ,                        !- Pressure Drop Curve Name
  22942     Pipe:Adiabatic,          !- Component 1 Object Type
  22943     SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  22944     SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  22945     SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  22946     Bypass;                  !- Component 1 Branch Control Type
  22947 
  22948   Branch,
  22949     SWHSys1 Supply Inlet Branch,  !- Name
  22950     ,                        !- Maximum Flow Rate {m3/s}
  22951     ,                        !- Pressure Drop Curve Name
  22952     Pump:VariableSpeed,      !- Component 1 Object Type
  22953     SWHSys1 Pump,            !- Component 1 Name
  22954     SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  22955     SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  22956     Active;                  !- Component 1 Branch Control Type
  22957 
  22958   Branch,
  22959     SWHSys1 Supply Outlet Branch,  !- Name
  22960     ,                        !- Maximum Flow Rate {m3/s}
  22961     ,                        !- Pressure Drop Curve Name
  22962     Pipe:Adiabatic,          !- Component 1 Object Type
  22963     SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  22964     SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  22965     SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  22966     Passive;                 !- Component 1 Branch Control Type
  22967 
  22968   ConnectorList,
  22969     SWHSys1 Demand Connectors,  !- Name
  22970     Connector:Splitter,      !- Connector 1 Object Type
  22971     SWHSys1 Demand Splitter, !- Connector 1 Name
  22972     Connector:Mixer,         !- Connector 2 Object Type
  22973     SWHSys1 Demand Mixer;    !- Connector 2 Name
  22974 
  22975   ConnectorList,
  22976     SWHSys1 Supply Connectors,  !- Name
  22977     Connector:Splitter,      !- Connector 1 Object Type
  22978     SWHSys1 Supply Splitter, !- Connector 1 Name
  22979     Connector:Mixer,         !- Connector 2 Object Type
  22980     SWHSys1 Supply Mixer;    !- Connector 2 Name
  22981 
  22982   WaterUse:Connections,
  22983     ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Name
  22984     ER_Exam1_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22985     ER_Exam1_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22986     ,                        !- Supply Water Storage Tank Name
  22987     ,                        !- Reclamation Water Storage Tank Name
  22988     ,                        !- Hot Water Supply Temperature Schedule Name
  22989     ,                        !- Cold Water Supply Temperature Schedule Name
  22990     ,                        !- Drain Water Heat Exchanger Type
  22991     ,                        !- Drain Water Heat Exchanger Destination
  22992     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22993     ER_Exam1_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name
  22994 
  22995   WaterUse:Connections,
  22996     ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Name
  22997     ER_Exam3_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22998     ER_Exam3_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22999     ,                        !- Supply Water Storage Tank Name
  23000     ,                        !- Reclamation Water Storage Tank Name
  23001     ,                        !- Hot Water Supply Temperature Schedule Name
  23002     ,                        !- Cold Water Supply Temperature Schedule Name
  23003     ,                        !- Drain Water Heat Exchanger Type
  23004     ,                        !- Drain Water Heat Exchanger Destination
  23005     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23006     ER_Exam3_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name
  23007 
  23008   WaterUse:Connections,
  23009     ER_Trauma1_Flr_1 Water Equipment,  !- Name
  23010     ER_Trauma1_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23011     ER_Trauma1_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23012     ,                        !- Supply Water Storage Tank Name
  23013     ,                        !- Reclamation Water Storage Tank Name
  23014     ,                        !- Hot Water Supply Temperature Schedule Name
  23015     ,                        !- Cold Water Supply Temperature Schedule Name
  23016     ,                        !- Drain Water Heat Exchanger Type
  23017     ,                        !- Drain Water Heat Exchanger Destination
  23018     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23019     ER_Trauma1_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name
  23020 
  23021   WaterUse:Connections,
  23022     ER_Trauma2_Flr_1 Water Equipment,  !- Name
  23023     ER_Trauma2_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23024     ER_Trauma2_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23025     ,                        !- Supply Water Storage Tank Name
  23026     ,                        !- Reclamation Water Storage Tank Name
  23027     ,                        !- Hot Water Supply Temperature Schedule Name
  23028     ,                        !- Cold Water Supply Temperature Schedule Name
  23029     ,                        !- Drain Water Heat Exchanger Type
  23030     ,                        !- Drain Water Heat Exchanger Destination
  23031     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23032     ER_Trauma2_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name
  23033 
  23034   WaterUse:Connections,
  23035     ER_Triage_Mult4_Flr_1 Water Equipment,  !- Name
  23036     ER_Triage_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23037     ER_Triage_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23038     ,                        !- Supply Water Storage Tank Name
  23039     ,                        !- Reclamation Water Storage Tank Name
  23040     ,                        !- Hot Water Supply Temperature Schedule Name
  23041     ,                        !- Cold Water Supply Temperature Schedule Name
  23042     ,                        !- Drain Water Heat Exchanger Type
  23043     ,                        !- Drain Water Heat Exchanger Destination
  23044     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23045     ER_Triage_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name
  23046 
  23047   WaterUse:Connections,
  23048     Kitchen_Flr_5 Water Equipment,  !- Name
  23049     Kitchen_Flr_5 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23050     Kitchen_Flr_5 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23051     ,                        !- Supply Water Storage Tank Name
  23052     ,                        !- Reclamation Water Storage Tank Name
  23053     ,                        !- Hot Water Supply Temperature Schedule Name
  23054     ,                        !- Cold Water Supply Temperature Schedule Name
  23055     ,                        !- Drain Water Heat Exchanger Type
  23056     ,                        !- Drain Water Heat Exchanger Destination
  23057     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23058     Kitchen_Flr_5 Water Equipment;  !- Water Use Equipment 1 Name
  23059 
  23060   WaterUse:Connections,
  23061     Lab_Flr_3 Water Equipment,  !- Name
  23062     Lab_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23063     Lab_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23064     ,                        !- Supply Water Storage Tank Name
  23065     ,                        !- Reclamation Water Storage Tank Name
  23066     ,                        !- Hot Water Supply Temperature Schedule Name
  23067     ,                        !- Cold Water Supply Temperature Schedule Name
  23068     ,                        !- Drain Water Heat Exchanger Type
  23069     ,                        !- Drain Water Heat Exchanger Destination
  23070     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23071     Lab_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23072 
  23073   WaterUse:Connections,
  23074     Lab_Flr_4 Water Equipment,  !- Name
  23075     Lab_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23076     Lab_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23077     ,                        !- Supply Water Storage Tank Name
  23078     ,                        !- Reclamation Water Storage Tank Name
  23079     ,                        !- Hot Water Supply Temperature Schedule Name
  23080     ,                        !- Cold Water Supply Temperature Schedule Name
  23081     ,                        !- Drain Water Heat Exchanger Type
  23082     ,                        !- Drain Water Heat Exchanger Destination
  23083     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23084     Lab_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23085 
  23086   WaterUse:Connections,
  23087     OR1_Flr_2 Water Equipment,  !- Name
  23088     OR1_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23089     OR1_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23090     ,                        !- Supply Water Storage Tank Name
  23091     ,                        !- Reclamation Water Storage Tank Name
  23092     ,                        !- Hot Water Supply Temperature Schedule Name
  23093     ,                        !- Cold Water Supply Temperature Schedule Name
  23094     ,                        !- Drain Water Heat Exchanger Type
  23095     ,                        !- Drain Water Heat Exchanger Destination
  23096     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23097     OR1_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name
  23098 
  23099   WaterUse:Connections,
  23100     OR2_Mult5_Flr_2 Water Equipment,  !- Name
  23101     OR2_Mult5_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23102     OR2_Mult5_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23103     ,                        !- Supply Water Storage Tank Name
  23104     ,                        !- Reclamation Water Storage Tank Name
  23105     ,                        !- Hot Water Supply Temperature Schedule Name
  23106     ,                        !- Cold Water Supply Temperature Schedule Name
  23107     ,                        !- Drain Water Heat Exchanger Type
  23108     ,                        !- Drain Water Heat Exchanger Destination
  23109     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23110     OR2_Mult5_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name
  23111 
  23112   WaterUse:Connections,
  23113     OR3_Flr_2 Water Equipment,  !- Name
  23114     OR3_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23115     OR3_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23116     ,                        !- Supply Water Storage Tank Name
  23117     ,                        !- Reclamation Water Storage Tank Name
  23118     ,                        !- Hot Water Supply Temperature Schedule Name
  23119     ,                        !- Cold Water Supply Temperature Schedule Name
  23120     ,                        !- Drain Water Heat Exchanger Type
  23121     ,                        !- Drain Water Heat Exchanger Destination
  23122     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23123     OR3_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name
  23124 
  23125   WaterUse:Connections,
  23126     OR4_Flr_2 Water Equipment,  !- Name
  23127     OR4_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23128     OR4_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23129     ,                        !- Supply Water Storage Tank Name
  23130     ,                        !- Reclamation Water Storage Tank Name
  23131     ,                        !- Hot Water Supply Temperature Schedule Name
  23132     ,                        !- Cold Water Supply Temperature Schedule Name
  23133     ,                        !- Drain Water Heat Exchanger Type
  23134     ,                        !- Drain Water Heat Exchanger Destination
  23135     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23136     OR4_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name
  23137 
  23138   WaterUse:Connections,
  23139     PatRoom1_Mult10_Flr_3 Water Equipment,  !- Name
  23140     PatRoom1_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23141     PatRoom1_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23142     ,                        !- Supply Water Storage Tank Name
  23143     ,                        !- Reclamation Water Storage Tank Name
  23144     ,                        !- Hot Water Supply Temperature Schedule Name
  23145     ,                        !- Cold Water Supply Temperature Schedule Name
  23146     ,                        !- Drain Water Heat Exchanger Type
  23147     ,                        !- Drain Water Heat Exchanger Destination
  23148     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23149     PatRoom1_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23150 
  23151   WaterUse:Connections,
  23152     PatRoom1_Mult10_Flr_4 Water Equipment,  !- Name
  23153     PatRoom1_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23154     PatRoom1_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23155     ,                        !- Supply Water Storage Tank Name
  23156     ,                        !- Reclamation Water Storage Tank Name
  23157     ,                        !- Hot Water Supply Temperature Schedule Name
  23158     ,                        !- Cold Water Supply Temperature Schedule Name
  23159     ,                        !- Drain Water Heat Exchanger Type
  23160     ,                        !- Drain Water Heat Exchanger Destination
  23161     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23162     PatRoom1_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23163 
  23164   WaterUse:Connections,
  23165     PatRoom2_Flr_3 Water Equipment,  !- Name
  23166     PatRoom2_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23167     PatRoom2_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23168     ,                        !- Supply Water Storage Tank Name
  23169     ,                        !- Reclamation Water Storage Tank Name
  23170     ,                        !- Hot Water Supply Temperature Schedule Name
  23171     ,                        !- Cold Water Supply Temperature Schedule Name
  23172     ,                        !- Drain Water Heat Exchanger Type
  23173     ,                        !- Drain Water Heat Exchanger Destination
  23174     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23175     PatRoom2_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23176 
  23177   WaterUse:Connections,
  23178     PatRoom2_Flr_4 Water Equipment,  !- Name
  23179     PatRoom2_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23180     PatRoom2_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23181     ,                        !- Supply Water Storage Tank Name
  23182     ,                        !- Reclamation Water Storage Tank Name
  23183     ,                        !- Hot Water Supply Temperature Schedule Name
  23184     ,                        !- Cold Water Supply Temperature Schedule Name
  23185     ,                        !- Drain Water Heat Exchanger Type
  23186     ,                        !- Drain Water Heat Exchanger Destination
  23187     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23188     PatRoom2_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23189 
  23190   WaterUse:Connections,
  23191     PatRoom3_Mult10_Flr_3 Water Equipment,  !- Name
  23192     PatRoom3_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23193     PatRoom3_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23194     ,                        !- Supply Water Storage Tank Name
  23195     ,                        !- Reclamation Water Storage Tank Name
  23196     ,                        !- Hot Water Supply Temperature Schedule Name
  23197     ,                        !- Cold Water Supply Temperature Schedule Name
  23198     ,                        !- Drain Water Heat Exchanger Type
  23199     ,                        !- Drain Water Heat Exchanger Destination
  23200     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23201     PatRoom3_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23202 
  23203   WaterUse:Connections,
  23204     PatRoom3_Mult10_Flr_4 Water Equipment,  !- Name
  23205     PatRoom3_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23206     PatRoom3_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23207     ,                        !- Supply Water Storage Tank Name
  23208     ,                        !- Reclamation Water Storage Tank Name
  23209     ,                        !- Hot Water Supply Temperature Schedule Name
  23210     ,                        !- Cold Water Supply Temperature Schedule Name
  23211     ,                        !- Drain Water Heat Exchanger Type
  23212     ,                        !- Drain Water Heat Exchanger Destination
  23213     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23214     PatRoom3_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23215 
  23216   WaterUse:Connections,
  23217     PatRoom4_Flr_3 Water Equipment,  !- Name
  23218     PatRoom4_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23219     PatRoom4_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23220     ,                        !- Supply Water Storage Tank Name
  23221     ,                        !- Reclamation Water Storage Tank Name
  23222     ,                        !- Hot Water Supply Temperature Schedule Name
  23223     ,                        !- Cold Water Supply Temperature Schedule Name
  23224     ,                        !- Drain Water Heat Exchanger Type
  23225     ,                        !- Drain Water Heat Exchanger Destination
  23226     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23227     PatRoom4_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23228 
  23229   WaterUse:Connections,
  23230     PatRoom4_Flr_4 Water Equipment,  !- Name
  23231     PatRoom4_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23232     PatRoom4_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23233     ,                        !- Supply Water Storage Tank Name
  23234     ,                        !- Reclamation Water Storage Tank Name
  23235     ,                        !- Hot Water Supply Temperature Schedule Name
  23236     ,                        !- Cold Water Supply Temperature Schedule Name
  23237     ,                        !- Drain Water Heat Exchanger Type
  23238     ,                        !- Drain Water Heat Exchanger Destination
  23239     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23240     PatRoom4_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23241 
  23242   WaterUse:Connections,
  23243     PatRoom5_Mult10_Flr_3 Water Equipment,  !- Name
  23244     PatRoom5_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23245     PatRoom5_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23246     ,                        !- Supply Water Storage Tank Name
  23247     ,                        !- Reclamation Water Storage Tank Name
  23248     ,                        !- Hot Water Supply Temperature Schedule Name
  23249     ,                        !- Cold Water Supply Temperature Schedule Name
  23250     ,                        !- Drain Water Heat Exchanger Type
  23251     ,                        !- Drain Water Heat Exchanger Destination
  23252     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23253     PatRoom5_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23254 
  23255   WaterUse:Connections,
  23256     PatRoom5_Mult10_Flr_4 Water Equipment,  !- Name
  23257     PatRoom5_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23258     PatRoom5_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23259     ,                        !- Supply Water Storage Tank Name
  23260     ,                        !- Reclamation Water Storage Tank Name
  23261     ,                        !- Hot Water Supply Temperature Schedule Name
  23262     ,                        !- Cold Water Supply Temperature Schedule Name
  23263     ,                        !- Drain Water Heat Exchanger Type
  23264     ,                        !- Drain Water Heat Exchanger Destination
  23265     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23266     PatRoom5_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23267 
  23268   WaterUse:Connections,
  23269     PatRoom6_Flr_3 Water Equipment,  !- Name
  23270     PatRoom6_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23271     PatRoom6_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23272     ,                        !- Supply Water Storage Tank Name
  23273     ,                        !- Reclamation Water Storage Tank Name
  23274     ,                        !- Hot Water Supply Temperature Schedule Name
  23275     ,                        !- Cold Water Supply Temperature Schedule Name
  23276     ,                        !- Drain Water Heat Exchanger Type
  23277     ,                        !- Drain Water Heat Exchanger Destination
  23278     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23279     PatRoom6_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23280 
  23281   WaterUse:Connections,
  23282     PatRoom6_Flr_4 Water Equipment,  !- Name
  23283     PatRoom6_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23284     PatRoom6_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23285     ,                        !- Supply Water Storage Tank Name
  23286     ,                        !- Reclamation Water Storage Tank Name
  23287     ,                        !- Hot Water Supply Temperature Schedule Name
  23288     ,                        !- Cold Water Supply Temperature Schedule Name
  23289     ,                        !- Drain Water Heat Exchanger Type
  23290     ,                        !- Drain Water Heat Exchanger Destination
  23291     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23292     PatRoom6_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23293 
  23294   WaterUse:Connections,
  23295     PatRoom7_Mult10_Flr_3 Water Equipment,  !- Name
  23296     PatRoom7_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23297     PatRoom7_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23298     ,                        !- Supply Water Storage Tank Name
  23299     ,                        !- Reclamation Water Storage Tank Name
  23300     ,                        !- Hot Water Supply Temperature Schedule Name
  23301     ,                        !- Cold Water Supply Temperature Schedule Name
  23302     ,                        !- Drain Water Heat Exchanger Type
  23303     ,                        !- Drain Water Heat Exchanger Destination
  23304     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23305     PatRoom7_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23306 
  23307   WaterUse:Connections,
  23308     PatRoom7_Mult10_Flr_4 Water Equipment,  !- Name
  23309     PatRoom7_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23310     PatRoom7_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23311     ,                        !- Supply Water Storage Tank Name
  23312     ,                        !- Reclamation Water Storage Tank Name
  23313     ,                        !- Hot Water Supply Temperature Schedule Name
  23314     ,                        !- Cold Water Supply Temperature Schedule Name
  23315     ,                        !- Drain Water Heat Exchanger Type
  23316     ,                        !- Drain Water Heat Exchanger Destination
  23317     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23318     PatRoom7_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23319 
  23320   WaterUse:Connections,
  23321     PatRoom8_Flr_3 Water Equipment,  !- Name
  23322     PatRoom8_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23323     PatRoom8_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23324     ,                        !- Supply Water Storage Tank Name
  23325     ,                        !- Reclamation Water Storage Tank Name
  23326     ,                        !- Hot Water Supply Temperature Schedule Name
  23327     ,                        !- Cold Water Supply Temperature Schedule Name
  23328     ,                        !- Drain Water Heat Exchanger Type
  23329     ,                        !- Drain Water Heat Exchanger Destination
  23330     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23331     PatRoom8_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23332 
  23333   WaterUse:Connections,
  23334     PatRoom8_Flr_4 Water Equipment,  !- Name
  23335     PatRoom8_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23336     PatRoom8_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23337     ,                        !- Supply Water Storage Tank Name
  23338     ,                        !- Reclamation Water Storage Tank Name
  23339     ,                        !- Hot Water Supply Temperature Schedule Name
  23340     ,                        !- Cold Water Supply Temperature Schedule Name
  23341     ,                        !- Drain Water Heat Exchanger Type
  23342     ,                        !- Drain Water Heat Exchanger Destination
  23343     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23344     PatRoom8_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23345 
  23346   WaterUse:Connections,
  23347     PhysTherapy_Flr_3 Water Equipment,  !- Name
  23348     PhysTherapy_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23349     PhysTherapy_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23350     ,                        !- Supply Water Storage Tank Name
  23351     ,                        !- Reclamation Water Storage Tank Name
  23352     ,                        !- Hot Water Supply Temperature Schedule Name
  23353     ,                        !- Cold Water Supply Temperature Schedule Name
  23354     ,                        !- Drain Water Heat Exchanger Type
  23355     ,                        !- Drain Water Heat Exchanger Destination
  23356     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23357     PhysTherapy_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23358 
  23359   WaterUse:Connections,
  23360     Radiology_Flr_4 Water Equipment,  !- Name
  23361     Radiology_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23362     Radiology_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23363     ,                        !- Supply Water Storage Tank Name
  23364     ,                        !- Reclamation Water Storage Tank Name
  23365     ,                        !- Hot Water Supply Temperature Schedule Name
  23366     ,                        !- Cold Water Supply Temperature Schedule Name
  23367     ,                        !- Drain Water Heat Exchanger Type
  23368     ,                        !- Drain Water Heat Exchanger Destination
  23369     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23370     Radiology_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23371 
  23372   Connector:Splitter,
  23373     SWHSys1 Demand Splitter, !- Name
  23374     SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  23375     SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  23376     SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  23377     SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  23378     SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  23379     SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  23380     SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  23381     SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  23382     SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  23383     SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  23384     SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  23385     SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  23386     SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  23387     SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  23388     SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  23389     SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  23390     SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  23391     SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  23392     SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  23393     SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  23394     SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  23395     SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  23396     SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  23397     SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  23398     SWHSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  23399     SWHSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  23400     SWHSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
  23401     SWHSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
  23402     SWHSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
  23403     SWHSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
  23404     SWHSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
  23405     SWHSys1 Demand Bypass Branch;  !- Outlet Branch 31 Name
  23406 
  23407   Connector:Splitter,
  23408     SWHSys1 Supply Splitter, !- Name
  23409     SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  23410     SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  23411     SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
  23412 
  23413   Connector:Mixer,
  23414     SWHSys1 Demand Mixer,    !- Name
  23415     SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  23416     SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  23417     SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  23418     SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  23419     SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  23420     SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  23421     SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  23422     SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  23423     SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  23424     SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  23425     SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  23426     SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  23427     SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  23428     SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  23429     SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  23430     SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  23431     SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  23432     SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  23433     SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  23434     SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  23435     SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  23436     SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  23437     SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  23438     SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  23439     SWHSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  23440     SWHSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  23441     SWHSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  23442     SWHSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  23443     SWHSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
  23444     SWHSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  23445     SWHSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  23446     SWHSys1 Demand Bypass Branch;  !- Inlet Branch 31 Name
  23447 
  23448   Connector:Mixer,
  23449     SWHSys1 Supply Mixer,    !- Name
  23450     SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  23451     SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  23452     SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
  23453 
  23454   Pipe:Adiabatic,
  23455     SWHSys1 Demand Bypass Pipe,  !- Name
  23456     SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  23457     SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
  23458 
  23459   Pipe:Adiabatic,
  23460     SWHSys1 Demand Inlet Pipe,  !- Name
  23461     SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  23462     SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name
  23463 
  23464   Pipe:Adiabatic,
  23465     SWHSys1 Demand Outlet Pipe,  !- Name
  23466     SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  23467     SWHSys1 Demand Outlet Node;  !- Outlet Node Name
  23468 
  23469   Pipe:Adiabatic,
  23470     SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  23471     SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  23472     SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
  23473 
  23474   Pipe:Adiabatic,
  23475     SWHSys1 Supply Outlet Pipe,  !- Name
  23476     SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  23477     SWHSys1 Supply Outlet Node;  !- Outlet Node Name
  23478 
  23479 ! ***SWH SCHEDULES***
  23480 
  23481   Schedule:Compact,
  23482     BLDG_SWH_EXTD_SCH,       !- Name
  23483     Fraction,                !- Schedule Type Limits Name
  23484     Through: 12/31,          !- Field 1
  23485     For: Weekdays SummerDesignDay, !- Field 2
  23486     Until: 07:00,0.3,        !- Field 3
  23487     Until: 08:00,0.5,        !- Field 5
  23488     Until: 09:00,0.58,       !- Field 7
  23489     Until: 10:00,0.66,       !- Field 9
  23490     Until: 11:00,0.78,       !- Field 11
  23491     Until: 12:00,0.82,       !- Field 13
  23492     Until: 13:00,0.71,       !- Field 15
  23493     Until: 14:00,0.82,       !- Field 17
  23494     Until: 15:00,0.78,       !- Field 19
  23495     Until: 16:00,0.74,       !- Field 21
  23496     Until: 17:00,0.63,       !- Field 23
  23497     Until: 18:00,0.41,       !- Field 25
  23498     Until: 21:00,0.35,       !- Field 27
  23499     Until: 24:00,0.30,       !- Field 29
  23500     For: AllOtherDays,       !- Field 31
  23501     Until: 08:00,0.3,        !- Field 32
  23502     Until: 09:00,0.4,        !- Field 34
  23503     Until: 10:00,0.5,        !- Field 36
  23504     Until: 17:00,0.6,        !- Field 38
  23505     Until: 18:00,0.5,        !- Field 40
  23506     Until: 24:00,0.3;        !- Field 42
  23507 
  23508   Schedule:Compact,
  23509     BLDG_SWH_SCH,            !- Name
  23510     Fraction,                !- Schedule Type Limits Name
  23511     Through: 12/31,          !- Field 1
  23512     For: Weekdays SummerDesignDay, !- Field 2
  23513     Until: 07:00,0.01,       !- Field 3
  23514     Until: 08:00,0.17,       !- Field 5
  23515     Until: 09:00,0.58,       !- Field 7
  23516     Until: 10:00,0.66,       !- Field 9
  23517     Until: 11:00,0.78,       !- Field 11
  23518     Until: 12:00,0.82,       !- Field 13
  23519     Until: 13:00,0.71,       !- Field 15
  23520     Until: 14:00,0.82,       !- Field 17
  23521     Until: 15:00,0.78,       !- Field 19
  23522     Until: 16:00,0.74,       !- Field 21
  23523     Until: 17:00,0.63,       !- Field 23
  23524     Until: 18:00,0.41,       !- Field 25
  23525     Until: 21:00,0.18,       !- Field 27
  23526     Until: 22:00,0.1,        !- Field 29
  23527     Until: 24:00,0.01,       !- Field 31
  23528     For: Saturday WinterDesignDay, !- Field 33
  23529     Until: 08:00,0.01,       !- Field 34
  23530     Until: 09:00,0.2,        !- Field 36
  23531     Until: 10:00,0.28,       !- Field 38
  23532     Until: 12:00,0.3,        !- Field 40
  23533     Until: 14:00,0.24,       !- Field 42
  23534     Until: 17:00,0.23,       !- Field 44
  23535     Until: 18:00,0.1,        !- Field 46
  23536     Until: 24:00,0.01,       !- Field 48
  23537     For: Sunday Holidays AllOtherDays, !- Field 50
  23538     Until: 24:00,0.01;       !- Field 51
  23539 
  23540   Schedule:Compact,
  23541     Water Equipment Hot Supply Temp Sched,  !- Name
  23542     Temperature,             !- Schedule Type Limits Name
  23543     Through: 12/31,          !- Field 1
  23544     For: AllDays,            !- Field 2
  23545     Until: 24:00,49.0;       !- Field 3
  23546 
  23547   Schedule:Compact,
  23548     Water Equipment Latent fract sched,  !- Name
  23549     Fraction,                !- Schedule Type Limits Name
  23550     Through: 12/31,          !- Field 1
  23551     For: AllDays,            !- Field 2
  23552     Until: 24:00,0.05;       !- Field 3
  23553 
  23554   Schedule:Compact,
  23555     Water Equipment Sensible fract sched,  !- Name
  23556     Fraction,                !- Schedule Type Limits Name
  23557     Through: 12/31,          !- Field 1
  23558     For: AllDays,            !- Field 2
  23559     Until: 24:00,0.2;        !- Field 3
  23560 
  23561   Schedule:Compact,
  23562     Water Equipment Temp Sched,  !- Name
  23563     Temperature,             !- Schedule Type Limits Name
  23564     Through: 12/31,          !- Field 1
  23565     For: AllDays,            !- Field 2
  23566     Until: 24:00,49.0;       !- Field 3
  23567 
  23568   Schedule:Compact,
  23569     SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  23570     Temperature,             !- Schedule Type Limits Name
  23571     Through: 12/31,          !- Field 1
  23572     For: AllDays,            !- Field 2
  23573     Until: 24:00,22.0;       !- Field 3
  23574 
  23575   Schedule:Compact,
  23576     SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  23577     Temperature,             !- Schedule Type Limits Name
  23578     Through: 12/31,          !- Field 1
  23579     For: AllDays,            !- Field 2
  23580     Until: 24:00,60.0;       !- Field 3
  23581 
  23582   Schedule:Compact,
  23583     SWHSys1-Loop-Temp-Schedule,  !- Name
  23584     Temperature,             !- Schedule Type Limits Name
  23585     Through: 12/31,          !- Field 1
  23586     For: AllDays,            !- Field 2
  23587     Until: 24:00,60.0;       !- Field 3
  23588 
  23589 ! ***ECONOMICS***
  23590 !   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
  23591 ! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
  23592 ! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
  23593 ! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
  23594 
  23595 !  UtilityCost:Tariff,
  23596 !    PSI_LLF_LowLoadFactorService,  !- Name
  23597 !    Electricity:Facility,    !- Output Meter Name
  23598 !    kWh,                     !- Conversion Factor Choice
  23599 !    ,                        !- Energy Conversion Factor
  23600 !    ,                        !- Demand Conversion Factor
  23601 !    ,                        !- Time of Use Period Schedule Name
  23602 !    ,                        !- Season Schedule Name
  23603 !    ,                        !- Month Schedule Name
  23604 !    HalfHour,                !- Demand Window Length
  23605 !    15.00,                   !- Monthly Charge or Variable Name
  23606 !    ,                        !- Minimum Monthly Charge or Variable Name
  23607 !    ,                        !- Real Time Pricing Charge Schedule Name
  23608 !    ,                        !- Customer Baseline Load Schedule Name
  23609 !    Comm Elect;              !- Group Name
  23610 
  23611 !  UtilityCost:Charge:Block,
  23612 !    AnnualEnergyCharge,      !- Name
  23613 !    PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23614 !    totalEnergy,             !- Source Variable
  23615 !    Annual,                  !- Season
  23616 !    EnergyCharges,           !- Category Variable Name
  23617 !    ,                        !- Remaining Into Variable
  23618 !    ,                        !- Block Size Multiplier Value or Variable Name
  23619 !    300,                     !- Block Size 1 Value or Variable Name
  23620 !    0.108222,                !- Block 1 Cost per Unit Value or Variable Name
  23621 !    700,                     !- Block Size 2 Value or Variable Name
  23622 !    0.087021,                !- Block 2 Cost per Unit Value or Variable Name
  23623 !    1500,                    !- Block Size 3 Value or Variable Name
  23624 !    0.078420,                !- Block 3 Cost per Unit Value or Variable Name
  23625 !    remaining,               !- Block Size 4 Value or Variable Name
  23626 !    0.058320;                !- Block 4 Cost per Unit Value or Variable Name
  23627 
  23628 !  UtilityCost:Charge:Block,
  23629 !    AnnualDemandBaseCharge,  !- Name
  23630 !    PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23631 !    totalEnergy,             !- Source Variable
  23632 !    Annual,                  !- Season
  23633 !    EnergyCharges,           !- Category Variable Name
  23634 !    ,                        !- Remaining Into Variable
  23635 !    TotalDemand,             !- Block Size Multiplier Value or Variable Name
  23636 !    190,                     !- Block Size 1 Value or Variable Name
  23637 !    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  23638 !    110,                     !- Block Size 2 Value or Variable Name
  23639 !    0.051773,                !- Block 2 Cost per Unit Value or Variable Name
  23640 !    remaining,               !- Block Size 3 Value or Variable Name
  23641 !    0.046965;                !- Block 3 Cost per Unit Value or Variable Name
  23642 
  23643 !  UtilityCost:Charge:Simple,
  23644 !    FuelCostAdjustEnergyCharge,  !- Name
  23645 !    PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23646 !    totalEnergy,             !- Source Variable
  23647 !    Annual,                  !- Season
  23648 !    EnergyCharges,           !- Category Variable Name
  23649 !    0.002028;                !- Cost per Unit Value or Variable Name
  23650 
  23651 !  UtilityCost:Charge:Simple,
  23652 !    QualPollutionControlAdjustEnergyCharge,  !- Name
  23653 !    PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23654 !    totalEnergy,             !- Source Variable
  23655 !    Annual,                  !- Season
  23656 !    EnergyCharges,           !- Category Variable Name
  23657 !    0.000536;                !- Cost per Unit Value or Variable Name
  23658 
  23659 !  UtilityCost:Charge:Simple,
  23660 !    SoxNoxRiderAdjustEnergyCharge,  !- Name
  23661 !    PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23662 !    totalEnergy,             !- Source Variable
  23663 !    Annual,                  !- Season
  23664 !    EnergyCharges,           !- Category Variable Name
  23665 !    0.001127;                !- Cost per Unit Value or Variable Name
  23666 
  23667 !  UtilityCost:Charge:Simple,
  23668 !    DSMRiderAdjustEnergyCharge,  !- Name
  23669 !    PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23670 !    totalEnergy,             !- Source Variable
  23671 !    Annual,                  !- Season
  23672 !    EnergyCharges,           !- Category Variable Name
  23673 !    -0.000370;               !- Cost per Unit Value or Variable Name
  23674 
  23675 !  UtilityCost:Charge:Simple,
  23676 !    PurchPowerTrackerAdjustEnergyCharge,  !- Name
  23677 !    PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23678 !    totalEnergy,             !- Source Variable
  23679 !    Annual,                  !- Season
  23680 !    EnergyCharges,           !- Category Variable Name
  23681 !    -0.000031;               !- Cost per Unit Value or Variable Name
  23682 
  23683 !  UtilityCost:Charge:Simple,
  23684 !    MidwestISOAdjustEnergyCharge,  !- Name
  23685 !    PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23686 !    totalEnergy,             !- Source Variable
  23687 !    Annual,                  !- Season
  23688 !    EnergyCharges,           !- Category Variable Name
  23689 !    -0.000216;               !- Cost per Unit Value or Variable Name
  23690 
  23691 !  UtilityCost:Charge:Simple,
  23692 !    CleanCoalRiderEnergyCharge,  !- Name
  23693 !    PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23694 !    totalEnergy,             !- Source Variable
  23695 !    Annual,                  !- Season
  23696 !    EnergyCharges,           !- Category Variable Name
  23697 !    0.000833;                !- Cost per Unit Value or Variable Name
  23698 
  23699 !  UtilityCost:Qualify,
  23700 !    MinDemand75kw,           !- Name
  23701 !    PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23702 !    TotalDemand,             !- Variable Name
  23703 !    Minimum,                 !- Qualify Type
  23704 !    75,                      !- Threshold Value or Variable Name
  23705 !    Annual,                  !- Season
  23706 !    Count,                   !- Threshold Test
  23707 !    12;                      !- Number of Months
  23708 
  23709 !  UtilityCost:Charge:Simple,
  23710 !    TaxofeightPercent,       !- Name
  23711 !    PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23712 !    SubTotal,                !- Source Variable
  23713 !    Annual,                  !- Season
  23714 !    Taxes,                   !- Category Variable Name
  23715 !    0.08;                    !- Cost per Unit Value or Variable Name
  23716 
  23717 !end  PSI_LLF_LowLoadFactorService
  23718 
  23719 !  UtilityCost:Tariff,
  23720 !    PSI_CS_CommercialElectricService,  !- Name
  23721 !    Electricity:Facility,    !- Output Meter Name
  23722 !    kWh,                     !- Conversion Factor Choice
  23723 !    ,                        !- Energy Conversion Factor
  23724 !    ,                        !- Demand Conversion Factor
  23725 !    ,                        !- Time of Use Period Schedule Name
  23726 !    ,                        !- Season Schedule Name
  23727 !    ,                        !- Month Schedule Name
  23728 !    ,                        !- Demand Window Length
  23729 !    9.40,                    !- Monthly Charge or Variable Name
  23730 !    ,                        !- Minimum Monthly Charge or Variable Name
  23731 !    ,                        !- Real Time Pricing Charge Schedule Name
  23732 !    ,                        !- Customer Baseline Load Schedule Name
  23733 !    Comm Elect;              !- Group Name
  23734 
  23735 !  UtilityCost:Charge:Block,
  23736 !    AnnualEnergyCharge,      !- Name
  23737 !    PSI_CS_CommercialElectricService,  !- Tariff Name
  23738 !    totalEnergy,             !- Source Variable
  23739 !    Annual,                  !- Season
  23740 !    EnergyCharges,           !- Category Variable Name
  23741 !    ,                        !- Remaining Into Variable
  23742 !    ,                        !- Block Size Multiplier Value or Variable Name
  23743 !    300,                     !- Block Size 1 Value or Variable Name
  23744 !    0.082409,                !- Block 1 Cost per Unit Value or Variable Name
  23745 !    700,                     !- Block Size 2 Value or Variable Name
  23746 !    0.072873,                !- Block 2 Cost per Unit Value or Variable Name
  23747 !    1500,                    !- Block Size 3 Value or Variable Name
  23748 !    0.061696,                !- Block 3 Cost per Unit Value or Variable Name
  23749 !    remaining,               !- Block Size 4 Value or Variable Name
  23750 !    0.041179;                !- Block 4 Cost per Unit Value or Variable Name
  23751 
  23752 !  UtilityCost:Charge:Simple,
  23753 !    FuelCostAdjustEnergyCharge,  !- Name
  23754 !    PSI_CS_CommercialElectricService,  !- Tariff Name
  23755 !    totalEnergy,             !- Source Variable
  23756 !    Annual,                  !- Season
  23757 !    EnergyCharges,           !- Category Variable Name
  23758 !    0.002028;                !- Cost per Unit Value or Variable Name
  23759 
  23760 !  UtilityCost:Charge:Simple,
  23761 !    QualPollutionControlAdjustEnergyCharge,  !- Name
  23762 !    PSI_CS_CommercialElectricService,  !- Tariff Name
  23763 !    totalEnergy,             !- Source Variable
  23764 !    Annual,                  !- Season
  23765 !    EnergyCharges,           !- Category Variable Name
  23766 !    0.000536;                !- Cost per Unit Value or Variable Name
  23767 
  23768 !  UtilityCost:Charge:Simple,
  23769 !    SoxNoxRiderAdjustEnergyCharge,  !- Name
  23770 !    PSI_CS_CommercialElectricService,  !- Tariff Name
  23771 !    totalEnergy,             !- Source Variable
  23772 !    Annual,                  !- Season
  23773 !    EnergyCharges,           !- Category Variable Name
  23774 !    0.001127;                !- Cost per Unit Value or Variable Name
  23775 
  23776 !  UtilityCost:Charge:Simple,
  23777 !    DSMRiderAdjustEnergyCharge,  !- Name
  23778 !    PSI_CS_CommercialElectricService,  !- Tariff Name
  23779 !    totalEnergy,             !- Source Variable
  23780 !    Annual,                  !- Season
  23781 !    EnergyCharges,           !- Category Variable Name
  23782 !    0.000021;                !- Cost per Unit Value or Variable Name
  23783 
  23784 !  UtilityCost:Charge:Simple,
  23785 !    PurchPowerTrackerAdjustEnergyCharge,  !- Name
  23786 !    PSI_CS_CommercialElectricService,  !- Tariff Name
  23787 !    totalEnergy,             !- Source Variable
  23788 !    Annual,                  !- Season
  23789 !    EnergyCharges,           !- Category Variable Name
  23790 !    0.000034;                !- Cost per Unit Value or Variable Name
  23791 
  23792 !  UtilityCost:Charge:Simple,
  23793 !    MidwestISOAdjustEnergyCharge,  !- Name
  23794 !    PSI_CS_CommercialElectricService,  !- Tariff Name
  23795 !    totalEnergy,             !- Source Variable
  23796 !    Annual,                  !- Season
  23797 !    EnergyCharges,           !- Category Variable Name
  23798 !    -0.000203;               !- Cost per Unit Value or Variable Name
  23799 
  23800 !  UtilityCost:Charge:Simple,
  23801 !    CleanCoalRiderEnergyCharge,  !- Name
  23802 !    PSI_CS_CommercialElectricService,  !- Tariff Name
  23803 !    totalEnergy,             !- Source Variable
  23804 !    Annual,                  !- Season
  23805 !    EnergyCharges,           !- Category Variable Name
  23806 !    0.000807;                !- Cost per Unit Value or Variable Name
  23807 
  23808 !  UtilityCost:Qualify,
  23809 !    MaxDemand75kw,           !- Name
  23810 !    PSI_CS_CommercialElectricService,  !- Tariff Name
  23811 !    TotalDemand,             !- Variable Name
  23812 !    Maximum,                 !- Qualify Type
  23813 !    75,                      !- Threshold Value or Variable Name
  23814 !    Annual,                  !- Season
  23815 !    Count,                   !- Threshold Test
  23816 !    1;                       !- Number of Months
  23817 
  23818 !  UtilityCost:Charge:Simple,
  23819 !    TaxofeightPercent,       !- Name
  23820 !    PSI_CS_CommercialElectricService,  !- Tariff Name
  23821 !    SubTotal,                !- Source Variable
  23822 !    Annual,                  !- Season
  23823 !    Taxes,                   !- Category Variable Name
  23824 !    0.08;                    !- Cost per Unit Value or Variable Name
  23825 
  23826 !  UtilityCost:Tariff,
  23827 !    IN_EIAMonthlyRateGas,    !- Name
  23828 !    Gas:Facility,            !- Output Meter Name
  23829 !    MCF,                     !- Conversion Factor Choice
  23830 !    ,                        !- Energy Conversion Factor
  23831 !    ,                        !- Demand Conversion Factor
  23832 !    ,                        !- Time of Use Period Schedule Name
  23833 !    ,                        !- Season Schedule Name
  23834 !    ,                        !- Month Schedule Name
  23835 !    ,                        !- Demand Window Length
  23836 !    0.0,                     !- Monthly Charge or Variable Name
  23837 !    ,                        !- Minimum Monthly Charge or Variable Name
  23838 !    ,                        !- Real Time Pricing Charge Schedule Name
  23839 !    ,                        !- Customer Baseline Load Schedule Name
  23840 !    Comm Gas;                !- Group Name
  23841 
  23842 !  UtilityCost:Charge:Simple,
  23843 !    MonthlyRateGasCharge,    !- Name
  23844 !    IN_EIAMonthlyRateGas,    !- Tariff Name
  23845 !    totalEnergy,             !- Source Variable
  23846 !    Annual,                  !- Season
  23847 !    EnergyCharges,           !- Category Variable Name
  23848 !    IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
  23849 
  23850 !  UtilityCost:Variable,
  23851 !    IN_MonthlyGasRates,      !- Name
  23852 !    IN_EIAMonthlyRateGas,    !- Tariff Name
  23853 !    Currency,                !- Variable Type
  23854 !    8.22,                    !- January Value
  23855 !    7.51,                    !- February Value
  23856 !    8.97,                    !- March Value
  23857 !    9.01,                    !- April Value
  23858 !    9.16,                    !- May Value
  23859 !    10.44,                   !- June Value
  23860 !    10.32,                   !- July Value
  23861 !    10.13,                   !- August Value
  23862 !    9.20,                    !- September Value
  23863 !    8.18,                    !- October Value
  23864 !    7.83,                    !- November Value
  23865 !    7.63;                    !- December Value
  23866 
  23867 !  UtilityCost:Charge:Simple,
  23868 !    TaxofEightPercent,       !- Name
  23869 !    IN_EIAMonthlyRateGas,    !- Tariff Name
  23870 !    SubTotal,                !- Source Variable
  23871 !    Annual,                  !- Season
  23872 !    Taxes,                   !- Category Variable Name
  23873 !    0.08;                    !- Cost per Unit Value or Variable Name
  23874 
  23875 ! ***GENERAL REPORTING***
  23876 
  23877   OutputControl:ReportingTolerances,
  23878     0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  23879     0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
  23880 
  23881   Output:SQLite,
  23882     Simple;                  !- Option Type
  23883 
  23884   Output:VariableDictionary,IDF,Unsorted;
  23885   Output:Surfaces:List,Details;
  23886   Output:Surfaces:Drawing,DXF;
  23887   Output:Constructions,Constructions;
  23888 
  23889 ! ***REPORT METERS/VARIABLES***
  23890 !  Output:Meter,Electricity:Facility,HOURLY;
  23891 !  Output:Meter,Fans:Electricity,HOURLY;
  23892 !  Output:Meter,Cooling:Electricity,HOURLY;
  23893 !  Output:Meter,Heating:Electricity,HOURLY;
  23894 !  Output:Meter,InteriorLights:Electricity,HOURLY;
  23895 !  Output:Meter,InteriorEquipment:Electricity,HOURLY;
  23896 !  Output:Meter,Gas:Facility,HOURLY;
  23897 !  Output:Meter,Heating:Gas,HOURLY;
  23898 !  Output:Meter,InteriorEquipment:Gas,HOURLY;
  23899 !  Output:Meter,Water Heater:WaterSystems:Gas,HOURLY;
  23900 !  Output:Variable,*,Site Outdoor Air Drybulb Temperature,HOURLY;
  23901 !  Output:Variable,*,Site Outdoor Air Humidity Ratio,HOURLY;
  23902 !  Output:Variable,*,Site Outdoor Air Relative Humidity,HOURLY;
  23903 !  Output:Variable,*,Boiler Gas Energy,HOURLY;
  23904 !  Output:Variable,*,Boiler Inlet Temperature,HOURLY;
  23905 !  Output:Variable,*,Boiler Outlet Temperature,HOURLY;
  23906 !  Output:Variable,*,Boiler Part Load Ratio,HOURLY;
  23907 !  Output:Variable,*,Chiller Part Load Ratio,HOURLY;
  23908 !  Output:Variable,*,Chiller Electric Energy,HOURLY;
  23909 !  Output:Variable,*,Chiller COP,HOURLY;
  23910 !  Output:Variable,*,Plant System Cycle On Off Status,HOURLY;
  23911 !  Output:Variable,*,Plant Supply Side Cooling Demand Rate,HOURLY;
  23912 !  Output:Variable,*,Plant Supply Side Heating Demand Rate,HOURLY;
  23913 !  Output:Variable,*,Plant Supply Side Inlet Mass Flow Rate,HOURLY;
  23914 !  Output:Variable,*,Plant Supply Side Inlet Temperature,HOURLY;
  23915 !  Output:Variable,*,Plant Supply Side Outlet Temperature,HOURLY;
  23916 !  Output:Variable,*,Plant Supply Side Unmet Demand Rate,HOURLY;
  23917 !  Output:Variable,*,Air System Heating Coil Hot Water Energy,HOURLY;
  23918 !  Output:Variable,*,Air System Outdoor Air Flow Fraction,HOURLY;
  23919 !  Output:Variable,*,Air System Simulation Cycle On Off Status,HOURLY;
  23920 !  Output:Variable,*,Air System Outdoor Air Economizer Status,HOURLY;
  23921 !  Output:Variable,*,Air System Total Heating Energy,HOURLY;
  23922 !  Output:Variable,*,Air System Total Cooling Energy,HOURLY;
  23923 !  Output:Variable,*,Air System Fan Electric Energy,HOURLY;
  23924 !  Output:Variable,*,Zone Mean Air Temperature,hourly;
  23925 !======================WEATHER=============================================
  23926 
  23927   Output:Variable,Environment,Site Outdoor Air Drybulb Temperature,timestep;
  23928 !  Output:Variable,Environment,Site Outdoor Air Wetbulb Temperature,timestep;
  23929 !  Output:Variable,Environment,Site Outdoor Air Dewpoint Temperature,timestep;
  23930 !  Output:Variable,Environment,Site Diffuse Solar Radiation Rate per Area,timestep;
  23931 !  Output:Variable,Environment,Site Direct Solar Radiation Rate per Area,timestep;
  23932 
  23933 !======================POWER=============================================
  23934 
  23935   Output:Variable,Whole Building,Facility Total HVAC Electric Demand Power,timestep;
  23936   Output:Variable,Whole Building,Facility Total Building Electric Demand Power,timestep;
  23937 
  23938 !======================FAN POWER=============================================
  23939   Output:Variable,VAV_1_Fan,Fan Electric Power,timestep;
  23940   Output:Variable,VAV_2_Fan,Fan Electric Power,timestep;
  23941   Output:Variable,VAV_3_Fan,Fan Electric Power,timestep;
  23942   Output:Variable,VAV_5_Fan,Fan Electric Power,timestep;
  23943 
  23944 ! ***REPORT TABLES***
  23945 
  23946   OutputControl:Table:Style,
  23947     HTML;                    !- Column Separator
  23948 
  23949 !  Output:Table:SummaryReports,
  23950 !    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  23951 !    InputVerificationandResultsSummary,  !- Report 2 Name
  23952 !    ClimaticDataSummary,     !- Report 3 Name
  23953 !    EnvelopeSummary,         !- Report 4 Name
  23954 !    EquipmentSummary,        !- Report 5 Name
  23955 !    ComponentSizingSummary,  !- Report 6 Name
  23956 !    HVACSizingSummary,       !- Report 7 Name
  23957 !    SystemSummary;           !- Report 8 Name
  23958 
  23959 !  Output:Table:Monthly,
  23960 !    Emissions Data Summary,  !- Name
  23961 !    4,                       !- Digits After Decimal
  23962 !    CO2:Facility,            !- Variable or Meter 1 Name
  23963 !    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  23964 !    NOx:Facility,            !- Variable or Meter 2 Name
  23965 !    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  23966 !    SO2:Facility,            !- Variable or Meter 3 Name
  23967 !    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  23968 !    PM:Facility,             !- Variable or Meter 4 Name
  23969 !    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  23970 !    Hg:Facility,             !- Variable or Meter 5 Name
  23971 !    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  23972 !    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  23973 !    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  23974 !    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  23975 !    SumOrAverage;            !- Aggregation Type for Variable or Meter 7
  23976 
  23977 !  Output:Table:Monthly,
  23978 !    Components of Peak Electrical Demand,  !- Name
  23979 !    3,                       !- Digits After Decimal
  23980 !    Electricity:Facility,    !- Variable or Meter 1 Name
  23981 !    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  23982 !    Electricity:Facility,    !- Variable or Meter 2 Name
  23983 !    Maximum,                 !- Aggregation Type for Variable or Meter 2
  23984 !    InteriorLights:Electricity,  !- Variable or Meter 3 Name
  23985 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  23986 !    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  23987 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  23988 !    Fans:Electricity,        !- Variable or Meter 5 Name
  23989 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  23990 !    Heating:Electricity,     !- Variable or Meter 6 Name
  23991 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  23992 !    Cooling:Electricity,     !- Variable or Meter 7 Name
  23993 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  23994 !    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  23995 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  23996 !    Pumps:Electricity,       !- Variable or Meter 9 Name
  23997 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  23998 !    HeatRejection:Electricity,  !- Variable or Meter 10 Name
  23999 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  24000 !    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  24001 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  24002 !    Humidification:Electricity,  !- Variable or Meter 12 Name
  24003 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  24004 !    HeatRecovery:Electricity,!- Variable or Meter 13 Name
  24005 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  24006 !    WaterSystems:Electricity,!- Variable or Meter 14 Name
  24007 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  24008 !    Refrigeration:Electricity,  !- Variable or Meter 15 Name
  24009 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  24010 !    Generators:Electricity,  !- Variable or Meter 16 Name
  24011 !    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  24012 !    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  24013 !    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
  24014 
  24015 !  Output:Table:Monthly,
  24016 !    Boiler Part Load Performance,  !- Name
  24017 !    2,                       !- Digits After Decimal
  24018 !    Boiler Part Load Ratio,  !- Variable or Meter 1 Name
  24019 !    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  24020 !    Boiler Part Load Ratio,  !- Variable or Meter 2 Name
  24021 !    Maximum;                 !- Aggregation Type for Variable or Meter 2
  24022 
  24023 !  Output:Table:Monthly,
  24024 !    Chiller Part Load Performance,  !- Name
  24025 !    2,                       !- Digits After Decimal
  24026 !    Chiller Part Load Ratio, !- Variable or Meter 1 Name
  24027 !    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  24028 !    Chiller Part Load Ratio, !- Variable or Meter 2 Name
  24029 !    Maximum;                 !- Aggregation Type for Variable or Meter 2
  24030 
  24031 !  Output:Table:Monthly,
  24032 !    Fan Part Load Performance,  !- Name
  24033 !    0,                       !- Digits After Decimal
  24034 !    Fan Electric Power,      !- Variable or Meter 1 Name
  24035 !    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  24036 !    Fan Electric Power,      !- Variable or Meter 2 Name
  24037 !    Maximum;                 !- Aggregation Type for Variable or Meter 2
  24038 
  24039 !  Output:Table:TimeBins,
  24040 !    *,                       !- Key Value
  24041 !    Zone Air Relative Humidity,  !- Variable Name
  24042 !    60,                      !- Interval Start
  24043 !    10,                      !- Interval Size
  24044 !    4;                       !- Interval Count
  24045 
  24046 !  Output:Table:TimeBins,
  24047 !    *,                       !- Key Value
  24048 !    Air System Outdoor Air Flow Fraction,  !- Variable Name
  24049 !    0.00,                    !- Interval Start
  24050 !    0.20,                    !- Interval Size
  24051 !    5;                       !- Interval Count
  24052 
  24053 !  Output:Table:TimeBins,
  24054 !    *,                       !- Key Value
  24055 !    Availability Manager Night Cycle Control Status,  !- Variable Name
  24056 !    0,                       !- Interval Start
  24057 !    1,                       !- Interval Size
  24058 !    4;                       !- Interval Count
  24059 
  24060 ! ***ENVIRONMENTAL FACTORS REPORTING***
  24061 
  24062 !  Output:EnvironmentalImpactFactors,
  24063 !    Monthly;                 !- Reporting Frequency
  24064 
  24065 !  EnvironmentalImpactFactors,
  24066 !    0.663,                   !- District Heating Efficiency
  24067 !    4.18,                    !- District Cooling COP {W/W}
  24068 !    0.585,                   !- Steam Conversion Efficiency
  24069 !    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  24070 !    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  24071 !    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
  24072 
  24073 ! Indiana electricity source and emission factors based on Deru and Torcellini 2007
  24074 
  24075 !  FuelFactors,
  24076 !    Electricity,             !- Existing Fuel Resource Name
  24077 !    kg,                      !- Units of Measure
  24078 !    ,                        !- Energy per Unit Factor
  24079 !    3.546,                   !- Source Energy Factor {J/J}
  24080 !    ,                        !- Source Energy Schedule Name
  24081 !    3.417E+02,               !- CO2 Emission Factor {g/MJ}
  24082 !    ,                        !- CO2 Emission Factor Schedule Name
  24083 !    1.186E-01,               !- CO Emission Factor {g/MJ}
  24084 !    ,                        !- CO Emission Factor Schedule Name
  24085 !   7.472E-01,               !- CH4 Emission Factor {g/MJ}
  24086 !    ,                        !- CH4 Emission Factor Schedule Name
  24087 !    6.222E-01,               !- NOx Emission Factor {g/MJ}
  24088 !    ,                        !- NOx Emission Factor Schedule Name
  24089 !    8.028E-03,               !- N2O Emission Factor {g/MJ}
  24090 !    ,                        !- N2O Emission Factor Schedule Name
  24091 !    1.872E+00,               !- SO2 Emission Factor {g/MJ}
  24092 !    ,                        !- SO2 Emission Factor Schedule Name
  24093 !    0.0,                     !- PM Emission Factor {g/MJ}
  24094 !    ,                        !- PM Emission Factor Schedule Name
  24095 !    1.739E-02,               !- PM10 Emission Factor {g/MJ}
  24096 !    ,                        !- PM10 Emission Factor Schedule Name
  24097 !    0.0,                     !- PM2.5 Emission Factor {g/MJ}
  24098 !    ,                        !- PM2.5 Emission Factor Schedule Name
  24099 !    0.0,                     !- NH3 Emission Factor {g/MJ}
  24100 !    ,                        !- NH3 Emission Factor Schedule Name
  24101 !    1.019E-02,               !- NMVOC Emission Factor {g/MJ}
  24102 !    ,                        !- NMVOC Emission Factor Schedule Name
  24103 !    5.639E-06,               !- Hg Emission Factor {g/MJ}
  24104 !    ,                        !- Hg Emission Factor Schedule Name
  24105 !    2.778E-05,               !- Pb Emission Factor {g/MJ}
  24106 !    ,                        !- Pb Emission Factor Schedule Name
  24107 !    0.4309556,               !- Water Emission Factor {L/MJ}
  24108 !    ,                        !- Water Emission Factor Schedule Name
  24109 !    0,                       !- Nuclear High Level Emission Factor {g/MJ}
  24110 !    ,                        !- Nuclear High Level Emission Factor Schedule Name
  24111 !    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
  24112 
  24113 ! Deru and Torcellini 2007
  24114 ! Source Energy and Emission Factors for Energy Use in Buildings
  24115 ! NREL/TP-550-38617
  24116 ! source factor and Higher Heating Values from Table 5
  24117 ! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
  24118 
  24119 !  FuelFactors,
  24120 !    NaturalGas,              !- Existing Fuel Resource Name
  24121 !    m3,                      !- Units of Measure
  24122 !    37631000,                !- Energy per Unit Factor
  24123 !    1.092,                   !- Source Energy Factor {J/J}
  24124 !    ,                        !- Source Energy Schedule Name
  24125 !    5.21E+01,                !- CO2 Emission Factor {g/MJ}
  24126 !    ,                        !- CO2 Emission Factor Schedule Name
  24127 !    3.99E-02,                !- CO Emission Factor {g/MJ}
  24128 !    ,                        !- CO Emission Factor Schedule Name
  24129 !    1.06E-03,                !- CH4 Emission Factor {g/MJ}
  24130 !    ,                        !- CH4 Emission Factor Schedule Name
  24131 !    4.73E-02,                !- NOx Emission Factor {g/MJ}
  24132 !    ,                        !- NOx Emission Factor Schedule Name
  24133 !    1.06E-03,                !- N2O Emission Factor {g/MJ}
  24134 !    ,                        !- N2O Emission Factor Schedule Name
  24135 !    2.68E-04,                !- SO2 Emission Factor {g/MJ}
  24136 !    ,                        !- SO2 Emission Factor Schedule Name
  24137 !    0.0,                     !- PM Emission Factor {g/MJ}
  24138 !    ,                        !- PM Emission Factor Schedule Name
  24139 !    3.59E-03,                !- PM10 Emission Factor {g/MJ}
  24140 !    ,                        !- PM10 Emission Factor Schedule Name
  24141 !    0.0,                     !- PM2.5 Emission Factor {g/MJ}
  24142 !    ,                        !- PM2.5 Emission Factor Schedule Name
  24143 !    0,                       !- NH3 Emission Factor {g/MJ}
  24144 !    ,                        !- NH3 Emission Factor Schedule Name
  24145 !    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  24146 !    ,                        !- NMVOC Emission Factor Schedule Name
  24147 !    1.11E-07,                !- Hg Emission Factor {g/MJ}
  24148 !    ,                        !- Hg Emission Factor Schedule Name
  24149 !    2.13E-07,                !- Pb Emission Factor {g/MJ}
  24150 !    ,                        !- Pb Emission Factor Schedule Name
  24151 !    0,                       !- Water Emission Factor {L/MJ}
  24152 !    ,                        !- Water Emission Factor Schedule Name
  24153 !    0,                       !- Nuclear High Level Emission Factor {g/MJ}
  24154 !    ,                        !- Nuclear High Level Emission Factor Schedule Name
  24155 !    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
  24156 
  24157   ExternalInterface,
  24158     PtolemyServer;           !- Name of External Interface
  24159 
  24160   Output:EnergyManagementSystem,
  24161     Verbose, ! Actuator Availability Dictionary Reporting
  24162     Verbose, ! Internal Variable Availability Dictionary Reporting
  24163     ErrorsOnly; ! EnergyPlus Runtime Language Debug Output Level
  24164 
  24165 !======================ACTUATOR=============================================
  24166   ExternalInterface:Actuator,           !
  24167     MaxFlowAct,                         !
  24168     CoolSys1 Chiller,                 !
  24169     PlantComponent:TemperatureSource,   !
  24170     Maximum Mass Flow Rate,             ! [kg/s]
  24171     0;                                  ! initial value
  24172 
  24173 !==========================================================================
  24174 
  24175   PlantComponent:TemperatureSource,
  24176     CoolSys1 Chiller,           !- Name
  24177     CoolSys1 Pump-CoolSys1 ChillerNode,  !- Inlet Node
  24178     CoolSys1 Supply Equipment Outlet Node,  !- Outlet Node
  24179     AUTOSIZE,                   !- Design Volume Flow Rate {m3/s} 0.0025 0.11279
  24180     Scheduled,                  !- Temperature Specification Type
  24181     6.8,                        !- Source Temperature {C}
  24182     SourceCoolSch;              !- Source Temperature Schedule Name
  24183 
  24184   ExternalInterface:Schedule,
  24185     SourceCoolSch,              !- Name
  24186     Temperature,                !- Schedule Type Limits Name
  24187     6.8;                        !- Initial Value
  24188 
  24189 !======================POWER=============================================
  24190   Output:Variable,CoolSys1 Chiller,Plant Temperature Source Component Mass Flow Rate,timestep;
  24191   Output:Variable,CoolSys1 Chiller,Plant Temperature Source Component Heat Transfer Rate,timestep;
  24192   Output:Variable,CoolSys1 Chiller,Plant Temperature Source Component Inlet Temperature,timestep;
  24193   Output:Variable,CoolSys1 Chiller,Plant Temperature Source Component Outlet Temperature,timestep;
  24194 
  24195 !======================FAN POWER=============================================
  24196   Output:Variable,VAV_1_Fan,Fan Electric Power,timestep;
  24197   Output:Variable,VAV_2_Fan,Fan Electric Power,timestep;
  24198   Output:Variable,CAV_1_Fan,Fan Electric Power,timestep;
  24199   Output:Variable,CAV_2_Fan,Fan Electric Power,timestep;
  24200 
  24201 !======================COMFORT=============================================
  24202   Output:Variable,Facility,Facility Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,timestep;
  24203   Output:Variable,Facility,Facility Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,timestep;
  24204   Output:Variable,Facility,Facility Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,timestep;
  24205 
  24206 !======================NODE TEMP=============================================
  24207   Output:Variable,CoolSys1 Demand Inlet Pipe,Pipe Inlet Temperature,timestep;
  24208   Output:Variable,CoolSys1 Demand Inlet Pipe,Pipe Outlet Temperature,timestep;
  24209   Output:Variable,CoolSys1 Demand Outlet Pipe,Pipe Inlet Temperature,timestep;
  24210   Output:Variable,CoolSys1 Demand Outlet Pipe,Pipe Outlet Temperature,timestep;
  24211 
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=          72
  Maximum number of Numeric IDF Args=          32
  Number of IDF "Lines"=        1842
  Number of Defaulted Fields=         942
  Number of Fields with Defaults=        5766
  Number of Autosized Fields=         367
  Number of Autosizable Fields =         491
  Number of Autocalculated Fields=         776
  Number of Autocalculatable Fields =        1222
 Getting object=OUTPUT:SQLITE
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=CONVERGENCELIMITS
 Getting object=OUTPUTCONTROL:REPORTINGTOLERANCES
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:SURFACES:LIST
 Getting object=OUTPUT:SURFACES:DRAWING
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=OUTPUT:CONSTRUCTIONS
 Getting object=OUTPUT:ENERGYMANAGEMENTSYSTEM
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:CUBIC
 Getting object=CURVE:QUADRATIC
 Getting object=CURVE:BICUBIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=OUTPUT:VARIABLE
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:SPECIALDAYS
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SITE:WATERMAINSTEMPERATURE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=EXTERNALINTERFACE:SCHEDULE
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=ZONEAIRHEATBALANCEALGORITHM
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=SHADING:BUILDING:DETAILED
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=INTERNALMASS
 Getting object=PIPE:UNDERGROUND
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=GASEQUIPMENT
 Getting object=SHADOWCALCULATION
 Getting object=REFRIGERATION:CASE
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=REFRIGERATION:COMPRESSORRACK
 Getting object=OUTDOORAIR:NODELIST
 Getting object=OUTDOORAIR:NODE
 Getting object=WATERHEATER:MIXED
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=ZONEMIXING
 Getting object=EXTERNALINTERFACE:ACTUATOR
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=ZONECONTROL:HUMIDISTAT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MINIMUM
 Getting object=SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MAXIMUM
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:NIGHTCYCLE
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=WATERUSE:EQUIPMENT
 Getting object=WATERUSE:CONNECTIONS
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=COIL:COOLING:WATER:DETAILEDGEOMETRY
 Getting object=FAN:VARIABLEVOLUME
 Getting object=FAN:ZONEEXHAUST
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=EXTERIOR:LIGHTS
 Getting object=EXTERIOR:FUELEQUIPMENT
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=HUMIDIFIER:STEAM:ELECTRIC
 Getting object=PIPE:ADIABATIC
 Getting object=PLANTCOMPONENT:TEMPERATURESOURCE
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=CONDENSEREQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:COOLINGLOAD
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=EXTERNALINTERFACE
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 MonthlyInputCount=           0
 sizeMonthlyInput=           0
 MonthlyFieldSetInputCount=           0
 sizeMonthlyFieldSetInput=           0
 MonthlyTablesCount=           0
 MonthlyColumnsCount=           0
 sizeReportName=         100
 numReportName=          13
 sizeSubTable=         100
 numSubTable=          62
 sizeColumnTag=         400
 numColumnTag=         389
 sizeTableEntry=        9700
 numTableEntry=        9685
 sizeCompSizeTableEntry=         600
 numCompSizeTableEntry=         533
 NumOfRVariable=       51911
 NumOfRVariable(Total)=       51911
 NumOfRVariable(Actual)=         524
 NumOfRVariable(Summed)=         509
 NumOfRVariable(Meter)=         506
 NumOfIVariable=        2256
 NumOfIVariable(Total)=        2256
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         409
 NumVarMeterArrays=         506
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           4
 MAXHCArrayBounds=          22
 MaxVerticesPerSurface=          10
 NumReportList=         500
 InstMeterCacheSize=        1000
 ClippingAlgorithm=SutherlandHodgman
 MonthlyFieldSetInputCount=           0
 NumConsideredOutputVariables=          21
 MaxConsideredOutputVariables=          21
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=        7877
 maxEMSActuatorsAvailable=        8000
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=        1441
 maxEMSInternalVarsAvailable=        2000
 NumOfNodeConnections=        1489
 MaxNumOfNodeConnections=        2000
