Time,CAV_1:Des Heat Mass Flow [kg/s],CAV_1:Des Cool Mass Flow [kg/s],CAV_1:Des Heat Cap [W],CAV_1:Des Sens Cool Cap [W],CAV_2:Des Heat Mass Flow [kg/s],CAV_2:Des Cool Mass Flow [kg/s],CAV_2:Des Heat Cap [W],CAV_2:Des Sens Cool Cap [W],VAV_1:Des Heat Mass Flow [kg/s],VAV_1:Des Cool Mass Flow [kg/s],VAV_1:Des Heat Cap [W],VAV_1:Des Sens Cool Cap [W],VAV_2:Des Heat Mass Flow [kg/s],VAV_2:Des Cool Mass Flow [kg/s],VAV_2:Des Heat Cap [W],VAV_2:Des Sens Cool Cap [W] 
00:01:00,4.924729E+00,1.795181E+01,1.799534E+05,2.716332E+05,3.114735E+00,1.410469E+01,1.113816E+05,2.132405E+05,6.260499E+00,1.161209E+01,2.246623E+05,1.845862E+05,1.206092E+01,3.332414E+01,4.185295E+05,5.620842E+05 
00:02:00,4.924732E+00,1.795181E+01,1.799534E+05,2.715806E+05,3.114750E+00,1.410469E+01,1.113818E+05,2.132083E+05,6.260732E+00,1.161199E+01,2.246631E+05,1.845186E+05,1.206163E+01,3.332342E+01,4.185353E+05,5.619527E+05 
00:03:00,4.924735E+00,1.795181E+01,1.799534E+05,2.715280E+05,3.114765E+00,1.410469E+01,1.113819E+05,2.131761E+05,6.260951E+00,1.161192E+01,2.246639E+05,1.844512E+05,1.206230E+01,3.332271E+01,4.185408E+05,5.618213E+05 
00:04:00,4.924737E+00,1.795181E+01,1.799534E+05,2.714753E+05,3.114781E+00,1.410469E+01,1.113821E+05,2.131440E+05,6.261190E+00,1.161185E+01,2.246647E+05,1.843841E+05,1.206302E+01,3.332201E+01,4.185467E+05,5.616901E+05 
00:05:00,4.924740E+00,1.795181E+01,1.799534E+05,2.714227E+05,3.114796E+00,1.410469E+01,1.113822E+05,2.131118E+05,6.261476E+00,1.161191E+01,2.246657E+05,1.843196E+05,1.206371E+01,3.332136E+01,4.185524E+05,5.615608E+05 
00:06:00,4.924743E+00,1.795181E+01,1.799533E+05,2.713701E+05,3.114811E+00,1.410469E+01,1.113824E+05,2.130796E+05,6.261762E+00,1.161196E+01,2.246667E+05,1.842550E+05,1.206440E+01,3.332072E+01,4.185581E+05,5.614315E+05 
00:07:00,4.924746E+00,1.795181E+01,1.799533E+05,2.713175E+05,3.114827E+00,1.410469E+01,1.113826E+05,2.130475E+05,6.262068E+00,1.161202E+01,2.246678E+05,1.841904E+05,1.206513E+01,3.332008E+01,4.185641E+05,5.613023E+05 
00:08:00,4.924748E+00,1.795181E+01,1.799533E+05,2.712648E+05,3.114842E+00,1.410469E+01,1.113827E+05,2.130153E+05,6.262354E+00,1.161207E+01,2.246688E+05,1.841258E+05,1.206582E+01,3.331944E+01,4.185697E+05,5.611732E+05 
00:09:00,4.924751E+00,1.795181E+01,1.799533E+05,2.712122E+05,3.114857E+00,1.410469E+01,1.113829E+05,2.129832E+05,6.262638E+00,1.161213E+01,2.246698E+05,1.840613E+05,1.206650E+01,3.331894E+01,4.185753E+05,5.610466E+05 
00:10:00,4.924753E+00,1.795181E+01,1.799533E+05,2.711596E+05,3.114872E+00,1.410469E+01,1.113830E+05,2.129510E+05,6.262926E+00,1.161219E+01,2.246708E+05,1.839967E+05,1.206719E+01,3.331848E+01,4.185809E+05,5.609206E+05 
00:11:00,4.924756E+00,1.795181E+01,1.799533E+05,2.711069E+05,3.114886E+00,1.410469E+01,1.113832E+05,2.129188E+05,6.263200E+00,1.161224E+01,2.246717E+05,1.839322E+05,1.206784E+01,3.331802E+01,4.185863E+05,5.607946E+05 
00:12:00,4.924759E+00,1.795181E+01,1.799533E+05,2.710543E+05,3.114900E+00,1.410469E+01,1.113833E+05,2.128867E+05,6.263479E+00,1.161230E+01,2.246727E+05,1.838677E+05,1.206851E+01,3.331755E+01,4.185917E+05,5.606686E+05 
00:13:00,4.924761E+00,1.795181E+01,1.799533E+05,2.710017E+05,3.114915E+00,1.410469E+01,1.113835E+05,2.128545E+05,6.263764E+00,1.161236E+01,2.246737E+05,1.838032E+05,1.206919E+01,3.331710E+01,4.185973E+05,5.605428E+05 
00:14:00,4.924764E+00,1.795181E+01,1.799533E+05,2.709490E+05,3.114929E+00,1.410469E+01,1.113836E+05,2.128223E+05,6.264049E+00,1.161242E+01,2.246747E+05,1.837387E+05,1.206987E+01,3.331681E+01,4.186029E+05,5.604200E+05 
00:15:00,4.924766E+00,1.795181E+01,1.799533E+05,2.708964E+05,3.114944E+00,1.410469E+01,1.113838E+05,2.127902E+05,6.264335E+00,1.161247E+01,2.246757E+05,1.836742E+05,1.207055E+01,3.331655E+01,4.186085E+05,5.602976E+05 
00:16:00,4.924769E+00,1.795181E+01,1.799532E+05,2.708438E+05,3.114958E+00,1.410469E+01,1.113839E+05,2.127580E+05,6.264620E+00,1.161253E+01,2.246767E+05,1.836097E+05,1.207123E+01,3.331629E+01,4.186140E+05,5.601753E+05 
00:17:00,4.924771E+00,1.795181E+01,1.799532E+05,2.707912E+05,3.114972E+00,1.410469E+01,1.113841E+05,2.127258E+05,6.264904E+00,1.161259E+01,2.246777E+05,1.835452E+05,1.207190E+01,3.331603E+01,4.186195E+05,5.600530E+05 
00:18:00,4.924774E+00,1.795181E+01,1.799532E+05,2.707385E+05,3.114987E+00,1.410469E+01,1.113842E+05,2.126937E+05,6.265187E+00,1.161265E+01,2.246786E+05,1.834807E+05,1.207258E+01,3.331578E+01,4.186251E+05,5.599308E+05 
00:19:00,4.924776E+00,1.795181E+01,1.799532E+05,2.706859E+05,3.115001E+00,1.410469E+01,1.113844E+05,2.126615E+05,6.265469E+00,1.161271E+01,2.246796E+05,1.834162E+05,1.207325E+01,3.331553E+01,4.186306E+05,5.598086E+05 
00:20:00,4.924779E+00,1.795181E+01,1.799532E+05,2.706333E+05,3.115015E+00,1.410469E+01,1.113845E+05,2.126294E+05,6.265751E+00,1.161277E+01,2.246806E+05,1.833518E+05,1.207392E+01,3.331527E+01,4.186361E+05,5.596865E+05 
00:21:00,4.924781E+00,1.795181E+01,1.799532E+05,2.705806E+05,3.115029E+00,1.410469E+01,1.113846E+05,2.125972E+05,6.266033E+00,1.161282E+01,2.246816E+05,1.832873E+05,1.207459E+01,3.331502E+01,4.186416E+05,5.595643E+05 
00:22:00,4.924784E+00,1.795181E+01,1.799532E+05,2.705280E+05,3.115042E+00,1.410469E+01,1.113848E+05,2.125650E+05,6.266314E+00,1.161288E+01,2.246826E+05,1.832228E+05,1.207526E+01,3.331477E+01,4.186470E+05,5.594423E+05 
00:23:00,4.924786E+00,1.795181E+01,1.799532E+05,2.704754E+05,3.115056E+00,1.410469E+01,1.113849E+05,2.125329E+05,6.266594E+00,1.161294E+01,2.246835E+05,1.831583E+05,1.207593E+01,3.331453E+01,4.186525E+05,5.593202E+05 
00:24:00,4.924789E+00,1.795181E+01,1.799532E+05,2.704227E+05,3.115070E+00,1.410469E+01,1.113851E+05,2.125007E+05,6.266874E+00,1.161300E+01,2.246845E+05,1.830939E+05,1.207659E+01,3.331428E+01,4.186579E+05,5.591982E+05 
00:25:00,4.924791E+00,1.795181E+01,1.799532E+05,2.703701E+05,3.115084E+00,1.410469E+01,1.113852E+05,2.124685E+05,6.267154E+00,1.161306E+01,2.246855E+05,1.830294E+05,1.207726E+01,3.331404E+01,4.186634E+05,5.590763E+05 
00:26:00,4.924793E+00,1.795181E+01,1.799532E+05,2.703175E+05,3.115097E+00,1.410469E+01,1.113853E+05,2.124364E+05,6.267433E+00,1.161311E+01,2.246865E+05,1.829649E+05,1.207792E+01,3.331380E+01,4.186688E+05,5.589543E+05 
00:27:00,4.924796E+00,1.795181E+01,1.799531E+05,2.702648E+05,3.115111E+00,1.410469E+01,1.113855E+05,2.124042E+05,6.267712E+00,1.161317E+01,2.246874E+05,1.829004E+05,1.207858E+01,3.331355E+01,4.186742E+05,5.588324E+05 
00:28:00,4.924798E+00,1.795181E+01,1.799531E+05,2.702122E+05,3.115124E+00,1.410469E+01,1.113856E+05,2.123720E+05,6.267990E+00,1.161323E+01,2.246884E+05,1.828360E+05,1.207924E+01,3.331332E+01,4.186796E+05,5.587105E+05 
00:29:00,4.924801E+00,1.795181E+01,1.799531E+05,2.701596E+05,3.115138E+00,1.410469E+01,1.113858E+05,2.123399E+05,6.268267E+00,1.161329E+01,2.246894E+05,1.827715E+05,1.207990E+01,3.331308E+01,4.186850E+05,5.585887E+05 
00:30:00,4.924803E+00,1.795181E+01,1.799531E+05,2.701070E+05,3.115151E+00,1.410469E+01,1.113859E+05,2.123077E+05,6.268544E+00,1.161334E+01,2.246903E+05,1.827070E+05,1.208056E+01,3.331284E+01,4.186904E+05,5.584669E+05 
00:31:00,4.924805E+00,1.795181E+01,1.799531E+05,2.700543E+05,3.115164E+00,1.410469E+01,1.113860E+05,2.122755E+05,6.268820E+00,1.161340E+01,2.246913E+05,1.826425E+05,1.208121E+01,3.331261E+01,4.186957E+05,5.583452E+05 
00:32:00,4.924808E+00,1.795181E+01,1.799531E+05,2.700017E+05,3.115178E+00,1.410469E+01,1.113862E+05,2.122434E+05,6.269096E+00,1.161346E+01,2.246922E+05,1.825780E+05,1.208187E+01,3.331238E+01,4.187011E+05,5.582234E+05 
00:33:00,4.924810E+00,1.795181E+01,1.799531E+05,2.699491E+05,3.115191E+00,1.410469E+01,1.113863E+05,2.122112E+05,6.269371E+00,1.161351E+01,2.246932E+05,1.825135E+05,1.208252E+01,3.331214E+01,4.187064E+05,5.581017E+05 
00:34:00,4.924812E+00,1.795181E+01,1.799531E+05,2.698964E+05,3.115204E+00,1.410469E+01,1.113864E+05,2.121791E+05,6.269646E+00,1.161357E+01,2.246942E+05,1.824490E+05,1.208317E+01,3.331191E+01,4.187117E+05,5.579800E+05 
00:35:00,4.924815E+00,1.795181E+01,1.799531E+05,2.698438E+05,3.115217E+00,1.410469E+01,1.113866E+05,2.121469E+05,6.269920E+00,1.161362E+01,2.246951E+05,1.823845E+05,1.208382E+01,3.331169E+01,4.187170E+05,5.578584E+05 
00:36:00,4.924817E+00,1.795181E+01,1.799531E+05,2.697912E+05,3.115230E+00,1.410469E+01,1.113867E+05,2.121147E+05,6.270194E+00,1.161368E+01,2.246961E+05,1.823200E+05,1.208447E+01,3.331146E+01,4.187223E+05,5.577368E+05 
00:37:00,4.924819E+00,1.795181E+01,1.799531E+05,2.697385E+05,3.115243E+00,1.410469E+01,1.113868E+05,2.120826E+05,6.270467E+00,1.161373E+01,2.246970E+05,1.822555E+05,1.208511E+01,3.331123E+01,4.187276E+05,5.576152E+05 
00:38:00,4.924821E+00,1.795181E+01,1.799530E+05,2.696859E+05,3.115256E+00,1.410469E+01,1.113870E+05,2.120504E+05,6.270739E+00,1.161379E+01,2.246979E+05,1.821910E+05,1.208576E+01,3.331101E+01,4.187329E+05,5.574936E+05 
00:39:00,4.924824E+00,1.795181E+01,1.799530E+05,2.696333E+05,3.115268E+00,1.410469E+01,1.113871E+05,2.120182E+05,6.271011E+00,1.161384E+01,2.246989E+05,1.821265E+05,1.208640E+01,3.331079E+01,4.187381E+05,5.573721E+05 
00:40:00,4.924826E+00,1.795181E+01,1.799530E+05,2.695806E+05,3.115281E+00,1.410469E+01,1.113872E+05,2.119861E+05,6.271283E+00,1.161389E+01,2.246998E+05,1.820619E+05,1.208704E+01,3.331056E+01,4.187434E+05,5.572506E+05 
00:41:00,4.924828E+00,1.795181E+01,1.799530E+05,2.695280E+05,3.115294E+00,1.410469E+01,1.113874E+05,2.119539E+05,6.271553E+00,1.161394E+01,2.247008E+05,1.819974E+05,1.208768E+01,3.331034E+01,4.187486E+05,5.571291E+05 
00:42:00,4.924830E+00,1.795181E+01,1.799530E+05,2.694754E+05,3.115306E+00,1.410469E+01,1.113875E+05,2.119217E+05,6.271824E+00,1.161400E+01,2.247017E+05,1.819328E+05,1.208832E+01,3.331012E+01,4.187538E+05,5.570077E+05 
00:43:00,4.924833E+00,1.795181E+01,1.799530E+05,2.694228E+05,3.115319E+00,1.410469E+01,1.113876E+05,2.118896E+05,6.272093E+00,1.161405E+01,2.247026E+05,1.818683E+05,1.208896E+01,3.330991E+01,4.187590E+05,5.568862E+05 
00:44:00,4.924835E+00,1.795181E+01,1.799530E+05,2.693701E+05,3.115332E+00,1.410469E+01,1.113878E+05,2.118574E+05,6.272363E+00,1.161410E+01,2.247036E+05,1.818037E+05,1.208960E+01,3.330969E+01,4.187642E+05,5.567648E+05 
00:45:00,4.924837E+00,1.795181E+01,1.799530E+05,2.693175E+05,3.115344E+00,1.410469E+01,1.113879E+05,2.118252E+05,6.272631E+00,1.161415E+01,2.247045E+05,1.817391E+05,1.209023E+01,3.330947E+01,4.187694E+05,5.566435E+05 
00:46:00,4.924839E+00,1.795181E+01,1.799530E+05,2.692649E+05,3.115357E+00,1.410469E+01,1.113880E+05,2.117931E+05,6.272899E+00,1.161420E+01,2.247054E+05,1.816745E+05,1.209086E+01,3.330926E+01,4.187746E+05,5.565221E+05 
00:47:00,4.924841E+00,1.795181E+01,1.799530E+05,2.692122E+05,3.115369E+00,1.410469E+01,1.113881E+05,2.117609E+05,6.273167E+00,1.161425E+01,2.247064E+05,1.816099E+05,1.209150E+01,3.330905E+01,4.187797E+05,5.564008E+05 
00:48:00,4.924844E+00,1.795181E+01,1.799530E+05,2.691596E+05,3.115381E+00,1.410469E+01,1.113883E+05,2.117288E+05,6.273434E+00,1.161430E+01,2.247073E+05,1.815453E+05,1.209212E+01,3.330883E+01,4.187848E+05,5.562795E+05 
00:49:00,4.924846E+00,1.795181E+01,1.799530E+05,2.691070E+05,3.115394E+00,1.410469E+01,1.113884E+05,2.116966E+05,6.273700E+00,1.161434E+01,2.247082E+05,1.814807E+05,1.209275E+01,3.330862E+01,4.187900E+05,5.561582E+05 
00:50:00,4.924848E+00,1.795181E+01,1.799529E+05,2.690543E+05,3.115406E+00,1.410469E+01,1.113885E+05,2.116644E+05,6.273966E+00,1.161439E+01,2.247091E+05,1.814161E+05,1.209338E+01,3.330841E+01,4.187951E+05,5.560370E+05 
00:51:00,4.924850E+00,1.795181E+01,1.799529E+05,2.690017E+05,3.115418E+00,1.410469E+01,1.113887E+05,2.116323E+05,6.274231E+00,1.161444E+01,2.247101E+05,1.813515E+05,1.209401E+01,3.330820E+01,4.188002E+05,5.559157E+05 
00:52:00,4.924852E+00,1.795181E+01,1.799529E+05,2.689491E+05,3.115430E+00,1.410469E+01,1.113888E+05,2.116001E+05,6.274496E+00,1.161448E+01,2.247110E+05,1.812868E+05,1.209463E+01,3.330800E+01,4.188053E+05,5.557945E+05 
00:53:00,4.924854E+00,1.795181E+01,1.799529E+05,2.688964E+05,3.115442E+00,1.410469E+01,1.113889E+05,2.115679E+05,6.274760E+00,1.161453E+01,2.247119E+05,1.812222E+05,1.209525E+01,3.330779E+01,4.188103E+05,5.556733E+05 
00:54:00,4.924857E+00,1.795181E+01,1.799529E+05,2.688438E+05,3.115454E+00,1.410469E+01,1.113890E+05,2.115358E+05,6.275024E+00,1.161457E+01,2.247128E+05,1.811575E+05,1.209587E+01,3.330758E+01,4.188154E+05,5.555521E+05 
00:55:00,4.924859E+00,1.795181E+01,1.799529E+05,2.687912E+05,3.115466E+00,1.410469E+01,1.113892E+05,2.115036E+05,6.275287E+00,1.161462E+01,2.247137E+05,1.810928E+05,1.209649E+01,3.330738E+01,4.188205E+05,5.554310E+05 
00:56:00,4.924861E+00,1.795181E+01,1.799529E+05,2.687385E+05,3.115478E+00,1.410469E+01,1.113893E+05,2.114714E+05,6.275550E+00,1.161466E+01,2.247146E+05,1.810281E+05,1.209711E+01,3.330718E+01,4.188255E+05,5.553099E+05 
00:57:00,4.924863E+00,1.795181E+01,1.799529E+05,2.686859E+05,3.115490E+00,1.410469E+01,1.113894E+05,2.114393E+05,6.275812E+00,1.161470E+01,2.247155E+05,1.809634E+05,1.209773E+01,3.330698E+01,4.188305E+05,5.551888E+05 
00:58:00,4.924865E+00,1.795181E+01,1.799529E+05,2.686333E+05,3.115502E+00,1.410469E+01,1.113895E+05,2.114071E+05,6.276073E+00,1.161474E+01,2.247164E+05,1.808987E+05,1.209834E+01,3.330677E+01,4.188355E+05,5.550677E+05 
00:59:00,4.924867E+00,1.795181E+01,1.799529E+05,2.685807E+05,3.115514E+00,1.410469E+01,1.113896E+05,2.113749E+05,6.276334E+00,1.161478E+01,2.247173E+05,1.808340E+05,1.209896E+01,3.330657E+01,4.188405E+05,5.549466E+05 
01:00:00,4.924869E+00,1.795181E+01,1.799529E+05,2.685280E+05,3.115526E+00,1.410469E+01,1.113898E+05,2.113428E+05,6.276594E+00,1.161482E+01,2.247182E+05,1.807692E+05,1.209957E+01,3.330637E+01,4.188455E+05,5.548256E+05 
01:01:00,4.924871E+00,1.795181E+01,1.799529E+05,2.684929E+05,3.115537E+00,1.410469E+01,1.113899E+05,2.113213E+05,6.276854E+00,1.161489E+01,2.247191E+05,1.807268E+05,1.210018E+01,3.330618E+01,4.188505E+05,5.547446E+05 
01:02:00,4.924873E+00,1.795181E+01,1.799528E+05,2.684579E+05,3.115549E+00,1.410469E+01,1.113900E+05,2.112999E+05,6.277113E+00,1.161499E+01,2.247200E+05,1.806848E+05,1.210079E+01,3.330599E+01,4.188555E+05,5.546636E+05 
01:03:00,4.924875E+00,1.795181E+01,1.799528E+05,2.684228E+05,3.115561E+00,1.410469E+01,1.113901E+05,2.112785E+05,6.277372E+00,1.161511E+01,2.247209E+05,1.806434E+05,1.210140E+01,3.330580E+01,4.188604E+05,5.545828E+05 
01:04:00,4.924877E+00,1.795181E+01,1.799528E+05,2.683877E+05,3.115572E+00,1.410469E+01,1.113902E+05,2.112570E+05,6.277630E+00,1.161526E+01,2.247218E+05,1.806023E+05,1.210200E+01,3.330561E+01,4.188653E+05,5.545020E+05 
01:05:00,4.924879E+00,1.795181E+01,1.799528E+05,2.683526E+05,3.115584E+00,1.410469E+01,1.113904E+05,2.112356E+05,6.277888E+00,1.161541E+01,2.247227E+05,1.805613E+05,1.210261E+01,3.330543E+01,4.188703E+05,5.544213E+05 
01:06:00,4.924881E+00,1.795181E+01,1.799528E+05,2.683175E+05,3.115595E+00,1.410469E+01,1.113905E+05,2.112141E+05,6.278145E+00,1.161556E+01,2.247236E+05,1.805203E+05,1.210321E+01,3.330525E+01,4.188752E+05,5.543405E+05 
01:07:00,4.924883E+00,1.795181E+01,1.799528E+05,2.682824E+05,3.115607E+00,1.410469E+01,1.113906E+05,2.111927E+05,6.278401E+00,1.161570E+01,2.247245E+05,1.804793E+05,1.210381E+01,3.330507E+01,4.188801E+05,5.542598E+05 
01:08:00,4.924885E+00,1.795181E+01,1.799528E+05,2.682473E+05,3.115618E+00,1.410469E+01,1.113907E+05,2.111712E+05,6.278657E+00,1.161585E+01,2.247254E+05,1.804382E+05,1.210442E+01,3.330489E+01,4.188850E+05,5.541791E+05 
01:09:00,4.924887E+00,1.795181E+01,1.799528E+05,2.682123E+05,3.115630E+00,1.410469E+01,1.113908E+05,2.111498E+05,6.278913E+00,1.161600E+01,2.247263E+05,1.803972E+05,1.210502E+01,3.330471E+01,4.188898E+05,5.540984E+05 
01:10:00,4.924889E+00,1.795181E+01,1.799528E+05,2.681772E+05,3.115641E+00,1.410469E+01,1.113910E+05,2.111284E+05,6.279167E+00,1.161614E+01,2.247271E+05,1.803561E+05,1.210561E+01,3.330453E+01,4.188947E+05,5.540178E+05 
01:11:00,4.924891E+00,1.795181E+01,1.799528E+05,2.681421E+05,3.115652E+00,1.410469E+01,1.113911E+05,2.111069E+05,6.279422E+00,1.161629E+01,2.247280E+05,1.803150E+05,1.210621E+01,3.330435E+01,4.188995E+05,5.539372E+05 
01:12:00,4.924893E+00,1.795181E+01,1.799528E+05,2.681070E+05,3.115664E+00,1.410469E+01,1.113912E+05,2.110855E+05,6.279675E+00,1.161643E+01,2.247289E+05,1.802740E+05,1.210680E+01,3.330417E+01,4.189044E+05,5.538565E+05 
01:13:00,4.924895E+00,1.795181E+01,1.799528E+05,2.680719E+05,3.115675E+00,1.410469E+01,1.113913E+05,2.110640E+05,6.279929E+00,1.161658E+01,2.247298E+05,1.802329E+05,1.210740E+01,3.330400E+01,4.189092E+05,5.537760E+05 
01:14:00,4.924897E+00,1.795181E+01,1.799528E+05,2.680368E+05,3.115686E+00,1.410469E+01,1.113914E+05,2.110426E+05,6.280181E+00,1.161672E+01,2.247306E+05,1.801918E+05,1.210799E+01,3.330382E+01,4.189140E+05,5.536954E+05 
01:15:00,4.924899E+00,1.795181E+01,1.799528E+05,2.680017E+05,3.115697E+00,1.410469E+01,1.113915E+05,2.110212E+05,6.280433E+00,1.161687E+01,2.247315E+05,1.801507E+05,1.210858E+01,3.330365E+01,4.189188E+05,5.536148E+05 
01:16:00,4.924901E+00,1.795181E+01,1.799527E+05,2.679667E+05,3.115708E+00,1.410469E+01,1.113917E+05,2.109997E+05,6.280685E+00,1.161701E+01,2.247324E+05,1.801096E+05,1.210917E+01,3.330347E+01,4.189236E+05,5.535343E+05 
01:17:00,4.924903E+00,1.795181E+01,1.799527E+05,2.679316E+05,3.115719E+00,1.410469E+01,1.113918E+05,2.109783E+05,6.280936E+00,1.161715E+01,2.247332E+05,1.800685E+05,1.210976E+01,3.330330E+01,4.189284E+05,5.534538E+05 
01:18:00,4.924905E+00,1.795181E+01,1.799527E+05,2.678965E+05,3.115730E+00,1.410469E+01,1.113919E+05,2.109568E+05,6.281186E+00,1.161729E+01,2.247341E+05,1.800273E+05,1.211034E+01,3.330313E+01,4.189331E+05,5.533733E+05 
01:19:00,4.924907E+00,1.795181E+01,1.799527E+05,2.678614E+05,3.115741E+00,1.410469E+01,1.113920E+05,2.109354E+05,6.281436E+00,1.161743E+01,2.247350E+05,1.799862E+05,1.211093E+01,3.330296E+01,4.189379E+05,5.532928E+05 
01:20:00,4.924909E+00,1.795181E+01,1.799527E+05,2.678263E+05,3.115752E+00,1.410469E+01,1.113921E+05,2.109139E+05,6.281686E+00,1.161757E+01,2.247358E+05,1.799451E+05,1.211151E+01,3.330279E+01,4.189426E+05,5.532123E+05 
01:21:00,4.924911E+00,1.795181E+01,1.799527E+05,2.677912E+05,3.115763E+00,1.410469E+01,1.113922E+05,2.108925E+05,6.281935E+00,1.161771E+01,2.247367E+05,1.799039E+05,1.211209E+01,3.330262E+01,4.189474E+05,5.531319E+05 
01:22:00,4.924913E+00,1.795181E+01,1.799527E+05,2.677561E+05,3.115774E+00,1.410469E+01,1.113923E+05,2.108711E+05,6.282183E+00,1.161785E+01,2.247376E+05,1.798627E+05,1.211267E+01,3.330245E+01,4.189521E+05,5.530514E+05 
01:23:00,4.924915E+00,1.795181E+01,1.799527E+05,2.677211E+05,3.115785E+00,1.410469E+01,1.113924E+05,2.108496E+05,6.282431E+00,1.161799E+01,2.247384E+05,1.798216E+05,1.211325E+01,3.330228E+01,4.189568E+05,5.529710E+05 
01:24:00,4.924917E+00,1.795181E+01,1.799527E+05,2.676860E+05,3.115796E+00,1.410469E+01,1.113926E+05,2.108282E+05,6.282678E+00,1.161813E+01,2.247393E+05,1.797804E+05,1.211383E+01,3.330211E+01,4.189615E+05,5.528906E+05 
01:25:00,4.924919E+00,1.795181E+01,1.799527E+05,2.676509E+05,3.115807E+00,1.410469E+01,1.113927E+05,2.108067E+05,6.282924E+00,1.161826E+01,2.247401E+05,1.797392E+05,1.211441E+01,3.330194E+01,4.189662E+05,5.528102E+05 
01:26:00,4.924921E+00,1.795181E+01,1.799527E+05,2.676158E+05,3.115818E+00,1.410469E+01,1.113928E+05,2.107853E+05,6.283171E+00,1.161840E+01,2.247410E+05,1.796980E+05,1.211498E+01,3.330178E+01,4.189708E+05,5.527298E+05 
01:27:00,4.924923E+00,1.795181E+01,1.799527E+05,2.675807E+05,3.115828E+00,1.410469E+01,1.113929E+05,2.107638E+05,6.283416E+00,1.161853E+01,2.247418E+05,1.796568E+05,1.211556E+01,3.330161E+01,4.189755E+05,5.526495E+05 
01:28:00,4.924924E+00,1.795181E+01,1.799527E+05,2.675456E+05,3.115839E+00,1.410469E+01,1.113930E+05,2.107424E+05,6.283661E+00,1.161867E+01,2.247427E+05,1.796155E+05,1.211613E+01,3.330145E+01,4.189801E+05,5.525691E+05 
01:29:00,4.924926E+00,1.795181E+01,1.799526E+05,2.675105E+05,3.115850E+00,1.410469E+01,1.113931E+05,2.107210E+05,6.283906E+00,1.161880E+01,2.247435E+05,1.795743E+05,1.211670E+01,3.330128E+01,4.189848E+05,5.524888E+05 
01:30:00,4.924928E+00,1.795181E+01,1.799526E+05,2.674755E+05,3.115860E+00,1.410469E+01,1.113932E+05,2.106995E+05,6.284150E+00,1.161894E+01,2.247443E+05,1.795330E+05,1.211727E+01,3.330112E+01,4.189894E+05,5.524085E+05 
01:31:00,4.924930E+00,1.795181E+01,1.799526E+05,2.674404E+05,3.115871E+00,1.410469E+01,1.113933E+05,2.106781E+05,6.284393E+00,1.161907E+01,2.247452E+05,1.794918E+05,1.211784E+01,3.330096E+01,4.189940E+05,5.523281E+05 
01:32:00,4.924932E+00,1.795181E+01,1.799526E+05,2.674053E+05,3.115882E+00,1.410469E+01,1.113934E+05,2.106566E+05,6.284636E+00,1.161920E+01,2.247460E+05,1.794505E+05,1.211840E+01,3.330080E+01,4.189986E+05,5.522478E+05 
01:33:00,4.924934E+00,1.795181E+01,1.799526E+05,2.673702E+05,3.115892E+00,1.410469E+01,1.113935E+05,2.106352E+05,6.284878E+00,1.161933E+01,2.247468E+05,1.794092E+05,1.211897E+01,3.330063E+01,4.190032E+05,5.521676E+05 
01:34:00,4.924936E+00,1.795181E+01,1.799526E+05,2.673351E+05,3.115903E+00,1.410469E+01,1.113937E+05,2.106137E+05,6.285120E+00,1.161946E+01,2.247477E+05,1.793679E+05,1.211953E+01,3.330047E+01,4.190077E+05,5.520873E+05 
01:35:00,4.924937E+00,1.795181E+01,1.799526E+05,2.673000E+05,3.115913E+00,1.410469E+01,1.113938E+05,2.105923E+05,6.285361E+00,1.161959E+01,2.247485E+05,1.793266E+05,1.212010E+01,3.330031E+01,4.190123E+05,5.520070E+05 
01:36:00,4.924939E+00,1.795181E+01,1.799526E+05,2.672649E+05,3.115924E+00,1.410469E+01,1.113939E+05,2.105709E+05,6.285602E+00,1.161972E+01,2.247493E+05,1.792852E+05,1.212066E+01,3.330015E+01,4.190169E+05,5.519268E+05 
01:37:00,4.924941E+00,1.795181E+01,1.799526E+05,2.672298E+05,3.115934E+00,1.410469E+01,1.113940E+05,2.105494E+05,6.285842E+00,1.161985E+01,2.247502E+05,1.792439E+05,1.212122E+01,3.329999E+01,4.190214E+05,5.518466E+05 
01:38:00,4.924943E+00,1.795181E+01,1.799526E+05,2.671948E+05,3.115944E+00,1.410469E+01,1.113941E+05,2.105280E+05,6.286082E+00,1.161997E+01,2.247510E+05,1.792025E+05,1.212178E+01,3.329984E+01,4.190259E+05,5.517663E+05 
01:39:00,4.924945E+00,1.795181E+01,1.799526E+05,2.671597E+05,3.115955E+00,1.410469E+01,1.113942E+05,2.105065E+05,6.286321E+00,1.162010E+01,2.247518E+05,1.791612E+05,1.212233E+01,3.329968E+01,4.190304E+05,5.516861E+05 
01:40:00,4.924947E+00,1.795181E+01,1.799526E+05,2.671246E+05,3.115965E+00,1.410469E+01,1.113943E+05,2.104851E+05,6.286559E+00,1.162022E+01,2.247526E+05,1.791198E+05,1.212289E+01,3.329952E+01,4.190349E+05,5.516059E+05 
01:41:00,4.924948E+00,1.795181E+01,1.799526E+05,2.670895E+05,3.115975E+00,1.410469E+01,1.113944E+05,2.104636E+05,6.286797E+00,1.162035E+01,2.247535E+05,1.790784E+05,1.212344E+01,3.329937E+01,4.190394E+05,5.515258E+05 
01:42:00,4.924950E+00,1.795181E+01,1.799526E+05,2.670544E+05,3.115986E+00,1.410469E+01,1.113945E+05,2.104422E+05,6.287035E+00,1.162047E+01,2.247543E+05,1.790370E+05,1.212400E+01,3.329921E+01,4.190439E+05,5.514456E+05 
01:43:00,4.924952E+00,1.795181E+01,1.799526E+05,2.670193E+05,3.115996E+00,1.410469E+01,1.113946E+05,2.104208E+05,6.287272E+00,1.162060E+01,2.247551E+05,1.789956E+05,1.212455E+01,3.329906E+01,4.190484E+05,5.513654E+05 
01:44:00,4.924954E+00,1.795181E+01,1.799525E+05,2.669842E+05,3.116006E+00,1.410469E+01,1.113947E+05,2.103993E+05,6.287508E+00,1.162072E+01,2.247559E+05,1.789542E+05,1.212510E+01,3.329890E+01,4.190529E+05,5.512853E+05 
01:45:00,4.924956E+00,1.795181E+01,1.799525E+05,2.669492E+05,3.116016E+00,1.410469E+01,1.113948E+05,2.103779E+05,6.287744E+00,1.162084E+01,2.247567E+05,1.789127E+05,1.212565E+01,3.329875E+01,4.190573E+05,5.512051E+05 
01:46:00,4.924957E+00,1.795181E+01,1.799525E+05,2.669141E+05,3.116026E+00,1.410469E+01,1.113949E+05,2.103564E+05,6.287979E+00,1.162096E+01,2.247575E+05,1.788713E+05,1.212620E+01,3.329859E+01,4.190617E+05,5.511250E+05 
01:47:00,4.924959E+00,1.795181E+01,1.799525E+05,2.668790E+05,3.116037E+00,1.410469E+01,1.113950E+05,2.103350E+05,6.288214E+00,1.162108E+01,2.247583E+05,1.788298E+05,1.212674E+01,3.329844E+01,4.190662E+05,5.510449E+05 
01:48:00,4.924961E+00,1.795181E+01,1.799525E+05,2.668439E+05,3.116047E+00,1.410469E+01,1.113951E+05,2.103135E+05,6.288448E+00,1.162120E+01,2.247591E+05,1.787883E+05,1.212729E+01,3.329829E+01,4.190706E+05,5.509648E+05 
01:49:00,4.924963E+00,1.795181E+01,1.799525E+05,2.668088E+05,3.116057E+00,1.410469E+01,1.113952E+05,2.102921E+05,6.288682E+00,1.162132E+01,2.247599E+05,1.787468E+05,1.212783E+01,3.329814E+01,4.190750E+05,5.508847E+05 
01:50:00,4.924965E+00,1.795181E+01,1.799525E+05,2.667737E+05,3.116067E+00,1.410469E+01,1.113953E+05,2.102707E+05,6.288915E+00,1.162143E+01,2.247607E+05,1.787053E+05,1.212837E+01,3.329799E+01,4.190794E+05,5.508046E+05 
01:51:00,4.924966E+00,1.795181E+01,1.799525E+05,2.667386E+05,3.116077E+00,1.410469E+01,1.113954E+05,2.102492E+05,6.289147E+00,1.162155E+01,2.247615E+05,1.786638E+05,1.212892E+01,3.329784E+01,4.190838E+05,5.507245E+05 
01:52:00,4.924968E+00,1.795181E+01,1.799525E+05,2.667035E+05,3.116087E+00,1.410469E+01,1.113956E+05,2.102278E+05,6.289379E+00,1.162167E+01,2.247623E+05,1.786222E+05,1.212946E+01,3.329769E+01,4.190881E+05,5.506444E+05 
01:53:00,4.924970E+00,1.795181E+01,1.799525E+05,2.666685E+05,3.116097E+00,1.410469E+01,1.113957E+05,2.102063E+05,6.289611E+00,1.162178E+01,2.247631E+05,1.785807E+05,1.212999E+01,3.329754E+01,4.190925E+05,5.505644E+05 
01:54:00,4.924972E+00,1.795181E+01,1.799525E+05,2.666334E+05,3.116107E+00,1.410469E+01,1.113958E+05,2.101849E+05,6.289841E+00,1.162189E+01,2.247639E+05,1.785391E+05,1.213053E+01,3.329739E+01,4.190968E+05,5.504843E+05 
01:55:00,4.924973E+00,1.795181E+01,1.799525E+05,2.665983E+05,3.116116E+00,1.410469E+01,1.113959E+05,2.101634E+05,6.290072E+00,1.162201E+01,2.247647E+05,1.784975E+05,1.213107E+01,3.329724E+01,4.191012E+05,5.504043E+05 
01:56:00,4.924975E+00,1.795181E+01,1.799525E+05,2.665632E+05,3.116126E+00,1.410469E+01,1.113960E+05,2.101420E+05,6.290302E+00,1.162212E+01,2.247655E+05,1.784559E+05,1.213160E+01,3.329709E+01,4.191055E+05,5.503243E+05 
01:57:00,4.924977E+00,1.795181E+01,1.799525E+05,2.665281E+05,3.116136E+00,1.410469E+01,1.113961E+05,2.101206E+05,6.290531E+00,1.162223E+01,2.247663E+05,1.784143E+05,1.213214E+01,3.329695E+01,4.191098E+05,5.502443E+05 
01:58:00,4.924978E+00,1.795181E+01,1.799525E+05,2.664930E+05,3.116146E+00,1.410469E+01,1.113962E+05,2.100991E+05,6.290760E+00,1.162234E+01,2.247671E+05,1.783727E+05,1.213267E+01,3.329680E+01,4.191141E+05,5.501642E+05 
01:59:00,4.924980E+00,1.795181E+01,1.799524E+05,2.664579E+05,3.116156E+00,1.410469E+01,1.113963E+05,2.100777E+05,6.290988E+00,1.162245E+01,2.247679E+05,1.783311E+05,1.213320E+01,3.329665E+01,4.191184E+05,5.500842E+05 
02:00:00,4.924982E+00,1.795181E+01,1.799524E+05,2.664229E+05,3.116166E+00,1.410469E+01,1.113964E+05,2.100562E+05,6.291215E+00,1.162256E+01,2.247686E+05,1.782894E+05,1.213373E+01,3.329651E+01,4.191227E+05,5.500043E+05 
02:01:00,4.924984E+00,1.795181E+01,1.799524E+05,2.663965E+05,3.116175E+00,1.410469E+01,1.113965E+05,2.100401E+05,6.291443E+00,1.162268E+01,2.247694E+05,1.782589E+05,1.213426E+01,3.329636E+01,4.191270E+05,5.499443E+05 
02:02:00,4.924985E+00,1.795181E+01,1.799524E+05,2.663702E+05,3.116185E+00,1.410469E+01,1.113966E+05,2.100241E+05,6.291669E+00,1.162282E+01,2.247702E+05,1.782286E+05,1.213478E+01,3.329622E+01,4.191312E+05,5.498844E+05 
02:03:00,4.924987E+00,1.795181E+01,1.799524E+05,2.663439E+05,3.116195E+00,1.410469E+01,1.113967E+05,2.100080E+05,6.291895E+00,1.162297E+01,2.247710E+05,1.781986E+05,1.213531E+01,3.329608E+01,4.191355E+05,5.498245E+05 
02:04:00,4.924989E+00,1.795181E+01,1.799524E+05,2.663176E+05,3.116204E+00,1.410469E+01,1.113968E+05,2.099919E+05,6.292120E+00,1.162313E+01,2.247717E+05,1.781688E+05,1.213583E+01,3.329594E+01,4.191397E+05,5.497646E+05 
02:05:00,4.924990E+00,1.795181E+01,1.799524E+05,2.662913E+05,3.116214E+00,1.410469E+01,1.113969E+05,2.099758E+05,6.292345E+00,1.162329E+01,2.247725E+05,1.781389E+05,1.213636E+01,3.329581E+01,4.191439E+05,5.497048E+05 
02:06:00,4.924992E+00,1.795181E+01,1.799524E+05,2.662650E+05,3.116224E+00,1.410469E+01,1.113970E+05,2.099597E+05,6.292570E+00,1.162345E+01,2.247733E+05,1.781091E+05,1.213688E+01,3.329567E+01,4.191481E+05,5.496449E+05 
02:07:00,4.924994E+00,1.795181E+01,1.799524E+05,2.662387E+05,3.116233E+00,1.410469E+01,1.113971E+05,2.099437E+05,6.292793E+00,1.162361E+01,2.247741E+05,1.780793E+05,1.213740E+01,3.329553E+01,4.191524E+05,5.495851E+05 
02:08:00,4.924995E+00,1.795181E+01,1.799524E+05,2.662123E+05,3.116243E+00,1.410469E+01,1.113972E+05,2.099276E+05,6.293017E+00,1.162377E+01,2.247748E+05,1.780494E+05,1.213792E+01,3.329540E+01,4.191566E+05,5.495253E+05 
02:09:00,4.924997E+00,1.795181E+01,1.799524E+05,2.661860E+05,3.116252E+00,1.410469E+01,1.113973E+05,2.099115E+05,6.293239E+00,1.162393E+01,2.247756E+05,1.780195E+05,1.213844E+01,3.329526E+01,4.191607E+05,5.494655E+05 
02:10:00,4.924999E+00,1.795181E+01,1.799524E+05,2.661597E+05,3.116262E+00,1.410469E+01,1.113974E+05,2.098954E+05,6.293461E+00,1.162409E+01,2.247764E+05,1.779896E+05,1.213895E+01,3.329513E+01,4.191649E+05,5.494057E+05 
02:11:00,4.925000E+00,1.795181E+01,1.799524E+05,2.661334E+05,3.116271E+00,1.410469E+01,1.113975E+05,2.098793E+05,6.293683E+00,1.162424E+01,2.247771E+05,1.779597E+05,1.213947E+01,3.329499E+01,4.191691E+05,5.493459E+05 
02:12:00,4.925002E+00,1.795181E+01,1.799524E+05,2.661071E+05,3.116281E+00,1.410469E+01,1.113976E+05,2.098633E+05,6.293904E+00,1.162440E+01,2.247779E+05,1.779298E+05,1.213998E+01,3.329486E+01,4.191732E+05,5.492861E+05 
02:13:00,4.925004E+00,1.795181E+01,1.799524E+05,2.660808E+05,3.116290E+00,1.410469E+01,1.113976E+05,2.098472E+05,6.294124E+00,1.162456E+01,2.247786E+05,1.778999E+05,1.214050E+01,3.329473E+01,4.191774E+05,5.492264E+05 
02:14:00,4.925005E+00,1.795181E+01,1.799523E+05,2.660545E+05,3.116299E+00,1.410469E+01,1.113977E+05,2.098311E+05,6.294344E+00,1.162471E+01,2.247794E+05,1.778700E+05,1.214101E+01,3.329459E+01,4.191815E+05,5.491666E+05 
02:15:00,4.925007E+00,1.795181E+01,1.799523E+05,2.660281E+05,3.116309E+00,1.410469E+01,1.113978E+05,2.098150E+05,6.294564E+00,1.162487E+01,2.247801E+05,1.778400E+05,1.214152E+01,3.329446E+01,4.191856E+05,5.491069E+05 
02:16:00,4.925009E+00,1.795181E+01,1.799523E+05,2.660018E+05,3.116318E+00,1.410469E+01,1.113979E+05,2.097989E+05,6.294782E+00,1.162502E+01,2.247809E+05,1.778101E+05,1.214203E+01,3.329433E+01,4.191897E+05,5.490471E+05 
02:17:00,4.925010E+00,1.795181E+01,1.799523E+05,2.659755E+05,3.116327E+00,1.410469E+01,1.113980E+05,2.097828E+05,6.295001E+00,1.162517E+01,2.247816E+05,1.777801E+05,1.214254E+01,3.329420E+01,4.191938E+05,5.489874E+05 
02:18:00,4.925012E+00,1.795181E+01,1.799523E+05,2.659492E+05,3.116337E+00,1.410469E+01,1.113981E+05,2.097668E+05,6.295218E+00,1.162532E+01,2.247824E+05,1.777501E+05,1.214304E+01,3.329407E+01,4.191979E+05,5.489277E+05 
02:19:00,4.925014E+00,1.795181E+01,1.799523E+05,2.659229E+05,3.116346E+00,1.410469E+01,1.113982E+05,2.097507E+05,6.295435E+00,1.162548E+01,2.247831E+05,1.777202E+05,1.214355E+01,3.329394E+01,4.192020E+05,5.488680E+05 
02:20:00,4.925015E+00,1.795181E+01,1.799523E+05,2.658966E+05,3.116355E+00,1.410469E+01,1.113983E+05,2.097346E+05,6.295652E+00,1.162563E+01,2.247839E+05,1.776902E+05,1.214406E+01,3.329381E+01,4.192061E+05,5.488083E+05 
02:21:00,4.925017E+00,1.795181E+01,1.799523E+05,2.658703E+05,3.116365E+00,1.410469E+01,1.113984E+05,2.097185E+05,6.295868E+00,1.162578E+01,2.247846E+05,1.776601E+05,1.214456E+01,3.329368E+01,4.192101E+05,5.487486E+05 
02:22:00,4.925019E+00,1.795181E+01,1.799523E+05,2.658439E+05,3.116374E+00,1.410469E+01,1.113985E+05,2.097024E+05,6.296083E+00,1.162593E+01,2.247853E+05,1.776301E+05,1.214506E+01,3.329355E+01,4.192142E+05,5.486889E+05 
02:23:00,4.925020E+00,1.795181E+01,1.799523E+05,2.658176E+05,3.116383E+00,1.410469E+01,1.113986E+05,2.096864E+05,6.296298E+00,1.162607E+01,2.247861E+05,1.776001E+05,1.214556E+01,3.329342E+01,4.192182E+05,5.486292E+05 
02:24:00,4.925022E+00,1.795181E+01,1.799523E+05,2.657913E+05,3.116392E+00,1.410469E+01,1.113987E+05,2.096703E+05,6.296512E+00,1.162622E+01,2.247868E+05,1.775700E+05,1.214606E+01,3.329329E+01,4.192223E+05,5.485696E+05 
02:25:00,4.925023E+00,1.795181E+01,1.799523E+05,2.657650E+05,3.116401E+00,1.410469E+01,1.113988E+05,2.096542E+05,6.296726E+00,1.162637E+01,2.247875E+05,1.775400E+05,1.214656E+01,3.329316E+01,4.192263E+05,5.485099E+05 
02:26:00,4.925025E+00,1.795181E+01,1.799523E+05,2.657387E+05,3.116410E+00,1.410469E+01,1.113989E+05,2.096381E+05,6.296939E+00,1.162651E+01,2.247883E+05,1.775099E+05,1.214706E+01,3.329304E+01,4.192303E+05,5.484503E+05 
02:27:00,4.925027E+00,1.795181E+01,1.799523E+05,2.657124E+05,3.116419E+00,1.410469E+01,1.113990E+05,2.096220E+05,6.297152E+00,1.162666E+01,2.247890E+05,1.774798E+05,1.214755E+01,3.329291E+01,4.192343E+05,5.483906E+05 
02:28:00,4.925028E+00,1.795181E+01,1.799523E+05,2.656860E+05,3.116428E+00,1.410469E+01,1.113991E+05,2.096059E+05,6.297364E+00,1.162680E+01,2.247897E+05,1.774497E+05,1.214805E+01,3.329278E+01,4.192383E+05,5.483310E+05 
02:29:00,4.925030E+00,1.795181E+01,1.799523E+05,2.656597E+05,3.116437E+00,1.410469E+01,1.113992E+05,2.095899E+05,6.297575E+00,1.162695E+01,2.247904E+05,1.774196E+05,1.214854E+01,3.329266E+01,4.192423E+05,5.482714E+05 
02:30:00,4.925031E+00,1.795181E+01,1.799523E+05,2.656334E+05,3.116446E+00,1.410469E+01,1.113993E+05,2.095738E+05,6.297786E+00,1.162709E+01,2.247912E+05,1.773894E+05,1.214903E+01,3.329253E+01,4.192462E+05,5.482117E+05 
02:31:00,4.925033E+00,1.795181E+01,1.799522E+05,2.656071E+05,3.116455E+00,1.410469E+01,1.113994E+05,2.095577E+05,6.297996E+00,1.162723E+01,2.247919E+05,1.773593E+05,1.214953E+01,3.329241E+01,4.192502E+05,5.481521E+05 
02:32:00,4.925034E+00,1.795181E+01,1.799522E+05,2.655808E+05,3.116464E+00,1.410469E+01,1.113994E+05,2.095416E+05,6.298206E+00,1.162737E+01,2.247926E+05,1.773292E+05,1.215002E+01,3.329228E+01,4.192541E+05,5.480925E+05 
02:33:00,4.925036E+00,1.795181E+01,1.799522E+05,2.655545E+05,3.116473E+00,1.410469E+01,1.113995E+05,2.095255E+05,6.298415E+00,1.162752E+01,2.247933E+05,1.772990E+05,1.215051E+01,3.329216E+01,4.192581E+05,5.480329E+05 
02:34:00,4.925038E+00,1.795181E+01,1.799522E+05,2.655282E+05,3.116482E+00,1.410469E+01,1.113996E+05,2.095095E+05,6.298623E+00,1.162766E+01,2.247940E+05,1.772688E+05,1.215099E+01,3.329204E+01,4.192620E+05,5.479733E+05 
02:35:00,4.925039E+00,1.795181E+01,1.799522E+05,2.655018E+05,3.116491E+00,1.410469E+01,1.113997E+05,2.094934E+05,6.298831E+00,1.162779E+01,2.247947E+05,1.772386E+05,1.215148E+01,3.329191E+01,4.192659E+05,5.479138E+05 
02:36:00,4.925041E+00,1.795181E+01,1.799522E+05,2.654755E+05,3.116500E+00,1.410469E+01,1.113998E+05,2.094773E+05,6.299038E+00,1.162793E+01,2.247954E+05,1.772084E+05,1.215196E+01,3.329179E+01,4.192698E+05,5.478542E+05 
02:37:00,4.925042E+00,1.795181E+01,1.799522E+05,2.654492E+05,3.116509E+00,1.410469E+01,1.113999E+05,2.094612E+05,6.299245E+00,1.162807E+01,2.247962E+05,1.771782E+05,1.215245E+01,3.329167E+01,4.192737E+05,5.477946E+05 
02:38:00,4.925044E+00,1.795181E+01,1.799522E+05,2.654229E+05,3.116518E+00,1.410469E+01,1.114000E+05,2.094451E+05,6.299451E+00,1.162821E+01,2.247969E+05,1.771480E+05,1.215293E+01,3.329155E+01,4.192776E+05,5.477351E+05 
02:39:00,4.925045E+00,1.795181E+01,1.799522E+05,2.653966E+05,3.116527E+00,1.410469E+01,1.114001E+05,2.094290E+05,6.299657E+00,1.162834E+01,2.247976E+05,1.771177E+05,1.215341E+01,3.329143E+01,4.192815E+05,5.476755E+05 
02:40:00,4.925047E+00,1.795181E+01,1.799522E+05,2.653703E+05,3.116535E+00,1.410469E+01,1.114002E+05,2.094130E+05,6.299862E+00,1.162848E+01,2.247983E+05,1.770875E+05,1.215390E+01,3.329130E+01,4.192854E+05,5.476160E+05 
02:41:00,4.925048E+00,1.795181E+01,1.799522E+05,2.653440E+05,3.116544E+00,1.410469E+01,1.114003E+05,2.093969E+05,6.300066E+00,1.162861E+01,2.247990E+05,1.770572E+05,1.215437E+01,3.329118E+01,4.192892E+05,5.475565E+05 
02:42:00,4.925050E+00,1.795181E+01,1.799522E+05,2.653176E+05,3.116553E+00,1.410469E+01,1.114004E+05,2.093808E+05,6.300270E+00,1.162875E+01,2.247997E+05,1.770269E+05,1.215485E+01,3.329106E+01,4.192931E+05,5.474969E+05 
02:43:00,4.925052E+00,1.795181E+01,1.799522E+05,2.652913E+05,3.116562E+00,1.410469E+01,1.114004E+05,2.093647E+05,6.300473E+00,1.162888E+01,2.248004E+05,1.769966E+05,1.215533E+01,3.329094E+01,4.192969E+05,5.474374E+05 
02:44:00,4.925053E+00,1.795181E+01,1.799522E+05,2.652650E+05,3.116570E+00,1.410469E+01,1.114005E+05,2.093486E+05,6.300675E+00,1.162901E+01,2.248010E+05,1.769663E+05,1.215581E+01,3.329083E+01,4.193008E+05,5.473779E+05 
02:45:00,4.925055E+00,1.795181E+01,1.799522E+05,2.652387E+05,3.116579E+00,1.410469E+01,1.114006E+05,2.093325E+05,6.300877E+00,1.162914E+01,2.248017E+05,1.769360E+05,1.215628E+01,3.329071E+01,4.193046E+05,5.473184E+05 
02:46:00,4.925056E+00,1.795181E+01,1.799522E+05,2.652124E+05,3.116588E+00,1.410469E+01,1.114007E+05,2.093165E+05,6.301078E+00,1.162927E+01,2.248024E+05,1.769056E+05,1.215676E+01,3.329059E+01,4.193084E+05,5.472589E+05 
02:47:00,4.925058E+00,1.795181E+01,1.799522E+05,2.651861E+05,3.116596E+00,1.410469E+01,1.114008E+05,2.093004E+05,6.301279E+00,1.162940E+01,2.248031E+05,1.768753E+05,1.215723E+01,3.329047E+01,4.193122E+05,5.471994E+05 
02:48:00,4.925059E+00,1.795181E+01,1.799521E+05,2.651597E+05,3.116605E+00,1.410469E+01,1.114009E+05,2.092843E+05,6.301479E+00,1.162953E+01,2.248038E+05,1.768449E+05,1.215770E+01,3.329035E+01,4.193160E+05,5.471399E+05 
02:49:00,4.925061E+00,1.795181E+01,1.799521E+05,2.651334E+05,3.116614E+00,1.410469E+01,1.114010E+05,2.092682E+05,6.301678E+00,1.162966E+01,2.248045E+05,1.768145E+05,1.215817E+01,3.329024E+01,4.193198E+05,5.470804E+05 
02:50:00,4.925062E+00,1.795181E+01,1.799521E+05,2.651071E+05,3.116622E+00,1.410469E+01,1.114011E+05,2.092521E+05,6.301877E+00,1.162979E+01,2.248051E+05,1.767842E+05,1.215864E+01,3.329012E+01,4.193235E+05,5.470210E+05 
02:51:00,4.925064E+00,1.795181E+01,1.799521E+05,2.650808E+05,3.116631E+00,1.410469E+01,1.114012E+05,2.092361E+05,6.302075E+00,1.162992E+01,2.248058E+05,1.767538E+05,1.215911E+01,3.329000E+01,4.193273E+05,5.469615E+05 
02:52:00,4.925065E+00,1.795181E+01,1.799521E+05,2.650545E+05,3.116639E+00,1.410469E+01,1.114012E+05,2.092200E+05,6.302273E+00,1.163004E+01,2.248065E+05,1.767233E+05,1.215957E+01,3.328989E+01,4.193311E+05,5.469020E+05 
02:53:00,4.925067E+00,1.795181E+01,1.799521E+05,2.650282E+05,3.116648E+00,1.410469E+01,1.114013E+05,2.092039E+05,6.302470E+00,1.163017E+01,2.248072E+05,1.766929E+05,1.216004E+01,3.328977E+01,4.193348E+05,5.468426E+05 
02:54:00,4.925068E+00,1.795181E+01,1.799521E+05,2.650019E+05,3.116656E+00,1.410469E+01,1.114014E+05,2.091878E+05,6.302666E+00,1.163029E+01,2.248078E+05,1.766625E+05,1.216050E+01,3.328966E+01,4.193385E+05,5.467831E+05 
02:55:00,4.925070E+00,1.795181E+01,1.799521E+05,2.649755E+05,3.116665E+00,1.410469E+01,1.114015E+05,2.091717E+05,6.302861E+00,1.163041E+01,2.248085E+05,1.766320E+05,1.216097E+01,3.328954E+01,4.193423E+05,5.467237E+05 
02:56:00,4.925071E+00,1.795181E+01,1.799521E+05,2.649492E+05,3.116673E+00,1.410469E+01,1.114016E+05,2.091556E+05,6.303056E+00,1.163054E+01,2.248092E+05,1.766015E+05,1.216143E+01,3.328943E+01,4.193460E+05,5.466643E+05 
02:57:00,4.925073E+00,1.795181E+01,1.799521E+05,2.649229E+05,3.116682E+00,1.410469E+01,1.114017E+05,2.091396E+05,6.303251E+00,1.163066E+01,2.248098E+05,1.765711E+05,1.216189E+01,3.328932E+01,4.193497E+05,5.466049E+05 
02:58:00,4.925074E+00,1.795181E+01,1.799521E+05,2.648966E+05,3.116690E+00,1.410469E+01,1.114018E+05,2.091235E+05,6.303444E+00,1.163078E+01,2.248105E+05,1.765406E+05,1.216235E+01,3.328920E+01,4.193534E+05,5.465454E+05 
02:59:00,4.925076E+00,1.795181E+01,1.799521E+05,2.648703E+05,3.116698E+00,1.410469E+01,1.114019E+05,2.091074E+05,6.303637E+00,1.163090E+01,2.248112E+05,1.765100E+05,1.216281E+01,3.328909E+01,4.193571E+05,5.464860E+05 
03:00:00,4.925077E+00,1.795181E+01,1.799521E+05,2.648440E+05,3.116707E+00,1.410469E+01,1.114019E+05,2.090913E+05,6.303829E+00,1.163102E+01,2.248118E+05,1.764795E+05,1.216327E+01,3.328898E+01,4.193608E+05,5.464266E+05 
03:01:00,4.925079E+00,1.795181E+01,1.799521E+05,2.648176E+05,3.116715E+00,1.410469E+01,1.114020E+05,2.090752E+05,6.304021E+00,1.163114E+01,2.248125E+05,1.764490E+05,1.216373E+01,3.328887E+01,4.193644E+05,5.463672E+05 
03:02:00,4.925080E+00,1.795181E+01,1.799521E+05,2.647913E+05,3.116724E+00,1.410469E+01,1.114021E+05,2.090592E+05,6.304212E+00,1.163126E+01,2.248131E+05,1.764185E+05,1.216418E+01,3.328876E+01,4.193681E+05,5.463078E+05 
03:03:00,4.925081E+00,1.795181E+01,1.799521E+05,2.647650E+05,3.116732E+00,1.410469E+01,1.114022E+05,2.090431E+05,6.304402E+00,1.163138E+01,2.248138E+05,1.763879E+05,1.216464E+01,3.328864E+01,4.193718E+05,5.462485E+05 
03:04:00,4.925083E+00,1.795181E+01,1.799521E+05,2.647387E+05,3.116740E+00,1.410469E+01,1.114023E+05,2.090270E+05,6.304591E+00,1.163149E+01,2.248144E+05,1.763573E+05,1.216509E+01,3.328853E+01,4.193754E+05,5.461891E+05 
03:05:00,4.925084E+00,1.795181E+01,1.799520E+05,2.647124E+05,3.116748E+00,1.410469E+01,1.114024E+05,2.090109E+05,6.304780E+00,1.163161E+01,2.248151E+05,1.763267E+05,1.216554E+01,3.328842E+01,4.193790E+05,5.461297E+05 
03:06:00,4.925086E+00,1.795181E+01,1.799520E+05,2.646861E+05,3.116757E+00,1.410469E+01,1.114025E+05,2.089948E+05,6.304968E+00,1.163172E+01,2.248157E+05,1.762961E+05,1.216600E+01,3.328831E+01,4.193827E+05,5.460704E+05 
03:07:00,4.925087E+00,1.795181E+01,1.799520E+05,2.646598E+05,3.116765E+00,1.410469E+01,1.114025E+05,2.089787E+05,6.305155E+00,1.163184E+01,2.248163E+05,1.762655E+05,1.216645E+01,3.328820E+01,4.193863E+05,5.460110E+05 
03:08:00,4.925089E+00,1.795181E+01,1.799520E+05,2.646334E+05,3.116773E+00,1.410469E+01,1.114026E+05,2.089627E+05,6.305342E+00,1.163195E+01,2.248170E+05,1.762349E+05,1.216690E+01,3.328810E+01,4.193899E+05,5.459516E+05 
03:09:00,4.925090E+00,1.795181E+01,1.799520E+05,2.646071E+05,3.116781E+00,1.410469E+01,1.114027E+05,2.089466E+05,6.305528E+00,1.163206E+01,2.248176E+05,1.762042E+05,1.216734E+01,3.328799E+01,4.193935E+05,5.458923E+05 
03:10:00,4.925092E+00,1.795181E+01,1.799520E+05,2.645808E+05,3.116789E+00,1.410469E+01,1.114028E+05,2.089305E+05,6.305713E+00,1.163218E+01,2.248182E+05,1.761736E+05,1.216779E+01,3.328788E+01,4.193971E+05,5.458330E+05 
03:11:00,4.925093E+00,1.795181E+01,1.799520E+05,2.645545E+05,3.116798E+00,1.410469E+01,1.114029E+05,2.089144E+05,6.305897E+00,1.163229E+01,2.248189E+05,1.761429E+05,1.216824E+01,3.328777E+01,4.194007E+05,5.457736E+05 
03:12:00,4.925094E+00,1.795181E+01,1.799520E+05,2.645282E+05,3.116806E+00,1.410469E+01,1.114030E+05,2.088983E+05,6.306080E+00,1.163240E+01,2.248195E+05,1.761122E+05,1.216868E+01,3.328766E+01,4.194042E+05,5.457143E+05 
03:13:00,4.925096E+00,1.795181E+01,1.799520E+05,2.645019E+05,3.116814E+00,1.410469E+01,1.114030E+05,2.088822E+05,6.306263E+00,1.163251E+01,2.248201E+05,1.760815E+05,1.216913E+01,3.328756E+01,4.194078E+05,5.456550E+05 
03:14:00,4.925097E+00,1.795181E+01,1.799520E+05,2.644755E+05,3.116822E+00,1.410469E+01,1.114031E+05,2.088662E+05,6.306445E+00,1.163262E+01,2.248207E+05,1.760508E+05,1.216957E+01,3.328745E+01,4.194113E+05,5.455957E+05 
03:15:00,4.925099E+00,1.795181E+01,1.799520E+05,2.644492E+05,3.116830E+00,1.410469E+01,1.114032E+05,2.088501E+05,6.306626E+00,1.163273E+01,2.248213E+05,1.760201E+05,1.217001E+01,3.328735E+01,4.194149E+05,5.455364E+05 
03:16:00,4.925100E+00,1.795181E+01,1.799520E+05,2.644229E+05,3.116838E+00,1.410469E+01,1.114033E+05,2.088340E+05,6.306807E+00,1.163283E+01,2.248220E+05,1.759894E+05,1.217045E+01,3.328724E+01,4.194184E+05,5.454771E+05 
03:17:00,4.925102E+00,1.795181E+01,1.799520E+05,2.643966E+05,3.116846E+00,1.410469E+01,1.114034E+05,2.088179E+05,6.306986E+00,1.163294E+01,2.248226E+05,1.759586E+05,1.217089E+01,3.328713E+01,4.194220E+05,5.454178E+05 
03:18:00,4.925103E+00,1.795181E+01,1.799520E+05,2.643703E+05,3.116854E+00,1.410469E+01,1.114035E+05,2.088018E+05,6.307165E+00,1.163304E+01,2.248232E+05,1.759279E+05,1.217133E+01,3.328703E+01,4.194255E+05,5.453585E+05 
03:19:00,4.925104E+00,1.795181E+01,1.799520E+05,2.643440E+05,3.116862E+00,1.410469E+01,1.114035E+05,2.087858E+05,6.307342E+00,1.163315E+01,2.248238E+05,1.758971E+05,1.217177E+01,3.328693E+01,4.194290E+05,5.452992E+05 
03:20:00,4.925106E+00,1.795181E+01,1.799520E+05,2.643177E+05,3.116870E+00,1.410469E+01,1.114036E+05,2.087697E+05,6.307519E+00,1.163326E+01,2.248244E+05,1.758663E+05,1.217220E+01,3.328682E+01,4.194325E+05,5.452400E+05 
03:21:00,4.925107E+00,1.795181E+01,1.799520E+05,2.642913E+05,3.116878E+00,1.410469E+01,1.114037E+05,2.087536E+05,6.307695E+00,1.163336E+01,2.248250E+05,1.758355E+05,1.217264E+01,3.328672E+01,4.194360E+05,5.451807E+05 
03:22:00,4.925109E+00,1.795181E+01,1.799520E+05,2.642650E+05,3.116886E+00,1.410469E+01,1.114038E+05,2.087375E+05,6.307870E+00,1.163346E+01,2.248256E+05,1.758047E+05,1.217307E+01,3.328662E+01,4.194395E+05,5.451214E+05 
03:23:00,4.925110E+00,1.795181E+01,1.799520E+05,2.642387E+05,3.116894E+00,1.410469E+01,1.114039E+05,2.087214E+05,6.308044E+00,1.163356E+01,2.248262E+05,1.757739E+05,1.217351E+01,3.328651E+01,4.194429E+05,5.450622E+05 
03:24:00,4.925111E+00,1.795181E+01,1.799519E+05,2.642124E+05,3.116902E+00,1.410469E+01,1.114040E+05,2.087053E+05,6.308217E+00,1.163366E+01,2.248268E+05,1.757430E+05,1.217394E+01,3.328641E+01,4.194464E+05,5.450029E+05 
03:25:00,4.925113E+00,1.795181E+01,1.799519E+05,2.641861E+05,3.116910E+00,1.410469E+01,1.114040E+05,2.086893E+05,6.308390E+00,1.163377E+01,2.248273E+05,1.757122E+05,1.217437E+01,3.328631E+01,4.194499E+05,5.449437E+05 
03:26:00,4.925114E+00,1.795181E+01,1.799519E+05,2.641598E+05,3.116918E+00,1.410469E+01,1.114041E+05,2.086732E+05,6.308561E+00,1.163387E+01,2.248279E+05,1.756813E+05,1.217480E+01,3.328621E+01,4.194533E+05,5.448844E+05 
03:27:00,4.925115E+00,1.795181E+01,1.799519E+05,2.641334E+05,3.116926E+00,1.410469E+01,1.114042E+05,2.086571E+05,6.308731E+00,1.163397E+01,2.248285E+05,1.756505E+05,1.217523E+01,3.328611E+01,4.194567E+05,5.448252E+05 
03:28:00,4.925117E+00,1.795181E+01,1.799519E+05,2.641071E+05,3.116933E+00,1.410469E+01,1.114043E+05,2.086410E+05,6.308899E+00,1.163406E+01,2.248291E+05,1.756196E+05,1.217566E+01,3.328601E+01,4.194602E+05,5.447660E+05 
03:29:00,4.925118E+00,1.795181E+01,1.799519E+05,2.640808E+05,3.116941E+00,1.410469E+01,1.114044E+05,2.086249E+05,6.309067E+00,1.163416E+01,2.248296E+05,1.755886E+05,1.217609E+01,3.328591E+01,4.194636E+05,5.447068E+05 
03:30:00,4.925120E+00,1.795181E+01,1.799519E+05,2.640545E+05,3.116949E+00,1.410469E+01,1.114044E+05,2.086088E+05,6.309234E+00,1.163426E+01,2.248302E+05,1.755577E+05,1.217651E+01,3.328581E+01,4.194670E+05,5.446476E+05 
03:31:00,4.925121E+00,1.795181E+01,1.799519E+05,2.640282E+05,3.116957E+00,1.410469E+01,1.114045E+05,2.085928E+05,6.309399E+00,1.163435E+01,2.248308E+05,1.755268E+05,1.217694E+01,3.328571E+01,4.194704E+05,5.445884E+05 
03:32:00,4.925122E+00,1.795181E+01,1.799519E+05,2.640019E+05,3.116965E+00,1.410469E+01,1.114046E+05,2.085767E+05,6.309563E+00,1.163445E+01,2.248313E+05,1.754959E+05,1.217736E+01,3.328561E+01,4.194738E+05,5.445292E+05 
03:33:00,4.925124E+00,1.795181E+01,1.799519E+05,2.639755E+05,3.116972E+00,1.410469E+01,1.114047E+05,2.085606E+05,6.309726E+00,1.163454E+01,2.248319E+05,1.754649E+05,1.217779E+01,3.328551E+01,4.194772E+05,5.444700E+05 
03:34:00,4.925125E+00,1.795181E+01,1.799519E+05,2.639492E+05,3.116980E+00,1.410469E+01,1.114048E+05,2.085445E+05,6.309887E+00,1.163464E+01,2.248324E+05,1.754339E+05,1.217821E+01,3.328541E+01,4.194806E+05,5.444108E+05 
03:35:00,4.925126E+00,1.795181E+01,1.799519E+05,2.639229E+05,3.116988E+00,1.410469E+01,1.114048E+05,2.085284E+05,6.310046E+00,1.163473E+01,2.248330E+05,1.754030E+05,1.217863E+01,3.328531E+01,4.194840E+05,5.443516E+05 
03:36:00,4.925128E+00,1.795181E+01,1.799519E+05,2.638966E+05,3.116995E+00,1.410469E+01,1.114049E+05,2.085124E+05,6.310204E+00,1.163482E+01,2.248335E+05,1.753720E+05,1.217905E+01,3.328522E+01,4.194873E+05,5.442924E+05 
03:37:00,4.925129E+00,1.795181E+01,1.799519E+05,2.638703E+05,3.117003E+00,1.410469E+01,1.114050E+05,2.084963E+05,6.310360E+00,1.163491E+01,2.248340E+05,1.753410E+05,1.217947E+01,3.328512E+01,4.194907E+05,5.442333E+05 
03:38:00,4.925130E+00,1.795181E+01,1.799519E+05,2.638440E+05,3.117011E+00,1.410469E+01,1.114051E+05,2.084802E+05,6.310514E+00,1.163501E+01,2.248346E+05,1.753099E+05,1.217989E+01,3.328502E+01,4.194940E+05,5.441741E+05 
03:39:00,4.925132E+00,1.795181E+01,1.799519E+05,2.638177E+05,3.117018E+00,1.410469E+01,1.114052E+05,2.084641E+05,6.310665E+00,1.163510E+01,2.248351E+05,1.752789E+05,1.218030E+01,3.328493E+01,4.194974E+05,5.441149E+05 
03:40:00,4.925133E+00,1.795181E+01,1.799519E+05,2.637913E+05,3.117026E+00,1.410469E+01,1.114052E+05,2.084480E+05,6.310812E+00,1.163519E+01,2.248356E+05,1.752479E+05,1.218072E+01,3.328483E+01,4.195007E+05,5.440558E+05 
