Time,CAV_1:Des Heat Mass Flow [kg/s],CAV_1:Des Cool Mass Flow [kg/s],CAV_1:Des Heat Cap [W],CAV_1:Des Sens Cool Cap [W],CAV_2:Des Heat Mass Flow [kg/s],CAV_2:Des Cool Mass Flow [kg/s],CAV_2:Des Heat Cap [W],CAV_2:Des Sens Cool Cap [W],VAV_1:Des Heat Mass Flow [kg/s],VAV_1:Des Cool Mass Flow [kg/s],VAV_1:Des Heat Cap [W],VAV_1:Des Sens Cool Cap [W],VAV_2:Des Heat Mass Flow [kg/s],VAV_2:Des Cool Mass Flow [kg/s],VAV_2:Des Heat Cap [W],VAV_2:Des Sens Cool Cap [W] 
03:41:00,4.925134E+00,1.795181E+01,1.799519E+05,2.637650E+05,3.117034E+00,1.410469E+01,1.114053E+05,2.084319E+05,6.310956E+00,1.163527E+01,2.248361E+05,1.752168E+05,1.218113E+01,3.328474E+01,4.195040E+05,5.439966E+05 
03:42:00,4.925136E+00,1.795181E+01,1.799519E+05,2.637387E+05,3.117041E+00,1.410469E+01,1.114054E+05,2.084159E+05,6.311099E+00,1.163536E+01,2.248366E+05,1.751857E+05,1.218155E+01,3.328464E+01,4.195073E+05,5.439375E+05 
03:43:00,4.925137E+00,1.795181E+01,1.799518E+05,2.637124E+05,3.117049E+00,1.410469E+01,1.114055E+05,2.083998E+05,6.311243E+00,1.163545E+01,2.248370E+05,1.751546E+05,1.218196E+01,3.328455E+01,4.195106E+05,5.438784E+05 
03:44:00,4.925138E+00,1.795181E+01,1.799518E+05,2.636861E+05,3.117056E+00,1.410469E+01,1.114055E+05,2.083837E+05,6.311389E+00,1.163554E+01,2.248375E+05,1.751236E+05,1.218237E+01,3.328445E+01,4.195139E+05,5.438193E+05 
03:45:00,4.925140E+00,1.795181E+01,1.799518E+05,2.636598E+05,3.117064E+00,1.410469E+01,1.114056E+05,2.083676E+05,6.311540E+00,1.163562E+01,2.248381E+05,1.750924E+05,1.218279E+01,3.328436E+01,4.195172E+05,5.437601E+05 
03:46:00,4.925141E+00,1.795181E+01,1.799518E+05,2.636334E+05,3.117071E+00,1.410469E+01,1.114057E+05,2.083515E+05,6.311692E+00,1.163571E+01,2.248386E+05,1.750613E+05,1.218320E+01,3.328427E+01,4.195205E+05,5.437010E+05 
03:47:00,4.925142E+00,1.795181E+01,1.799518E+05,2.636071E+05,3.117079E+00,1.410469E+01,1.114058E+05,2.083354E+05,6.311846E+00,1.163579E+01,2.248391E+05,1.750302E+05,1.218360E+01,3.328417E+01,4.195238E+05,5.436419E+05 
03:48:00,4.925144E+00,1.795181E+01,1.799518E+05,2.635808E+05,3.117086E+00,1.410469E+01,1.114059E+05,2.083194E+05,6.312001E+00,1.163587E+01,2.248396E+05,1.749990E+05,1.218401E+01,3.328408E+01,4.195270E+05,5.435828E+05 
03:49:00,4.925145E+00,1.795181E+01,1.799518E+05,2.635545E+05,3.117094E+00,1.410469E+01,1.114059E+05,2.083033E+05,6.312158E+00,1.163596E+01,2.248402E+05,1.749679E+05,1.218442E+01,3.328399E+01,4.195303E+05,5.435237E+05 
03:50:00,4.925146E+00,1.795181E+01,1.799518E+05,2.635282E+05,3.117101E+00,1.410469E+01,1.114060E+05,2.082872E+05,6.312316E+00,1.163604E+01,2.248407E+05,1.749367E+05,1.218483E+01,3.328390E+01,4.195336E+05,5.434646E+05 
03:51:00,4.925148E+00,1.795181E+01,1.799518E+05,2.635019E+05,3.117109E+00,1.410469E+01,1.114061E+05,2.082711E+05,6.312475E+00,1.163612E+01,2.248412E+05,1.749055E+05,1.218523E+01,3.328381E+01,4.195368E+05,5.434056E+05 
03:52:00,4.925149E+00,1.795181E+01,1.799518E+05,2.634756E+05,3.117116E+00,1.410469E+01,1.114062E+05,2.082550E+05,6.312635E+00,1.163620E+01,2.248418E+05,1.748743E+05,1.218564E+01,3.328372E+01,4.195400E+05,5.433465E+05 
03:53:00,4.925150E+00,1.795181E+01,1.799518E+05,2.634492E+05,3.117124E+00,1.410469E+01,1.114062E+05,2.082390E+05,6.312796E+00,1.163628E+01,2.248423E+05,1.748431E+05,1.218604E+01,3.328363E+01,4.195433E+05,5.432874E+05 
03:54:00,4.925151E+00,1.795181E+01,1.799518E+05,2.634229E+05,3.117131E+00,1.410469E+01,1.114063E+05,2.082229E+05,6.312957E+00,1.163636E+01,2.248429E+05,1.748119E+05,1.218644E+01,3.328354E+01,4.195465E+05,5.432283E+05 
03:55:00,4.925153E+00,1.795181E+01,1.799518E+05,2.633966E+05,3.117138E+00,1.410469E+01,1.114064E+05,2.082068E+05,6.313119E+00,1.163644E+01,2.248434E+05,1.747806E+05,1.218684E+01,3.328345E+01,4.195497E+05,5.431693E+05 
03:56:00,4.925154E+00,1.795181E+01,1.799518E+05,2.633703E+05,3.117146E+00,1.410469E+01,1.114065E+05,2.081907E+05,6.313282E+00,1.163652E+01,2.248440E+05,1.747494E+05,1.218724E+01,3.328336E+01,4.195529E+05,5.431102E+05 
03:57:00,4.925155E+00,1.795181E+01,1.799518E+05,2.633440E+05,3.117153E+00,1.410469E+01,1.114065E+05,2.081746E+05,6.313446E+00,1.163659E+01,2.248445E+05,1.747181E+05,1.218764E+01,3.328327E+01,4.195561E+05,5.430512E+05 
03:58:00,4.925157E+00,1.795181E+01,1.799518E+05,2.633177E+05,3.117160E+00,1.410469E+01,1.114066E+05,2.081585E+05,6.313610E+00,1.163667E+01,2.248451E+05,1.746869E+05,1.218804E+01,3.328318E+01,4.195593E+05,5.429922E+05 
03:59:00,4.925158E+00,1.795181E+01,1.799518E+05,2.632913E+05,3.117168E+00,1.410469E+01,1.114067E+05,2.081425E+05,6.313774E+00,1.163675E+01,2.248456E+05,1.746556E+05,1.218844E+01,3.328309E+01,4.195624E+05,5.429331E+05 
04:00:00,4.925159E+00,1.795181E+01,1.799518E+05,2.632650E+05,3.117175E+00,1.410469E+01,1.114068E+05,2.081264E+05,6.313939E+00,1.163682E+01,2.248462E+05,1.746243E+05,1.218883E+01,3.328301E+01,4.195656E+05,5.428741E+05 
04:01:00,4.924852E+00,1.795181E+01,1.799529E+05,2.632475E+05,3.115477E+00,1.410469E+01,1.113893E+05,2.081157E+05,6.313809E+00,1.179326E+01,2.248458E+05,1.772946E+05,1.218849E+01,3.339000E+01,4.195630E+05,5.447433E+05 
04:02:00,4.924524E+00,1.795181E+01,1.799542E+05,2.632298E+05,3.113662E+00,1.410469E+01,1.113705E+05,2.081049E+05,6.313663E+00,1.195906E+01,2.248453E+05,1.801340E+05,1.218809E+01,3.350382E+01,4.195601E+05,5.467389E+05 
04:03:00,4.924189E+00,1.795181E+01,1.799554E+05,2.632121E+05,3.111811E+00,1.410469E+01,1.113514E+05,2.080941E+05,6.313511E+00,1.212628E+01,2.248448E+05,1.830056E+05,1.218769E+01,3.361860E+01,4.195570E+05,5.487568E+05 
04:04:00,4.923849E+00,1.795181E+01,1.799567E+05,2.631943E+05,3.109930E+00,1.410469E+01,1.113319E+05,2.080833E+05,6.313355E+00,1.229508E+01,2.248443E+05,1.859124E+05,1.218727E+01,3.373454E+01,4.195539E+05,5.508003E+05 
04:05:00,4.923813E+00,1.795181E+01,1.799569E+05,2.631766E+05,3.109728E+00,1.410469E+01,1.113298E+05,2.080726E+05,6.313491E+00,1.230895E+01,2.248448E+05,1.861489E+05,1.218759E+01,3.374445E+01,4.195564E+05,5.509588E+05 
04:06:00,4.923793E+00,1.795181E+01,1.799569E+05,2.631590E+05,3.109618E+00,1.410469E+01,1.113287E+05,2.080618E+05,6.313640E+00,1.231487E+01,2.248453E+05,1.862471E+05,1.218794E+01,3.374860E+01,4.195592E+05,5.510145E+05 
04:07:00,4.923775E+00,1.795181E+01,1.799570E+05,2.631414E+05,3.109520E+00,1.410469E+01,1.113276E+05,2.080511E+05,6.313792E+00,1.232079E+01,2.248458E+05,1.863442E+05,1.218829E+01,3.375282E+01,4.195621E+05,5.510710E+05 
04:08:00,4.923759E+00,1.795181E+01,1.799571E+05,2.631239E+05,3.109430E+00,1.410469E+01,1.113267E+05,2.080403E+05,6.313945E+00,1.232631E+01,2.248464E+05,1.864334E+05,1.218865E+01,3.375680E+01,4.195649E+05,5.511225E+05 
04:09:00,4.923744E+00,1.795181E+01,1.799571E+05,2.631063E+05,3.109347E+00,1.410469E+01,1.113258E+05,2.080296E+05,6.314100E+00,1.233154E+01,2.248469E+05,1.865163E+05,1.218900E+01,3.376060E+01,4.195678E+05,5.511701E+05 
04:10:00,4.923729E+00,1.795181E+01,1.799572E+05,2.630887E+05,3.109269E+00,1.410469E+01,1.113250E+05,2.080189E+05,6.314255E+00,1.233645E+01,2.248474E+05,1.865928E+05,1.218936E+01,3.376419E+01,4.195707E+05,5.512136E+05 
04:11:00,4.923716E+00,1.795181E+01,1.799572E+05,2.630711E+05,3.109194E+00,1.410469E+01,1.113243E+05,2.080081E+05,6.314412E+00,1.234106E+01,2.248479E+05,1.866630E+05,1.218972E+01,3.376759E+01,4.195735E+05,5.512530E+05 
04:12:00,4.923702E+00,1.795181E+01,1.799573E+05,2.630536E+05,3.109121E+00,1.410469E+01,1.113235E+05,2.079974E+05,6.314568E+00,1.234554E+01,2.248485E+05,1.867301E+05,1.219008E+01,3.377089E+01,4.195764E+05,5.512903E+05 
04:13:00,4.923690E+00,1.795181E+01,1.799573E+05,2.630360E+05,3.109051E+00,1.410469E+01,1.113228E+05,2.079867E+05,6.314724E+00,1.234995E+01,2.248490E+05,1.867953E+05,1.219043E+01,3.377414E+01,4.195792E+05,5.513260E+05 
04:14:00,4.923677E+00,1.795181E+01,1.799574E+05,2.630184E+05,3.108984E+00,1.410469E+01,1.113221E+05,2.079759E+05,6.314879E+00,1.235423E+01,2.248495E+05,1.868574E+05,1.219078E+01,3.377729E+01,4.195820E+05,5.513592E+05 
04:15:00,4.923666E+00,1.795181E+01,1.799574E+05,2.630009E+05,3.108919E+00,1.410469E+01,1.113214E+05,2.079652E+05,6.315035E+00,1.235835E+01,2.248501E+05,1.869161E+05,1.219113E+01,3.378032E+01,4.195849E+05,5.513889E+05 
04:16:00,4.923654E+00,1.795181E+01,1.799575E+05,2.629833E+05,3.108857E+00,1.410469E+01,1.113208E+05,2.079545E+05,6.315191E+00,1.236232E+01,2.248506E+05,1.869717E+05,1.219148E+01,3.378326E+01,4.195877E+05,5.514154E+05 
04:17:00,4.923643E+00,1.795181E+01,1.799575E+05,2.629657E+05,3.108797E+00,1.410469E+01,1.113201E+05,2.079437E+05,6.315350E+00,1.236615E+01,2.248511E+05,1.870242E+05,1.219184E+01,3.378609E+01,4.195905E+05,5.514387E+05 
04:18:00,4.923633E+00,1.795181E+01,1.799576E+05,2.629482E+05,3.108738E+00,1.410469E+01,1.113195E+05,2.079330E+05,6.315509E+00,1.236990E+01,2.248517E+05,1.870749E+05,1.219219E+01,3.378886E+01,4.195933E+05,5.514599E+05 
04:19:00,4.923623E+00,1.795181E+01,1.799576E+05,2.629306E+05,3.108681E+00,1.410469E+01,1.113189E+05,2.079223E+05,6.315669E+00,1.237362E+01,2.248522E+05,1.871244E+05,1.219255E+01,3.379159E+01,4.195962E+05,5.514800E+05 
04:20:00,4.923613E+00,1.795181E+01,1.799576E+05,2.629131E+05,3.108627E+00,1.410469E+01,1.113184E+05,2.079115E+05,6.315830E+00,1.237725E+01,2.248528E+05,1.871721E+05,1.219290E+01,3.379426E+01,4.195990E+05,5.514987E+05 
04:21:00,4.923603E+00,1.795181E+01,1.799577E+05,2.628955E+05,3.108573E+00,1.410469E+01,1.113178E+05,2.079008E+05,6.315991E+00,1.238078E+01,2.248533E+05,1.872177E+05,1.219326E+01,3.379686E+01,4.196019E+05,5.515159E+05 
04:22:00,4.923593E+00,1.795181E+01,1.799577E+05,2.628779E+05,3.108521E+00,1.410469E+01,1.113173E+05,2.078901E+05,6.316152E+00,1.238422E+01,2.248539E+05,1.872612E+05,1.219361E+01,3.379939E+01,4.196047E+05,5.515316E+05 
04:23:00,4.923584E+00,1.795181E+01,1.799577E+05,2.628604E+05,3.108472E+00,1.410469E+01,1.113168E+05,2.078794E+05,6.316314E+00,1.238756E+01,2.248544E+05,1.873027E+05,1.219397E+01,3.380185E+01,4.196075E+05,5.515458E+05 
04:24:00,4.923576E+00,1.795181E+01,1.799578E+05,2.628428E+05,3.108423E+00,1.410469E+01,1.113163E+05,2.078686E+05,6.316476E+00,1.239085E+01,2.248550E+05,1.873431E+05,1.219432E+01,3.380426E+01,4.196104E+05,5.515590E+05 
04:25:00,4.923567E+00,1.795181E+01,1.799578E+05,2.628253E+05,3.108376E+00,1.410469E+01,1.113158E+05,2.078579E+05,6.316639E+00,1.239411E+01,2.248555E+05,1.873827E+05,1.219467E+01,3.380664E+01,4.196132E+05,5.515710E+05 
04:26:00,4.923559E+00,1.795181E+01,1.799578E+05,2.628077E+05,3.108330E+00,1.410469E+01,1.113153E+05,2.078472E+05,6.316801E+00,1.239732E+01,2.248561E+05,1.874211E+05,1.219503E+01,3.380899E+01,4.196160E+05,5.515812E+05 
04:27:00,4.923550E+00,1.795181E+01,1.799579E+05,2.627902E+05,3.108285E+00,1.410469E+01,1.113148E+05,2.078364E+05,6.316964E+00,1.240046E+01,2.248566E+05,1.874580E+05,1.219538E+01,3.381128E+01,4.196188E+05,5.515895E+05 
04:28:00,4.923543E+00,1.795181E+01,1.799579E+05,2.627726E+05,3.108242E+00,1.410469E+01,1.113144E+05,2.078257E+05,6.317128E+00,1.240352E+01,2.248572E+05,1.874935E+05,1.219573E+01,3.381351E+01,4.196216E+05,5.515958E+05 
04:29:00,4.923535E+00,1.795181E+01,1.799579E+05,2.627550E+05,3.108200E+00,1.410469E+01,1.113139E+05,2.078150E+05,6.317291E+00,1.240652E+01,2.248577E+05,1.875275E+05,1.219608E+01,3.381569E+01,4.196244E+05,5.516006E+05 
04:30:00,4.923528E+00,1.795181E+01,1.799580E+05,2.627375E+05,3.108159E+00,1.410469E+01,1.113135E+05,2.078043E+05,6.317455E+00,1.240947E+01,2.248583E+05,1.875606E+05,1.219643E+01,3.381784E+01,4.196272E+05,5.516047E+05 
04:31:00,4.923520E+00,1.795181E+01,1.799580E+05,2.627199E+05,3.108119E+00,1.410469E+01,1.113131E+05,2.077935E+05,6.317619E+00,1.241241E+01,2.248588E+05,1.875933E+05,1.219678E+01,3.381996E+01,4.196301E+05,5.516084E+05 
04:32:00,4.923513E+00,1.795181E+01,1.799580E+05,2.627024E+05,3.108080E+00,1.410469E+01,1.113127E+05,2.077828E+05,6.317783E+00,1.241530E+01,2.248594E+05,1.876250E+05,1.219713E+01,3.382206E+01,4.196329E+05,5.516114E+05 
04:33:00,4.923506E+00,1.795181E+01,1.799580E+05,2.626848E+05,3.108042E+00,1.410469E+01,1.113123E+05,2.077721E+05,6.317948E+00,1.241813E+01,2.248599E+05,1.876556E+05,1.219748E+01,3.382410E+01,4.196356E+05,5.516134E+05 
04:34:00,4.923500E+00,1.795181E+01,1.799581E+05,2.626673E+05,3.108006E+00,1.410469E+01,1.113119E+05,2.077614E+05,6.318112E+00,1.242091E+01,2.248605E+05,1.876850E+05,1.219783E+01,3.382611E+01,4.196384E+05,5.516145E+05 
04:35:00,4.923493E+00,1.795181E+01,1.799581E+05,2.626497E+05,3.107970E+00,1.410469E+01,1.113116E+05,2.077506E+05,6.318277E+00,1.242363E+01,2.248611E+05,1.877134E+05,1.219818E+01,3.382807E+01,4.196412E+05,5.516148E+05 
04:36:00,4.923487E+00,1.795181E+01,1.799581E+05,2.626322E+05,3.107935E+00,1.410469E+01,1.113112E+05,2.077399E+05,6.318442E+00,1.242632E+01,2.248616E+05,1.877411E+05,1.219853E+01,3.383000E+01,4.196440E+05,5.516146E+05 
04:37:00,4.923481E+00,1.795181E+01,1.799581E+05,2.626146E+05,3.107901E+00,1.410469E+01,1.113108E+05,2.077292E+05,6.318607E+00,1.242899E+01,2.248622E+05,1.877684E+05,1.219888E+01,3.383192E+01,4.196468E+05,5.516139E+05 
04:38:00,4.923475E+00,1.795181E+01,1.799582E+05,2.625971E+05,3.107868E+00,1.410469E+01,1.113105E+05,2.077185E+05,6.318773E+00,1.243163E+01,2.248627E+05,1.877950E+05,1.219922E+01,3.383381E+01,4.196495E+05,5.516127E+05 
04:39:00,4.923469E+00,1.795181E+01,1.799582E+05,2.625795E+05,3.107836E+00,1.410469E+01,1.113102E+05,2.077077E+05,6.318938E+00,1.243421E+01,2.248633E+05,1.878206E+05,1.219957E+01,3.383567E+01,4.196523E+05,5.516106E+05 
04:40:00,4.923463E+00,1.795181E+01,1.799582E+05,2.625620E+05,3.107805E+00,1.410469E+01,1.113098E+05,2.076970E+05,6.319103E+00,1.243675E+01,2.248639E+05,1.878453E+05,1.219992E+01,3.383748E+01,4.196551E+05,5.516079E+05 
04:41:00,4.923458E+00,1.795181E+01,1.799582E+05,2.625444E+05,3.107774E+00,1.410469E+01,1.113095E+05,2.076863E+05,6.319269E+00,1.243925E+01,2.248644E+05,1.878692E+05,1.220026E+01,3.383927E+01,4.196578E+05,5.516044E+05 
04:42:00,4.923452E+00,1.795181E+01,1.799582E+05,2.625269E+05,3.107744E+00,1.410469E+01,1.113092E+05,2.076756E+05,6.319435E+00,1.244172E+01,2.248650E+05,1.878926E+05,1.220061E+01,3.384103E+01,4.196606E+05,5.516006E+05 
04:43:00,4.923447E+00,1.795181E+01,1.799583E+05,2.625093E+05,3.107715E+00,1.410469E+01,1.113089E+05,2.076648E+05,6.319601E+00,1.244417E+01,2.248655E+05,1.879156E+05,1.220095E+01,3.384278E+01,4.196633E+05,5.515960E+05 
04:44:00,4.923442E+00,1.795181E+01,1.799583E+05,2.624918E+05,3.107687E+00,1.410469E+01,1.113086E+05,2.076541E+05,6.319767E+00,1.244659E+01,2.248661E+05,1.879379E+05,1.220129E+01,3.384450E+01,4.196661E+05,5.515904E+05 
04:45:00,4.923437E+00,1.795181E+01,1.799583E+05,2.624742E+05,3.107659E+00,1.410469E+01,1.113083E+05,2.076434E+05,6.319933E+00,1.244897E+01,2.248667E+05,1.879595E+05,1.220164E+01,3.384618E+01,4.196688E+05,5.515835E+05 
04:46:00,4.923432E+00,1.795181E+01,1.799583E+05,2.624567E+05,3.107632E+00,1.410469E+01,1.113080E+05,2.076327E+05,6.320099E+00,1.245131E+01,2.248672E+05,1.879805E+05,1.220198E+01,3.384784E+01,4.196715E+05,5.515755E+05 
04:47:00,4.923427E+00,1.795181E+01,1.799583E+05,2.624392E+05,3.107606E+00,1.410469E+01,1.113078E+05,2.076219E+05,6.320265E+00,1.245363E+01,2.248678E+05,1.880008E+05,1.220232E+01,3.384948E+01,4.196743E+05,5.515668E+05 
04:48:00,4.923422E+00,1.795181E+01,1.799584E+05,2.624216E+05,3.107580E+00,1.410469E+01,1.113075E+05,2.076112E+05,6.320431E+00,1.245593E+01,2.248684E+05,1.880210E+05,1.220266E+01,3.385109E+01,4.196770E+05,5.515577E+05 
04:49:00,4.923418E+00,1.795181E+01,1.799584E+05,2.624041E+05,3.107555E+00,1.410469E+01,1.113072E+05,2.076005E+05,6.320597E+00,1.245825E+01,2.248689E+05,1.880412E+05,1.220300E+01,3.385269E+01,4.196797E+05,5.515484E+05 
04:50:00,4.923413E+00,1.795181E+01,1.799584E+05,2.623865E+05,3.107530E+00,1.410469E+01,1.113070E+05,2.075898E+05,6.320764E+00,1.246058E+01,2.248695E+05,1.880618E+05,1.220334E+01,3.385426E+01,4.196824E+05,5.515386E+05 
04:51:00,4.923409E+00,1.795181E+01,1.799584E+05,2.623690E+05,3.107506E+00,1.410469E+01,1.113067E+05,2.075790E+05,6.320930E+00,1.246296E+01,2.248700E+05,1.880831E+05,1.220368E+01,3.385582E+01,4.196851E+05,5.515283E+05 
04:52:00,4.923405E+00,1.795181E+01,1.799584E+05,2.623514E+05,3.107483E+00,1.410469E+01,1.113065E+05,2.075683E+05,6.321096E+00,1.246540E+01,2.248706E+05,1.881055E+05,1.220402E+01,3.385734E+01,4.196878E+05,5.515176E+05 
04:53:00,4.923400E+00,1.795181E+01,1.799584E+05,2.623339E+05,3.107460E+00,1.410469E+01,1.113062E+05,2.075576E+05,6.321262E+00,1.246794E+01,2.248712E+05,1.881294E+05,1.220436E+01,3.385885E+01,4.196905E+05,5.515064E+05 
04:54:00,4.923396E+00,1.795181E+01,1.799584E+05,2.623163E+05,3.107438E+00,1.410469E+01,1.113060E+05,2.075469E+05,6.321429E+00,1.247060E+01,2.248717E+05,1.881555E+05,1.220470E+01,3.386033E+01,4.196932E+05,5.514949E+05 
04:55:00,4.923392E+00,1.795181E+01,1.799585E+05,2.622988E+05,3.107416E+00,1.410469E+01,1.113058E+05,2.075361E+05,6.321595E+00,1.247341E+01,2.248723E+05,1.881841E+05,1.220503E+01,3.386181E+01,4.196959E+05,5.514832E+05 
04:56:00,4.923389E+00,1.795181E+01,1.799585E+05,2.622812E+05,3.107394E+00,1.410469E+01,1.113056E+05,2.075254E+05,6.321761E+00,1.247638E+01,2.248729E+05,1.882155E+05,1.220537E+01,3.386327E+01,4.196986E+05,5.514712E+05 
04:57:00,4.923385E+00,1.795181E+01,1.799585E+05,2.622637E+05,3.107373E+00,1.410469E+01,1.113053E+05,2.075147E+05,6.321927E+00,1.247956E+01,2.248734E+05,1.882504E+05,1.220571E+01,3.386473E+01,4.197013E+05,5.514591E+05 
04:58:00,4.923381E+00,1.795181E+01,1.799585E+05,2.622461E+05,3.107353E+00,1.410469E+01,1.113051E+05,2.075040E+05,6.322094E+00,1.248292E+01,2.248740E+05,1.882886E+05,1.220604E+01,3.386617E+01,4.197039E+05,5.514468E+05 
04:59:00,4.923377E+00,1.795181E+01,1.799585E+05,2.622286E+05,3.107333E+00,1.410469E+01,1.113049E+05,2.074933E+05,6.322260E+00,1.248647E+01,2.248745E+05,1.883299E+05,1.220637E+01,3.386760E+01,4.197066E+05,5.514341E+05 
05:00:00,4.923374E+00,1.795181E+01,1.799585E+05,2.622110E+05,3.107314E+00,1.410469E+01,1.113047E+05,2.074825E+05,6.322426E+00,1.249021E+01,2.248751E+05,1.883743E+05,1.220671E+01,3.386901E+01,4.197092E+05,5.514211E+05 
05:01:00,4.923370E+00,1.795181E+01,1.799585E+05,2.622286E+05,3.107295E+00,1.410469E+01,1.113045E+05,2.074932E+05,6.322592E+00,4.559527E+01,2.248757E+05,7.697346E+05,1.220704E+01,6.592422E+01,4.197119E+05,1.139674E+06 
05:02:00,4.923367E+00,1.795181E+01,1.799586E+05,2.622461E+05,3.107276E+00,1.410469E+01,1.113043E+05,2.075040E+05,6.322758E+00,5.341897E+01,2.248762E+05,8.823585E+05,1.220737E+01,7.558555E+01,4.197146E+05,1.279254E+06 
05:03:00,4.923364E+00,1.795181E+01,1.799586E+05,2.622637E+05,3.107257E+00,1.410469E+01,1.113041E+05,2.075147E+05,6.322924E+00,5.794244E+01,2.248768E+05,9.284725E+05,1.220771E+01,8.120653E+01,4.197172E+05,1.332128E+06 
05:04:00,4.923360E+00,1.795181E+01,1.799586E+05,2.622812E+05,3.107240E+00,1.410469E+01,1.113040E+05,2.075254E+05,6.323090E+00,6.239209E+01,2.248773E+05,9.674652E+05,1.220804E+01,8.670147E+01,4.197198E+05,1.374544E+06 
05:05:00,4.923357E+00,1.795181E+01,1.799586E+05,2.622987E+05,3.107222E+00,1.410469E+01,1.113038E+05,2.075361E+05,6.323255E+00,3.026778E+01,2.248779E+05,4.472081E+05,1.220837E+01,5.158160E+01,4.197225E+05,7.752945E+05 
05:06:00,4.923354E+00,1.795181E+01,1.799586E+05,2.623163E+05,3.107205E+00,1.410469E+01,1.113036E+05,2.075469E+05,6.323421E+00,2.692745E+01,2.248785E+05,3.956104E+05,1.220870E+01,4.789478E+01,4.197251E+05,7.151928E+05 
05:07:00,4.923351E+00,1.795181E+01,1.799586E+05,2.623338E+05,3.107188E+00,1.410469E+01,1.113034E+05,2.075576E+05,6.323587E+00,2.681535E+01,2.248790E+05,3.939176E+05,1.220902E+01,4.774433E+01,4.197277E+05,7.128134E+05 
05:08:00,4.923348E+00,1.795181E+01,1.799586E+05,2.623514E+05,3.107172E+00,1.410469E+01,1.113033E+05,2.075683E+05,6.323752E+00,2.676847E+01,2.248796E+05,3.932327E+05,1.220935E+01,4.766399E+01,4.197303E+05,7.115909E+05 
05:09:00,4.923345E+00,1.795181E+01,1.799586E+05,2.623689E+05,3.107156E+00,1.410469E+01,1.113031E+05,2.075790E+05,6.323918E+00,2.670838E+01,2.248801E+05,3.923491E+05,1.220968E+01,4.756090E+01,4.197329E+05,7.100036E+05 
05:10:00,4.923342E+00,1.795181E+01,1.799587E+05,2.623864E+05,3.107140E+00,1.410469E+01,1.113029E+05,2.075897E+05,6.324083E+00,2.663415E+01,2.248807E+05,3.912524E+05,1.221001E+01,4.743299E+01,4.197355E+05,7.080180E+05 
05:11:00,4.923340E+00,1.795181E+01,1.799587E+05,2.624040E+05,3.107125E+00,1.410469E+01,1.113028E+05,2.076005E+05,6.324248E+00,2.654709E+01,2.248813E+05,3.899623E+05,1.221033E+01,4.728813E+01,4.197381E+05,7.057626E+05 
05:12:00,4.923337E+00,1.795181E+01,1.799587E+05,2.624215E+05,3.107110E+00,1.410469E+01,1.113026E+05,2.076112E+05,6.324413E+00,2.645862E+01,2.248818E+05,3.886511E+05,1.221066E+01,4.714322E+01,4.197407E+05,7.035070E+05 
05:13:00,4.923334E+00,1.795181E+01,1.799587E+05,2.624391E+05,3.107095E+00,1.410469E+01,1.113025E+05,2.076219E+05,6.324578E+00,2.637189E+01,2.248824E+05,3.873659E+05,1.221098E+01,4.700221E+01,4.197433E+05,7.013138E+05 
05:14:00,4.923331E+00,1.795181E+01,1.799587E+05,2.624566E+05,3.107080E+00,1.410469E+01,1.113023E+05,2.076326E+05,6.324743E+00,2.629028E+01,2.248829E+05,3.861580E+05,1.221131E+01,4.686845E+01,4.197459E+05,6.992362E+05 
05:15:00,4.923329E+00,1.795181E+01,1.799587E+05,2.624741E+05,3.107066E+00,1.410469E+01,1.113022E+05,2.076433E+05,6.324908E+00,2.621460E+01,2.248835E+05,3.850393E+05,1.221163E+01,4.674286E+01,4.197485E+05,6.972887E+05 
05:16:00,4.923326E+00,1.795181E+01,1.799587E+05,2.624917E+05,3.107052E+00,1.410469E+01,1.113020E+05,2.076541E+05,6.325073E+00,2.614430E+01,2.248840E+05,3.840019E+05,1.221196E+01,4.662359E+01,4.197510E+05,6.954412E+05 
05:17:00,4.923324E+00,1.795181E+01,1.799587E+05,2.625092E+05,3.107038E+00,1.410469E+01,1.113019E+05,2.076648E+05,6.325237E+00,2.607948E+01,2.248846E+05,3.830468E+05,1.221228E+01,4.651106E+01,4.197536E+05,6.937005E+05 
05:18:00,4.923321E+00,1.795181E+01,1.799587E+05,2.625267E+05,3.107025E+00,1.410469E+01,1.113017E+05,2.076755E+05,6.325401E+00,2.601665E+01,2.248852E+05,3.821218E+05,1.221260E+01,4.640197E+01,4.197562E+05,6.920145E+05 
05:19:00,4.923319E+00,1.795181E+01,1.799587E+05,2.625443E+05,3.107012E+00,1.410469E+01,1.113016E+05,2.076862E+05,6.325565E+00,2.595475E+01,2.248857E+05,3.812109E+05,1.221292E+01,4.629524E+01,4.197587E+05,6.903661E+05 
05:20:00,4.923317E+00,1.795181E+01,1.799588E+05,2.625618E+05,3.106999E+00,1.410469E+01,1.113015E+05,2.076969E+05,6.325729E+00,2.589548E+01,2.248863E+05,3.803397E+05,1.221324E+01,4.619251E+01,4.197613E+05,6.887817E+05 
05:21:00,4.923314E+00,1.795181E+01,1.799588E+05,2.625794E+05,3.106986E+00,1.410469E+01,1.113013E+05,2.077077E+05,6.325893E+00,2.583910E+01,2.248868E+05,3.795119E+05,1.221356E+01,4.609327E+01,4.197638E+05,6.872521E+05 
05:22:00,4.923312E+00,1.795181E+01,1.799588E+05,2.625969E+05,3.106974E+00,1.410469E+01,1.113012E+05,2.077184E+05,6.326056E+00,2.578566E+01,2.248874E+05,3.787283E+05,1.221388E+01,4.599799E+01,4.197663E+05,6.857855E+05 
05:23:00,4.923310E+00,1.795181E+01,1.799588E+05,2.626144E+05,3.106962E+00,1.410469E+01,1.113011E+05,2.077291E+05,6.326219E+00,2.573515E+01,2.248879E+05,3.779889E+05,1.221420E+01,4.590683E+01,4.197689E+05,6.843841E+05 
05:24:00,4.923308E+00,1.795181E+01,1.799588E+05,2.626320E+05,3.106950E+00,1.410469E+01,1.113009E+05,2.077398E+05,6.326382E+00,2.568581E+01,2.248885E+05,3.772673E+05,1.221451E+01,4.581796E+01,4.197714E+05,6.830192E+05 
05:25:00,4.923306E+00,1.795181E+01,1.799588E+05,2.626495E+05,3.106938E+00,1.410469E+01,1.113008E+05,2.077505E+05,6.326545E+00,2.563711E+01,2.248890E+05,3.765553E+05,1.221483E+01,4.573084E+01,4.197739E+05,6.816822E+05 
05:26:00,4.923304E+00,1.795181E+01,1.799588E+05,2.626670E+05,3.106927E+00,1.410469E+01,1.113007E+05,2.077613E+05,6.326707E+00,2.559078E+01,2.248896E+05,3.758790E+05,1.221515E+01,4.564605E+01,4.197764E+05,6.803818E+05 
05:27:00,4.923302E+00,1.795181E+01,1.799588E+05,2.626846E+05,3.106915E+00,1.410469E+01,1.113006E+05,2.077720E+05,6.326870E+00,2.554646E+01,2.248901E+05,3.752328E+05,1.221546E+01,4.556412E+01,4.197789E+05,6.791265E+05 
05:28:00,4.923300E+00,1.795181E+01,1.799588E+05,2.627021E+05,3.106904E+00,1.410469E+01,1.113005E+05,2.077827E+05,6.327031E+00,2.550396E+01,2.248907E+05,3.746143E+05,1.221578E+01,4.548514E+01,4.197814E+05,6.779180E+05 
05:29:00,4.923298E+00,1.795181E+01,1.799588E+05,2.627196E+05,3.106893E+00,1.410469E+01,1.113004E+05,2.077934E+05,6.327193E+00,2.546327E+01,2.248912E+05,3.740230E+05,1.221609E+01,4.540901E+01,4.197839E+05,6.767545E+05 
05:30:00,4.923296E+00,1.795181E+01,1.799588E+05,2.627372E+05,3.106883E+00,1.410469E+01,1.113002E+05,2.078041E+05,6.327354E+00,2.542246E+01,2.248917E+05,3.734297E+05,1.221640E+01,4.533423E+01,4.197864E+05,6.756130E+05 
05:31:00,4.923294E+00,1.795181E+01,1.799588E+05,2.627547E+05,3.106872E+00,1.410469E+01,1.113001E+05,2.078149E+05,6.327515E+00,2.538183E+01,2.248923E+05,3.728392E+05,1.221672E+01,4.526007E+01,4.197889E+05,6.744810E+05 
05:32:00,4.923292E+00,1.795181E+01,1.799588E+05,2.627723E+05,3.106862E+00,1.410469E+01,1.113000E+05,2.078256E+05,6.327676E+00,2.534233E+01,2.248928E+05,3.722658E+05,1.221703E+01,4.518766E+01,4.197914E+05,6.733770E+05 
05:33:00,4.923290E+00,1.795181E+01,1.799589E+05,2.627898E+05,3.106851E+00,1.410469E+01,1.112999E+05,2.078363E+05,6.327836E+00,2.530420E+01,2.248934E+05,3.717131E+05,1.221734E+01,4.511745E+01,4.197939E+05,6.723077E+05 
05:34:00,4.923288E+00,1.795181E+01,1.799589E+05,2.628073E+05,3.106841E+00,1.410469E+01,1.112998E+05,2.078470E+05,6.327995E+00,2.526742E+01,2.248939E+05,3.711807E+05,1.221765E+01,4.504941E+01,4.197963E+05,6.712727E+05 
05:35:00,4.923286E+00,1.795181E+01,1.799589E+05,2.628249E+05,3.106832E+00,1.410469E+01,1.112997E+05,2.078577E+05,6.328155E+00,2.523199E+01,2.248944E+05,3.706686E+05,1.221796E+01,4.498349E+01,4.197988E+05,6.702715E+05 
05:36:00,4.923285E+00,1.795181E+01,1.799589E+05,2.628424E+05,3.106822E+00,1.410469E+01,1.112996E+05,2.078685E+05,6.328313E+00,2.519706E+01,2.248950E+05,3.701640E+05,1.221827E+01,4.491841E+01,4.198012E+05,6.692834E+05 
05:37:00,4.923283E+00,1.795181E+01,1.799589E+05,2.628600E+05,3.106812E+00,1.410469E+01,1.112995E+05,2.078792E+05,6.328472E+00,2.516246E+01,2.248955E+05,3.696644E+05,1.221858E+01,4.485416E+01,4.198037E+05,6.683085E+05 
05:38:00,4.923281E+00,1.795181E+01,1.799589E+05,2.628775E+05,3.106803E+00,1.410469E+01,1.112994E+05,2.078899E+05,6.328629E+00,2.512872E+01,2.248960E+05,3.691778E+05,1.221888E+01,4.479145E+01,4.198061E+05,6.673579E+05 
05:39:00,4.923280E+00,1.795181E+01,1.799589E+05,2.628950E+05,3.106794E+00,1.410469E+01,1.112993E+05,2.079006E+05,6.328786E+00,2.509599E+01,2.248966E+05,3.687064E+05,1.221919E+01,4.473045E+01,4.198086E+05,6.664344E+05 
05:40:00,4.923278E+00,1.795181E+01,1.799589E+05,2.629126E+05,3.106785E+00,1.410469E+01,1.112992E+05,2.079113E+05,6.328942E+00,2.506425E+01,2.248971E+05,3.682499E+05,1.221950E+01,4.467115E+01,4.198110E+05,6.655379E+05 
05:41:00,4.923276E+00,1.795181E+01,1.799589E+05,2.629301E+05,3.106776E+00,1.410469E+01,1.112991E+05,2.079221E+05,6.329097E+00,2.503344E+01,2.248976E+05,3.678074E+05,1.221980E+01,4.461313E+01,4.198134E+05,6.646615E+05 
05:42:00,4.923275E+00,1.795181E+01,1.799589E+05,2.629477E+05,3.106767E+00,1.410469E+01,1.112990E+05,2.079328E+05,6.329251E+00,2.500305E+01,2.248981E+05,3.673713E+05,1.222011E+01,4.455598E+01,4.198159E+05,6.637990E+05 
05:43:00,4.923273E+00,1.795181E+01,1.799589E+05,2.629652E+05,3.106759E+00,1.410469E+01,1.112990E+05,2.079435E+05,6.329403E+00,2.497295E+01,2.248986E+05,3.669394E+05,1.222041E+01,4.449963E+01,4.198183E+05,6.629490E+05 
05:44:00,4.923272E+00,1.795181E+01,1.799589E+05,2.629827E+05,3.106750E+00,1.410469E+01,1.112989E+05,2.079542E+05,6.329554E+00,2.494352E+01,2.248991E+05,3.665178E+05,1.222072E+01,4.444452E+01,4.198207E+05,6.621187E+05 
05:45:00,4.923270E+00,1.795181E+01,1.799589E+05,2.630003E+05,3.106742E+00,1.410469E+01,1.112988E+05,2.079649E+05,6.329698E+00,2.491488E+01,2.248996E+05,3.661080E+05,1.222101E+01,4.439079E+01,4.198230E+05,6.613102E+05 
05:46:00,4.923269E+00,1.795181E+01,1.799589E+05,2.630178E+05,3.106734E+00,1.410469E+01,1.112987E+05,2.079757E+05,6.329844E+00,2.488695E+01,2.249001E+05,3.657089E+05,1.222131E+01,4.433810E+01,4.198254E+05,6.605183E+05 
05:47:00,4.923267E+00,1.795181E+01,1.799589E+05,2.630354E+05,3.106726E+00,1.410469E+01,1.112986E+05,2.079864E+05,6.329987E+00,2.485977E+01,2.249006E+05,3.653212E+05,1.222159E+01,4.428662E+01,4.198277E+05,6.597453E+05 
05:48:00,4.923266E+00,1.795181E+01,1.799589E+05,2.630529E+05,3.106718E+00,1.410469E+01,1.112985E+05,2.079971E+05,6.330127E+00,2.483301E+01,2.249011E+05,3.649396E+05,1.222188E+01,4.423609E+01,4.198299E+05,6.589873E+05 
05:49:00,4.923265E+00,1.795181E+01,1.799589E+05,2.630704E+05,3.106711E+00,1.410469E+01,1.112985E+05,2.080078E+05,6.330272E+00,2.480642E+01,2.249016E+05,3.645609E+05,1.222217E+01,4.418611E+01,4.198322E+05,6.582382E+05 
05:50:00,4.923263E+00,1.795181E+01,1.799590E+05,2.630880E+05,3.106703E+00,1.410469E+01,1.112984E+05,2.080185E+05,6.330415E+00,2.478042E+01,2.249020E+05,3.641909E+05,1.222245E+01,4.413726E+01,4.198345E+05,6.575068E+05 
05:51:00,4.923262E+00,1.795181E+01,1.799590E+05,2.631055E+05,3.106696E+00,1.410469E+01,1.112983E+05,2.080293E+05,6.330560E+00,2.475497E+01,2.249025E+05,3.638291E+05,1.222274E+01,4.408919E+01,4.198368E+05,6.567877E+05 
05:52:00,4.923260E+00,1.795181E+01,1.799590E+05,2.631231E+05,3.106689E+00,1.410469E+01,1.112982E+05,2.080400E+05,6.330709E+00,2.473008E+01,2.249030E+05,3.634759E+05,1.222303E+01,4.404205E+01,4.198391E+05,6.560834E+05 
05:53:00,4.923259E+00,1.795181E+01,1.799590E+05,2.631406E+05,3.106681E+00,1.410469E+01,1.112982E+05,2.080507E+05,6.330858E+00,2.470561E+01,2.249035E+05,3.631289E+05,1.222332E+01,4.399612E+01,4.198414E+05,6.553983E+05 
05:54:00,4.923258E+00,1.795181E+01,1.799590E+05,2.631582E+05,3.106674E+00,1.410469E+01,1.112981E+05,2.080614E+05,6.331008E+00,2.468100E+01,2.249040E+05,3.627798E+05,1.222362E+01,4.395077E+01,4.198437E+05,6.547222E+05 
05:55:00,4.923257E+00,1.795181E+01,1.799590E+05,2.631757E+05,3.106667E+00,1.410469E+01,1.112980E+05,2.080722E+05,6.331159E+00,2.465618E+01,2.249046E+05,3.624276E+05,1.222391E+01,4.390607E+01,4.198460E+05,6.540564E+05 
05:56:00,4.923255E+00,1.795181E+01,1.799590E+05,2.631932E+05,3.106660E+00,1.410469E+01,1.112979E+05,2.080829E+05,6.331309E+00,2.463127E+01,2.249051E+05,3.620741E+05,1.222420E+01,4.386192E+01,4.198483E+05,6.533993E+05 
05:57:00,4.923254E+00,1.795181E+01,1.799590E+05,2.632108E+05,3.106653E+00,1.410469E+01,1.112979E+05,2.080936E+05,6.331460E+00,2.460664E+01,2.249056E+05,3.617247E+05,1.222449E+01,4.381858E+01,4.198506E+05,6.527548E+05 
05:58:00,4.923253E+00,1.795181E+01,1.799590E+05,2.632283E+05,3.106646E+00,1.410469E+01,1.112978E+05,2.081043E+05,6.331612E+00,2.458242E+01,2.249061E+05,3.613815E+05,1.222477E+01,4.377612E+01,4.198529E+05,6.521245E+05 
05:59:00,4.923252E+00,1.795181E+01,1.799590E+05,2.632459E+05,3.106639E+00,1.410469E+01,1.112977E+05,2.081150E+05,6.331763E+00,2.455863E+01,2.249066E+05,3.610449E+05,1.222506E+01,4.373455E+01,4.198552E+05,6.515082E+05 
06:00:00,4.923250E+00,1.795181E+01,1.799590E+05,2.632634E+05,3.106633E+00,1.410469E+01,1.112976E+05,2.081258E+05,6.331915E+00,2.453505E+01,2.249071E+05,3.607113E+05,1.222535E+01,4.369356E+01,4.198575E+05,6.509011E+05 
06:01:00,4.922941E+00,1.795181E+01,1.799602E+05,2.633248E+05,3.104922E+00,1.410469E+01,1.112798E+05,2.081633E+05,6.331770E+00,2.529842E+01,2.249111E+05,3.722938E+05,1.222489E+01,4.419460E+01,4.198540E+05,6.586878E+05 
06:02:00,4.922610E+00,1.795181E+01,1.799614E+05,2.633856E+05,3.103093E+00,1.410469E+01,1.112608E+05,2.001128E+05,6.331608E+00,2.610289E+01,2.249150E+05,3.844955E+05,1.222438E+01,4.473219E+01,4.198502E+05,6.670380E+05 
06:03:00,4.922273E+00,1.795181E+01,1.799627E+05,2.634463E+05,3.101228E+00,1.492102E+01,1.112413E+05,2.013423E+05,6.331441E+00,2.691394E+01,2.249190E+05,3.967964E+05,1.222386E+01,4.527658E+01,4.198463E+05,6.754931E+05 
06:04:00,4.921931E+00,1.795181E+01,1.799640E+05,2.635071E+05,3.099335E+00,1.696201E+01,1.112215E+05,2.159714E+05,6.331269E+00,2.773272E+01,2.249229E+05,4.092137E+05,1.222333E+01,4.582903E+01,4.198422E+05,6.840726E+05 
06:05:00,4.921892E+00,1.795181E+01,1.799642E+05,2.635679E+05,3.099119E+00,1.410469E+01,1.112192E+05,1.707453E+05,6.331391E+00,2.777177E+01,2.249233E+05,4.098784E+05,1.222353E+01,4.584735E+01,4.198439E+05,6.844814E+05 
06:06:00,4.921870E+00,1.795181E+01,1.799642E+05,2.636293E+05,3.098996E+00,1.410469E+01,1.112179E+05,1.689730E+05,6.331525E+00,2.777670E+01,2.249237E+05,4.100291E+05,1.222377E+01,4.583681E+01,4.198458E+05,6.844457E+05 
06:07:00,4.921850E+00,1.795181E+01,1.799643E+05,2.636907E+05,3.098885E+00,1.410469E+01,1.112168E+05,1.688137E+05,6.331661E+00,2.778194E+01,2.249242E+05,4.101847E+05,1.222402E+01,4.582688E+01,4.198478E+05,6.844196E+05 
06:08:00,4.921831E+00,1.795181E+01,1.799644E+05,2.637521E+05,3.098783E+00,1.410469E+01,1.112157E+05,1.688352E+05,6.331799E+00,2.778555E+01,2.249247E+05,4.103155E+05,1.222426E+01,4.581576E+01,4.198497E+05,6.843753E+05 
06:09:00,4.921814E+00,1.795181E+01,1.799644E+05,2.638136E+05,3.098687E+00,1.410469E+01,1.112147E+05,1.688718E+05,6.331938E+00,2.778778E+01,2.249252E+05,4.104257E+05,1.222451E+01,4.580370E+01,4.198517E+05,6.843168E+05 
06:10:00,4.921797E+00,1.795181E+01,1.799645E+05,2.638750E+05,3.098595E+00,1.410469E+01,1.112137E+05,1.689096E+05,6.332079E+00,2.778883E+01,2.249256E+05,4.105179E+05,1.222477E+01,4.579082E+01,4.198537E+05,6.842455E+05 
06:11:00,4.921781E+00,1.795181E+01,1.799646E+05,2.639365E+05,3.098508E+00,1.410469E+01,1.112128E+05,1.689474E+05,6.332220E+00,2.778866E+01,2.249261E+05,4.105918E+05,1.222502E+01,4.577731E+01,4.198557E+05,6.841647E+05 
06:12:00,4.921766E+00,1.795181E+01,1.799646E+05,2.639979E+05,3.098422E+00,1.410469E+01,1.112119E+05,1.689852E+05,6.332361E+00,2.778800E+01,2.249266E+05,4.106583E+05,1.222527E+01,4.576356E+01,4.198578E+05,6.840804E+05 
06:13:00,4.921751E+00,1.795181E+01,1.799647E+05,2.640593E+05,3.098339E+00,1.410469E+01,1.112110E+05,1.690229E+05,6.332504E+00,2.778708E+01,2.249271E+05,4.107209E+05,1.222552E+01,4.574967E+01,4.198598E+05,6.839940E+05 
06:14:00,4.921736E+00,1.795181E+01,1.799647E+05,2.641208E+05,3.098259E+00,1.410469E+01,1.112102E+05,1.690606E+05,6.332646E+00,2.778563E+01,2.249276E+05,4.107754E+05,1.222578E+01,4.573558E+01,4.198618E+05,6.839046E+05 
06:15:00,4.921722E+00,1.795181E+01,1.799648E+05,2.641822E+05,3.098182E+00,1.410469E+01,1.112094E+05,1.690982E+05,6.332789E+00,2.778359E+01,2.249281E+05,4.108212E+05,1.222603E+01,4.572126E+01,4.198638E+05,6.838118E+05 
06:16:00,4.921709E+00,1.795181E+01,1.799648E+05,2.642436E+05,3.098107E+00,1.410469E+01,1.112086E+05,1.691359E+05,6.332933E+00,2.778101E+01,2.249286E+05,4.108588E+05,1.222628E+01,4.570680E+01,4.198658E+05,6.837171E+05 
06:17:00,4.921695E+00,1.795181E+01,1.799649E+05,2.643051E+05,3.098034E+00,1.410469E+01,1.112078E+05,1.691735E+05,6.333077E+00,2.777788E+01,2.249291E+05,4.108881E+05,1.222654E+01,4.569222E+01,4.198678E+05,6.836206E+05 
06:18:00,4.921683E+00,1.795181E+01,1.799649E+05,2.643665E+05,3.097963E+00,1.410469E+01,1.112071E+05,1.692111E+05,6.333221E+00,2.777450E+01,2.249296E+05,4.109136E+05,1.222679E+01,4.567754E+01,4.198699E+05,6.835227E+05 
06:19:00,4.921670E+00,1.795181E+01,1.799650E+05,2.644279E+05,3.097894E+00,1.410469E+01,1.112064E+05,1.692487E+05,6.333366E+00,2.777095E+01,2.249301E+05,4.109366E+05,1.222704E+01,4.566279E+01,4.198719E+05,6.834237E+05 
06:20:00,4.921658E+00,1.795181E+01,1.799650E+05,2.644894E+05,3.097827E+00,1.410469E+01,1.112056E+05,1.692863E+05,6.333512E+00,2.776712E+01,2.249306E+05,4.109553E+05,1.222730E+01,4.564798E+01,4.198739E+05,6.833241E+05 
06:21:00,4.921646E+00,1.795181E+01,1.799651E+05,2.645508E+05,3.097761E+00,1.410469E+01,1.112050E+05,1.693238E+05,6.333657E+00,2.776298E+01,2.249311E+05,4.109693E+05,1.222755E+01,4.563316E+01,4.198759E+05,6.832243E+05 
06:22:00,4.921634E+00,1.795181E+01,1.799651E+05,2.646122E+05,3.097697E+00,1.410469E+01,1.112043E+05,1.693614E+05,6.333803E+00,2.775852E+01,2.249316E+05,4.109785E+05,1.222781E+01,4.561830E+01,4.198780E+05,6.831241E+05 
06:23:00,4.921623E+00,1.795181E+01,1.799652E+05,2.646737E+05,3.097635E+00,1.410469E+01,1.112036E+05,1.693990E+05,6.333949E+00,2.775375E+01,2.249321E+05,4.109832E+05,1.222806E+01,4.560343E+01,4.198800E+05,6.830240E+05 
06:24:00,4.921612E+00,1.795181E+01,1.799652E+05,2.647351E+05,3.097575E+00,1.410469E+01,1.112030E+05,1.694365E+05,6.334096E+00,2.774883E+01,2.249326E+05,4.109854E+05,1.222831E+01,4.558854E+01,4.198820E+05,6.829236E+05 
06:25:00,4.921602E+00,1.795181E+01,1.799653E+05,2.647965E+05,3.097516E+00,1.410469E+01,1.112024E+05,1.694741E+05,6.334243E+00,2.774379E+01,2.249331E+05,4.109860E+05,1.222857E+01,4.557364E+01,4.198840E+05,6.828230E+05 
06:26:00,4.921591E+00,1.795181E+01,1.799653E+05,2.648579E+05,3.097458E+00,1.410469E+01,1.112018E+05,1.695116E+05,6.334390E+00,2.773858E+01,2.249336E+05,4.109838E+05,1.222882E+01,4.555878E+01,4.198860E+05,6.827232E+05 
06:27:00,4.921581E+00,1.795181E+01,1.799653E+05,2.649194E+05,3.097402E+00,1.410469E+01,1.112012E+05,1.695492E+05,6.334537E+00,2.773316E+01,2.249341E+05,4.109785E+05,1.222908E+01,4.554395E+01,4.198881E+05,6.826241E+05 
06:28:00,4.921571E+00,1.795181E+01,1.799654E+05,2.649808E+05,3.097347E+00,1.410469E+01,1.112006E+05,1.695867E+05,6.334685E+00,2.772758E+01,2.249346E+05,4.109709E+05,1.222933E+01,4.552915E+01,4.198901E+05,6.825255E+05 
06:29:00,4.921561E+00,1.795181E+01,1.799654E+05,2.650422E+05,3.097293E+00,1.410469E+01,1.112001E+05,1.696243E+05,6.334833E+00,2.772192E+01,2.249351E+05,4.109620E+05,1.222958E+01,4.551440E+01,4.198921E+05,6.824278E+05 
06:30:00,4.921552E+00,1.795181E+01,1.799654E+05,2.651036E+05,3.097241E+00,1.410469E+01,1.111995E+05,1.696618E+05,6.334981E+00,2.771627E+01,2.249356E+05,4.109533E+05,1.222984E+01,4.549965E+01,4.198941E+05,6.823303E+05 
06:31:00,4.921543E+00,1.795181E+01,1.799655E+05,2.651651E+05,3.097190E+00,1.410469E+01,1.111990E+05,1.696993E+05,6.335129E+00,2.771066E+01,2.249361E+05,4.109452E+05,1.223009E+01,4.548491E+01,4.198961E+05,6.822328E+05 
06:32:00,4.921533E+00,1.795181E+01,1.799655E+05,2.652265E+05,3.097139E+00,1.410469E+01,1.111984E+05,1.697369E+05,6.335278E+00,2.770499E+01,2.249366E+05,4.109362E+05,1.223034E+01,4.547023E+01,4.198981E+05,6.821365E+05 
06:33:00,4.921525E+00,1.795181E+01,1.799655E+05,2.652879E+05,3.097090E+00,1.410469E+01,1.111979E+05,1.697744E+05,6.335427E+00,2.769945E+01,2.249372E+05,4.109292E+05,1.223060E+01,4.545562E+01,4.199001E+05,6.820413E+05 
06:34:00,4.921516E+00,1.795181E+01,1.799656E+05,2.653493E+05,3.097042E+00,1.410469E+01,1.111974E+05,1.698119E+05,6.335576E+00,2.769422E+01,2.249377E+05,4.109268E+05,1.223085E+01,4.544108E+01,4.199021E+05,6.819473E+05 
06:35:00,4.921507E+00,1.795181E+01,1.799656E+05,2.654108E+05,3.096996E+00,1.410469E+01,1.111969E+05,1.698495E+05,6.335725E+00,2.768933E+01,2.249382E+05,4.109295E+05,1.223110E+01,4.542662E+01,4.199041E+05,6.818547E+05 
06:36:00,4.921499E+00,1.795181E+01,1.799656E+05,2.654722E+05,3.096950E+00,1.410469E+01,1.111964E+05,1.698870E+05,6.335875E+00,2.768483E+01,2.249387E+05,4.109382E+05,1.223135E+01,4.541219E+01,4.199061E+05,6.817627E+05 
06:37:00,4.921491E+00,1.795181E+01,1.799657E+05,2.655336E+05,3.096904E+00,1.410469E+01,1.111960E+05,1.699245E+05,6.336025E+00,2.768049E+01,2.249392E+05,4.109491E+05,1.223161E+01,4.539779E+01,4.199081E+05,6.816711E+05 
06:38:00,4.921483E+00,1.795181E+01,1.799657E+05,2.655950E+05,3.096860E+00,1.410469E+01,1.111955E+05,1.699621E+05,6.336174E+00,2.767611E+01,2.249397E+05,4.109596E+05,1.223186E+01,4.538348E+01,4.199101E+05,6.815810E+05 
06:39:00,4.921475E+00,1.795181E+01,1.799657E+05,2.656564E+05,3.096817E+00,1.410469E+01,1.111951E+05,1.699996E+05,6.336324E+00,2.767168E+01,2.249402E+05,4.109692E+05,1.223211E+01,4.536924E+01,4.199121E+05,6.814922E+05 
06:40:00,4.921468E+00,1.795181E+01,1.799658E+05,2.657179E+05,3.096775E+00,1.410469E+01,1.111946E+05,1.700371E+05,6.336475E+00,2.766719E+01,2.249408E+05,4.109780E+05,1.223236E+01,4.535508E+01,4.199141E+05,6.814046E+05 
06:41:00,4.921460E+00,1.795181E+01,1.799658E+05,2.657793E+05,3.096733E+00,1.410469E+01,1.111942E+05,1.700746E+05,6.336625E+00,2.766266E+01,2.249413E+05,4.109862E+05,1.223261E+01,4.534099E+01,4.199161E+05,6.813184E+05 
06:42:00,4.921453E+00,1.795181E+01,1.799658E+05,2.658407E+05,3.096693E+00,1.410469E+01,1.111937E+05,1.701122E+05,6.336775E+00,2.765809E+01,2.249418E+05,4.109938E+05,1.223286E+01,4.532695E+01,4.199181E+05,6.812328E+05 
06:43:00,4.921446E+00,1.795181E+01,1.799658E+05,2.659021E+05,3.096653E+00,1.410469E+01,1.111933E+05,1.701497E+05,6.336926E+00,2.765350E+01,2.249423E+05,4.110010E+05,1.223311E+01,4.531295E+01,4.199201E+05,6.811479E+05 
06:44:00,4.921438E+00,1.795181E+01,1.799659E+05,2.659635E+05,3.096614E+00,1.410469E+01,1.111929E+05,1.701872E+05,6.337077E+00,2.764888E+01,2.249428E+05,4.110078E+05,1.223336E+01,4.529903E+01,4.199221E+05,6.810644E+05 
06:45:00,4.921432E+00,1.795181E+01,1.799659E+05,2.660249E+05,3.096575E+00,1.410469E+01,1.111925E+05,1.702248E+05,6.337228E+00,2.764422E+01,2.249433E+05,4.110141E+05,1.223361E+01,4.528519E+01,4.199241E+05,6.809823E+05 
06:46:00,4.921425E+00,1.795181E+01,1.799659E+05,2.660864E+05,3.096538E+00,1.410469E+01,1.111921E+05,1.702623E+05,6.337379E+00,2.763953E+01,2.249439E+05,4.110198E+05,1.223386E+01,4.527142E+01,4.199260E+05,6.809012E+05 
06:47:00,4.921418E+00,1.795181E+01,1.799659E+05,2.661478E+05,3.096501E+00,1.410469E+01,1.111917E+05,1.702998E+05,6.337530E+00,2.763482E+01,2.249444E+05,4.110252E+05,1.223411E+01,4.525774E+01,4.199280E+05,6.808217E+05 
06:48:00,4.921412E+00,1.795181E+01,1.799660E+05,2.662092E+05,3.096464E+00,1.410469E+01,1.111913E+05,1.703373E+05,6.337682E+00,2.763008E+01,2.249449E+05,4.110302E+05,1.223436E+01,4.524411E+01,4.199300E+05,6.807430E+05 
06:49:00,4.921405E+00,1.795181E+01,1.799660E+05,2.662706E+05,3.096429E+00,1.410469E+01,1.111910E+05,1.703749E+05,6.337833E+00,2.762531E+01,2.249454E+05,4.110348E+05,1.223460E+01,4.523051E+01,4.199320E+05,6.806650E+05 
06:50:00,4.921399E+00,1.795181E+01,1.799660E+05,2.663320E+05,3.096394E+00,1.410469E+01,1.111906E+05,1.704124E+05,6.337985E+00,2.762053E+01,2.249459E+05,4.110391E+05,1.223485E+01,4.521701E+01,4.199339E+05,6.805884E+05 
06:51:00,4.921393E+00,1.795181E+01,1.799660E+05,2.663934E+05,3.096359E+00,1.410469E+01,1.111902E+05,1.704499E+05,6.338136E+00,2.761571E+01,2.249465E+05,4.110429E+05,1.223510E+01,4.520357E+01,4.199359E+05,6.805128E+05 
06:52:00,4.921387E+00,1.795181E+01,1.799661E+05,2.664548E+05,3.096326E+00,1.410469E+01,1.111899E+05,1.704875E+05,6.338288E+00,2.761086E+01,2.249470E+05,4.110463E+05,1.223535E+01,4.519020E+01,4.199378E+05,6.804386E+05 
06:53:00,4.921381E+00,1.795181E+01,1.799661E+05,2.665163E+05,3.096293E+00,1.410469E+01,1.111895E+05,1.705250E+05,6.338440E+00,2.760600E+01,2.249475E+05,4.110494E+05,1.223559E+01,4.517694E+01,4.199398E+05,6.803659E+05 
06:54:00,4.921375E+00,1.795181E+01,1.799661E+05,2.665777E+05,3.096260E+00,1.410469E+01,1.111892E+05,1.705625E+05,6.338592E+00,2.760112E+01,2.249480E+05,4.110522E+05,1.223584E+01,4.516373E+01,4.199417E+05,6.802942E+05 
06:55:00,4.921369E+00,1.795181E+01,1.799661E+05,2.666391E+05,3.096228E+00,1.410469E+01,1.111889E+05,1.706000E+05,6.338744E+00,2.759623E+01,2.249485E+05,4.110549E+05,1.223609E+01,4.515056E+01,4.199437E+05,6.802231E+05 
06:56:00,4.921363E+00,1.795181E+01,1.799662E+05,2.667005E+05,3.096196E+00,1.410469E+01,1.111885E+05,1.706376E+05,6.338896E+00,2.759132E+01,2.249491E+05,4.110574E+05,1.223633E+01,4.513744E+01,4.199456E+05,6.801530E+05 
06:57:00,4.921358E+00,1.795181E+01,1.799662E+05,2.667619E+05,3.096165E+00,1.410469E+01,1.111882E+05,1.706751E+05,6.339048E+00,2.758639E+01,2.249496E+05,4.110595E+05,1.223658E+01,4.512441E+01,4.199476E+05,6.800843E+05 
06:58:00,4.921352E+00,1.795181E+01,1.799662E+05,2.668233E+05,3.096135E+00,1.410469E+01,1.111879E+05,1.707126E+05,6.339201E+00,2.758144E+01,2.249501E+05,4.110613E+05,1.223682E+01,4.511146E+01,4.199495E+05,6.800169E+05 
06:59:00,4.921347E+00,1.795181E+01,1.799662E+05,2.668847E+05,3.096105E+00,1.410469E+01,1.111876E+05,1.707501E+05,6.339353E+00,2.757648E+01,2.249506E+05,4.110630E+05,1.223706E+01,4.509861E+01,4.199515E+05,6.799511E+05 
07:00:00,4.921341E+00,1.795181E+01,1.799662E+05,2.669461E+05,3.096076E+00,1.410469E+01,1.111873E+05,1.707877E+05,6.339505E+00,2.757150E+01,2.249511E+05,4.110644E+05,1.223731E+01,4.508583E+01,4.199534E+05,6.798864E+05 
07:01:00,4.921336E+00,1.795181E+01,1.799663E+05,2.670953E+05,3.096046E+00,1.410469E+01,1.111870E+05,1.708788E+05,1.388849E+01,2.782985E+01,2.237885E+05,4.151440E+05,1.951630E+01,4.529554E+01,4.509619E+05,6.834674E+05 
07:02:00,4.921331E+00,1.795181E+01,1.799663E+05,2.672444E+05,3.096018E+00,1.410469E+01,1.111867E+05,1.709700E+05,1.497201E+01,2.811417E+01,2.194812E+05,4.196150E+05,2.119185E+01,4.552861E+01,4.494004E+05,6.874123E+05 
07:03:00,4.921326E+00,1.795181E+01,1.799663E+05,2.673936E+05,3.095989E+00,1.410469E+01,1.111864E+05,1.710611E+05,1.565574E+01,2.840243E+01,2.151485E+05,4.241454E+05,2.240015E+01,4.576582E+01,4.447668E+05,6.914220E+05 
07:04:00,4.921321E+00,1.795181E+01,1.799663E+05,2.675427E+05,3.095962E+00,1.410469E+01,1.111861E+05,1.711522E+05,1.633176E+01,2.869543E+01,2.102444E+05,4.287473E+05,2.359513E+01,4.600800E+01,4.382482E+05,6.955095E+05 
07:05:00,4.921316E+00,1.795181E+01,1.799663E+05,2.676919E+05,3.095935E+00,1.410469E+01,1.111858E+05,1.712434E+05,8.960738E+00,2.872949E+01,2.265822E+05,4.294462E+05,1.593768E+01,4.603239E+01,4.329948E+05,6.962246E+05 
07:06:00,4.921311E+00,1.795181E+01,1.799664E+05,2.678410E+05,3.095908E+00,1.410469E+01,1.111855E+05,1.713345E+05,8.548276E+00,2.874185E+01,2.268945E+05,4.298180E+05,1.558623E+01,4.603808E+01,4.322215E+05,6.966485E+05 
07:07:00,4.921307E+00,1.795181E+01,1.799664E+05,2.679902E+05,3.095881E+00,1.410469E+01,1.111852E+05,1.714257E+05,8.532443E+00,2.875442E+01,2.269042E+05,4.301931E+05,1.555789E+01,4.604396E+01,4.321607E+05,6.970757E+05 
07:08:00,4.921302E+00,1.795181E+01,1.799664E+05,2.681393E+05,3.095855E+00,1.410469E+01,1.111849E+05,1.715168E+05,8.519498E+00,2.876574E+01,2.269122E+05,4.305492E+05,1.552655E+01,4.604878E+01,4.320942E+05,6.974862E+05 
07:09:00,4.921297E+00,1.795181E+01,1.799664E+05,2.682884E+05,3.095829E+00,1.410469E+01,1.111847E+05,1.716079E+05,8.503986E+00,2.877586E+01,2.269216E+05,4.308874E+05,1.548593E+01,4.605260E+01,4.320066E+05,6.978812E+05 
07:10:00,4.921293E+00,1.795181E+01,1.799664E+05,2.684376E+05,3.095804E+00,1.410469E+01,1.111844E+05,1.716991E+05,8.485871E+00,2.878497E+01,2.269323E+05,4.312103E+05,1.543551E+01,4.605553E+01,4.318957E+05,6.982622E+05 
07:11:00,4.921288E+00,1.795181E+01,1.799664E+05,2.685867E+05,3.095779E+00,1.410469E+01,1.111841E+05,1.717902E+05,8.465856E+00,2.879304E+01,2.269437E+05,4.315175E+05,1.538069E+01,4.605777E+01,4.317724E+05,6.986325E+05 
07:12:00,4.921284E+00,1.795181E+01,1.799665E+05,2.687359E+05,3.095754E+00,1.410469E+01,1.111839E+05,1.718814E+05,8.445845E+00,2.880073E+01,2.269546E+05,4.318189E+05,1.532710E+01,4.605967E+01,4.316491E+05,6.989975E+05 
07:13:00,4.921279E+00,1.795181E+01,1.799665E+05,2.688850E+05,3.095730E+00,1.410469E+01,1.111836E+05,1.719725E+05,8.426344E+00,2.880825E+01,2.269649E+05,4.321178E+05,1.527586E+01,4.606134E+01,4.315285E+05,6.993589E+05 
07:14:00,4.921275E+00,1.795181E+01,1.799665E+05,2.690341E+05,3.095706E+00,1.410469E+01,1.111834E+05,1.720636E+05,8.407917E+00,2.881529E+01,2.269742E+05,4.324096E+05,1.522761E+01,4.606262E+01,4.314127E+05,6.997143E+05 
07:15:00,4.921271E+00,1.795181E+01,1.799665E+05,2.691833E+05,3.095682E+00,1.410469E+01,1.111831E+05,1.721548E+05,8.390671E+00,2.882186E+01,2.269825E+05,4.326942E+05,1.518254E+01,4.606350E+01,4.313024E+05,7.000635E+05 
07:16:00,4.921267E+00,1.795181E+01,1.799665E+05,2.693324E+05,3.095659E+00,1.410469E+01,1.111829E+05,1.722459E+05,8.374381E+00,2.882798E+01,2.269901E+05,4.329719E+05,1.513910E+01,4.606408E+01,4.311942E+05,7.004080E+05 
07:17:00,4.921262E+00,1.795181E+01,1.799665E+05,2.694815E+05,3.095636E+00,1.410469E+01,1.111826E+05,1.723370E+05,8.359115E+00,2.883362E+01,2.269970E+05,4.332426E+05,1.509780E+01,4.606435E+01,4.310895E+05,7.007476E+05 
07:18:00,4.921258E+00,1.795181E+01,1.799666E+05,2.696307E+05,3.095613E+00,1.410469E+01,1.111824E+05,1.724282E+05,8.344335E+00,2.883905E+01,2.270034E+05,4.335099E+05,1.505826E+01,4.606441E+01,4.309877E+05,7.010840E+05 
07:19:00,4.921254E+00,1.795181E+01,1.799666E+05,2.697798E+05,3.095591E+00,1.410469E+01,1.111822E+05,1.725193E+05,8.329855E+00,2.884434E+01,2.270094E+05,4.337753E+05,1.502026E+01,4.606430E+01,4.308883E+05,7.014178E+05 
07:20:00,4.921250E+00,1.795181E+01,1.799666E+05,2.699289E+05,3.095568E+00,1.410469E+01,1.111819E+05,1.726105E+05,8.315968E+00,2.884936E+01,2.270149E+05,4.340366E+05,1.498414E+01,4.606397E+01,4.307925E+05,7.017483E+05 
