Time,CAV_1:Des Heat Mass Flow [kg/s],CAV_1:Des Cool Mass Flow [kg/s],CAV_1:Des Heat Cap [W],CAV_1:Des Sens Cool Cap [W],CAV_2:Des Heat Mass Flow [kg/s],CAV_2:Des Cool Mass Flow [kg/s],CAV_2:Des Heat Cap [W],CAV_2:Des Sens Cool Cap [W],VAV_1:Des Heat Mass Flow [kg/s],VAV_1:Des Cool Mass Flow [kg/s],VAV_1:Des Heat Cap [W],VAV_1:Des Sens Cool Cap [W],VAV_2:Des Heat Mass Flow [kg/s],VAV_2:Des Cool Mass Flow [kg/s],VAV_2:Des Heat Cap [W],VAV_2:Des Sens Cool Cap [W] 
07:21:00,4.921246E+00,1.795181E+01,1.799666E+05,2.700781E+05,3.095547E+00,1.410469E+01,1.111817E+05,1.727016E+05,8.302627E+00,2.885409E+01,2.270201E+05,4.342933E+05,1.494905E+01,4.606346E+01,4.306981E+05,7.020759E+05 
07:22:00,4.921243E+00,1.795181E+01,1.799666E+05,2.702272E+05,3.095525E+00,1.410469E+01,1.111815E+05,1.727927E+05,8.289869E+00,2.885851E+01,2.270248E+05,4.345455E+05,1.491537E+01,4.606275E+01,4.306062E+05,7.024003E+05 
07:23:00,4.921239E+00,1.795181E+01,1.799666E+05,2.703763E+05,3.095504E+00,1.410469E+01,1.111812E+05,1.728839E+05,8.277717E+00,2.886263E+01,2.270291E+05,4.347932E+05,1.488326E+01,4.606183E+01,4.305176E+05,7.027217E+05 
07:24:00,4.921235E+00,1.795181E+01,1.799666E+05,2.705255E+05,3.095483E+00,1.410469E+01,1.111810E+05,1.729750E+05,8.265873E+00,2.886660E+01,2.270331E+05,4.350386E+05,1.485235E+01,4.606079E+01,4.304312E+05,7.030411E+05 
07:25:00,4.921231E+00,1.795181E+01,1.799667E+05,2.706746E+05,3.095462E+00,1.410469E+01,1.111808E+05,1.730661E+05,8.254244E+00,2.887049E+01,2.270370E+05,4.352828E+05,1.482253E+01,4.605964E+01,4.303469E+05,7.033588E+05 
07:26:00,4.921228E+00,1.795181E+01,1.799667E+05,2.708237E+05,3.095441E+00,1.410469E+01,1.111806E+05,1.731573E+05,8.242922E+00,2.887420E+01,2.270405E+05,4.355243E+05,1.479334E+01,4.605840E+01,4.302635E+05,7.036751E+05 
07:27:00,4.921224E+00,1.795181E+01,1.799667E+05,2.709728E+05,3.095421E+00,1.410469E+01,1.111804E+05,1.732484E+05,8.231990E+00,2.887769E+01,2.270438E+05,4.357625E+05,1.476514E+01,4.605703E+01,4.301820E+05,7.039895E+05 
07:28:00,4.921220E+00,1.795181E+01,1.799667E+05,2.711220E+05,3.095401E+00,1.410469E+01,1.111802E+05,1.733396E+05,8.221459E+00,2.888097E+01,2.270468E+05,4.359975E+05,1.473807E+01,4.605553E+01,4.301029E+05,7.043018E+05 
07:29:00,4.921217E+00,1.795181E+01,1.799667E+05,2.712711E+05,3.095381E+00,1.410469E+01,1.111800E+05,1.734307E+05,8.211333E+00,2.888403E+01,2.270496E+05,4.362292E+05,1.471211E+01,4.605390E+01,4.300264E+05,7.046122E+05 
07:30:00,4.921213E+00,1.795181E+01,1.799667E+05,2.714202E+05,3.095361E+00,1.410469E+01,1.111798E+05,1.735218E+05,8.201429E+00,2.888698E+01,2.270523E+05,4.364593E+05,1.468703E+01,4.605219E+01,4.299518E+05,7.049214E+05 
07:31:00,4.921210E+00,1.795181E+01,1.799667E+05,2.715694E+05,3.095342E+00,1.410469E+01,1.111795E+05,1.736130E+05,8.191634E+00,2.888988E+01,2.270547E+05,4.366885E+05,1.466228E+01,4.605044E+01,4.298774E+05,7.052299E+05 
07:32:00,4.921206E+00,1.795181E+01,1.799668E+05,2.717185E+05,3.095322E+00,1.410469E+01,1.111793E+05,1.737041E+05,8.182094E+00,2.889264E+01,2.270570E+05,4.369157E+05,1.463823E+01,4.604863E+01,4.298045E+05,7.055376E+05 
07:33:00,4.921203E+00,1.795181E+01,1.799668E+05,2.718676E+05,3.095303E+00,1.410469E+01,1.111791E+05,1.737952E+05,8.172852E+00,2.889523E+01,2.270592E+05,4.371404E+05,1.461502E+01,4.604676E+01,4.297335E+05,7.058442E+05 
07:34:00,4.921199E+00,1.795181E+01,1.799668E+05,2.720167E+05,3.095284E+00,1.410469E+01,1.111789E+05,1.738864E+05,8.163902E+00,2.889766E+01,2.270611E+05,4.373625E+05,1.459266E+01,4.604478E+01,4.296646E+05,7.061493E+05 
07:35:00,4.921196E+00,1.795181E+01,1.799668E+05,2.721659E+05,3.095266E+00,1.410469E+01,1.111787E+05,1.739775E+05,8.155248E+00,2.889993E+01,2.270629E+05,4.375823E+05,1.457113E+01,4.604274E+01,4.295977E+05,7.064535E+05 
07:36:00,4.921193E+00,1.795181E+01,1.799668E+05,2.723150E+05,3.095247E+00,1.410469E+01,1.111786E+05,1.740686E+05,8.146723E+00,2.890212E+01,2.270646E+05,4.378008E+05,1.454991E+01,4.604069E+01,4.295312E+05,7.067573E+05 
07:37:00,4.921190E+00,1.795181E+01,1.799668E+05,2.724641E+05,3.095229E+00,1.410469E+01,1.111784E+05,1.741598E+05,8.138304E+00,2.890481E+01,2.270662E+05,4.380270E+05,1.452912E+01,4.603932E+01,4.294656E+05,7.070716E+05 
07:38:00,4.921186E+00,1.795181E+01,1.799668E+05,2.726132E+05,3.095211E+00,1.410469E+01,1.111782E+05,1.742509E+05,8.130093E+00,2.890752E+01,2.270677E+05,4.382535E+05,1.450894E+01,4.603814E+01,4.294015E+05,7.073887E+05 
07:39:00,4.921183E+00,1.795181E+01,1.799668E+05,2.727624E+05,3.095193E+00,1.410469E+01,1.111780E+05,1.743421E+05,8.122111E+00,2.891016E+01,2.270690E+05,4.384789E+05,1.448943E+01,4.603703E+01,4.293390E+05,7.077070E+05 
07:40:00,4.921180E+00,1.795181E+01,1.799669E+05,2.729115E+05,3.095175E+00,1.410469E+01,1.111778E+05,1.744332E+05,8.114354E+00,2.891273E+01,2.270703E+05,4.387032E+05,1.447057E+01,4.603592E+01,4.292782E+05,7.080253E+05 
07:41:00,4.921177E+00,1.795181E+01,1.799669E+05,2.730606E+05,3.095158E+00,1.410469E+01,1.111776E+05,1.745243E+05,8.106792E+00,2.891470E+01,2.270714E+05,4.389184E+05,1.445210E+01,4.603417E+01,4.292183E+05,7.083338E+05 
07:42:00,4.921174E+00,1.795181E+01,1.799669E+05,2.732097E+05,3.095141E+00,1.410469E+01,1.111774E+05,1.746155E+05,8.099347E+00,2.891654E+01,2.270724E+05,4.391317E+05,1.443401E+01,4.603228E+01,4.291592E+05,7.086402E+05 
07:43:00,4.921171E+00,1.795181E+01,1.799669E+05,2.733589E+05,3.095123E+00,1.410469E+01,1.111772E+05,1.747066E+05,8.091998E+00,2.891836E+01,2.270734E+05,4.393447E+05,1.441631E+01,4.603037E+01,4.291010E+05,7.089464E+05 
07:44:00,4.921168E+00,1.795181E+01,1.799669E+05,2.735080E+05,3.095106E+00,1.410469E+01,1.111771E+05,1.747977E+05,8.084813E+00,2.892012E+01,2.270743E+05,4.395567E+05,1.439909E+01,4.602849E+01,4.290440E+05,7.092531E+05 
07:45:00,4.921165E+00,1.795181E+01,1.799669E+05,2.736571E+05,3.095089E+00,1.410469E+01,1.111769E+05,1.748889E+05,8.077810E+00,2.892179E+01,2.270751E+05,4.397675E+05,1.438240E+01,4.602662E+01,4.289885E+05,7.095599E+05 
07:46:00,4.921162E+00,1.795181E+01,1.799669E+05,2.738062E+05,3.095073E+00,1.410469E+01,1.111767E+05,1.749800E+05,8.070958E+00,2.892338E+01,2.270758E+05,4.399770E+05,1.436603E+01,4.602472E+01,4.289337E+05,7.098663E+05 
07:47:00,4.921159E+00,1.795181E+01,1.799669E+05,2.739553E+05,3.095056E+00,1.410469E+01,1.111765E+05,1.750711E+05,8.064273E+00,2.892489E+01,2.270764E+05,4.401854E+05,1.435007E+01,4.602284E+01,4.288799E+05,7.101729E+05 
07:48:00,4.921156E+00,1.795181E+01,1.799669E+05,2.741045E+05,3.095040E+00,1.410469E+01,1.111764E+05,1.751623E+05,8.057690E+00,2.892636E+01,2.270770E+05,4.403931E+05,1.433445E+01,4.602097E+01,4.288271E+05,7.104798E+05 
07:49:00,4.921153E+00,1.795181E+01,1.799670E+05,2.742536E+05,3.095023E+00,1.410469E+01,1.111762E+05,1.752534E+05,8.051186E+00,2.892781E+01,2.270775E+05,4.406005E+05,1.431915E+01,4.601909E+01,4.287750E+05,7.107866E+05 
07:50:00,4.921150E+00,1.795181E+01,1.799670E+05,2.744027E+05,3.095007E+00,1.410469E+01,1.111760E+05,1.753445E+05,8.044815E+00,2.892919E+01,2.270780E+05,4.408070E+05,1.430424E+01,4.601723E+01,4.287240E+05,7.110937E+05 
07:51:00,4.921147E+00,1.795181E+01,1.799670E+05,2.745518E+05,3.094991E+00,1.410469E+01,1.111759E+05,1.754357E+05,8.038569E+00,2.893051E+01,2.270784E+05,4.410125E+05,1.428960E+01,4.601538E+01,4.286736E+05,7.114009E+05 
07:52:00,4.921144E+00,1.795181E+01,1.799670E+05,2.747010E+05,3.094975E+00,1.410469E+01,1.111757E+05,1.755268E+05,8.032469E+00,2.893176E+01,2.270787E+05,4.412168E+05,1.427533E+01,4.601350E+01,4.286243E+05,7.117078E+05 
07:53:00,4.921141E+00,1.795181E+01,1.799670E+05,2.748501E+05,3.094960E+00,1.410469E+01,1.111755E+05,1.756180E+05,8.026502E+00,2.893294E+01,2.270790E+05,4.414202E+05,1.426141E+01,4.601165E+01,4.285760E+05,7.120150E+05 
07:54:00,4.921139E+00,1.795181E+01,1.799670E+05,2.749992E+05,3.094944E+00,1.410469E+01,1.111754E+05,1.757091E+05,8.020628E+00,2.893408E+01,2.270793E+05,4.416229E+05,1.424779E+01,4.600982E+01,4.285284E+05,7.123226E+05 
07:55:00,4.921136E+00,1.795181E+01,1.799670E+05,2.751483E+05,3.094929E+00,1.410469E+01,1.111752E+05,1.758002E+05,8.014809E+00,2.893519E+01,2.270795E+05,4.418252E+05,1.423440E+01,4.600798E+01,4.284815E+05,7.126301E+05 
07:56:00,4.921133E+00,1.795181E+01,1.799670E+05,2.752974E+05,3.094913E+00,1.410469E+01,1.111750E+05,1.758914E+05,8.009078E+00,2.893625E+01,2.270796E+05,4.420268E+05,1.422121E+01,4.600616E+01,4.284350E+05,7.129379E+05 
07:57:00,4.921130E+00,1.795181E+01,1.799670E+05,2.754466E+05,3.094898E+00,1.410469E+01,1.111749E+05,1.759825E+05,8.003472E+00,2.893725E+01,2.270797E+05,4.422274E+05,1.420832E+01,4.600434E+01,4.283894E+05,7.132459E+05 
07:58:00,4.921128E+00,1.795181E+01,1.799670E+05,2.755957E+05,3.094883E+00,1.410469E+01,1.111747E+05,1.760736E+05,7.997970E+00,2.893818E+01,2.270798E+05,4.424271E+05,1.419573E+01,4.600253E+01,4.283447E+05,7.135539E+05 
07:59:00,4.921125E+00,1.795181E+01,1.799671E+05,2.757448E+05,3.094868E+00,1.410469E+01,1.111746E+05,1.761648E+05,7.992594E+00,2.893905E+01,2.270798E+05,4.426257E+05,1.418347E+01,4.600074E+01,4.283009E+05,7.138623E+05 
08:00:00,4.921122E+00,1.795181E+01,1.799671E+05,2.758939E+05,3.094853E+00,1.410469E+01,1.111744E+05,1.762559E+05,7.987279E+00,2.893988E+01,2.270798E+05,4.428238E+05,1.417142E+01,4.599897E+01,4.282578E+05,7.141711E+05 
08:01:00,4.921120E+00,1.795181E+01,1.799671E+05,2.760606E+05,3.094838E+00,1.410469E+01,1.111743E+05,1.763578E+05,7.981999E+00,2.894073E+01,2.270797E+05,4.430440E+05,1.415947E+01,4.599724E+01,4.282148E+05,7.145204E+05 
08:02:00,4.921117E+00,1.795181E+01,1.799671E+05,2.762273E+05,3.094824E+00,1.410469E+01,1.111741E+05,1.764596E+05,7.976804E+00,2.894158E+01,2.270797E+05,4.432641E+05,1.414774E+01,4.599558E+01,4.281724E+05,7.148709E+05 
08:03:00,4.921115E+00,1.795181E+01,1.799671E+05,2.763939E+05,3.094809E+00,1.410469E+01,1.111739E+05,1.765615E+05,7.971705E+00,2.894240E+01,2.270796E+05,4.434840E+05,1.413627E+01,4.599399E+01,4.281307E+05,7.152223E+05 
08:04:00,4.921112E+00,1.795181E+01,1.799671E+05,2.765606E+05,3.094795E+00,1.410469E+01,1.111738E+05,1.766633E+05,7.966702E+00,2.894321E+01,2.270794E+05,4.437035E+05,1.412505E+01,4.599245E+01,4.280899E+05,7.155748E+05 
08:05:00,4.921109E+00,1.795181E+01,1.799671E+05,2.767273E+05,3.094780E+00,1.410469E+01,1.111736E+05,1.767652E+05,7.961795E+00,2.894396E+01,2.270792E+05,4.439222E+05,1.411410E+01,4.599093E+01,4.280499E+05,7.159276E+05 
08:06:00,4.921107E+00,1.795181E+01,1.799671E+05,2.768939E+05,3.094766E+00,1.410469E+01,1.111735E+05,1.768671E+05,7.956935E+00,2.894467E+01,2.270790E+05,4.441405E+05,1.410326E+01,4.598942E+01,4.280101E+05,7.162805E+05 
08:07:00,4.921104E+00,1.795181E+01,1.799671E+05,2.770606E+05,3.094752E+00,1.410469E+01,1.111733E+05,1.769689E+05,7.952114E+00,2.894537E+01,2.270788E+05,4.443583E+05,1.409255E+01,4.598792E+01,4.279707E+05,7.166336E+05 
08:08:00,4.921102E+00,1.795181E+01,1.799671E+05,2.772273E+05,3.094738E+00,1.410469E+01,1.111732E+05,1.770708E+05,7.947367E+00,2.894600E+01,2.270786E+05,4.445753E+05,1.408205E+01,4.598645E+01,4.279319E+05,7.169871E+05 
08:09:00,4.921099E+00,1.795181E+01,1.799672E+05,2.773939E+05,3.094724E+00,1.410469E+01,1.111730E+05,1.771726E+05,7.942702E+00,2.894659E+01,2.270783E+05,4.447916E+05,1.407177E+01,4.598500E+01,4.278937E+05,7.173410E+05 
08:10:00,4.921097E+00,1.795181E+01,1.799672E+05,2.775606E+05,3.094710E+00,1.410469E+01,1.111729E+05,1.772745E+05,7.938116E+00,2.894712E+01,2.270780E+05,4.450069E+05,1.406171E+01,4.598357E+01,4.278563E+05,7.176953E+05 
08:11:00,4.921094E+00,1.795181E+01,1.799672E+05,2.777273E+05,3.094696E+00,1.410469E+01,1.111728E+05,1.773763E+05,7.933600E+00,2.894759E+01,2.270777E+05,4.452214E+05,1.405180E+01,4.598213E+01,4.278193E+05,7.180495E+05 
08:12:00,4.921092E+00,1.795181E+01,1.799672E+05,2.778939E+05,3.094683E+00,1.410469E+01,1.111726E+05,1.774782E+05,7.929130E+00,2.894803E+01,2.270773E+05,4.454355E+05,1.404202E+01,4.598072E+01,4.277827E+05,7.184041E+05 
08:13:00,4.921090E+00,1.795181E+01,1.799672E+05,2.780606E+05,3.094669E+00,1.410469E+01,1.111725E+05,1.775801E+05,7.924695E+00,2.894844E+01,2.270769E+05,4.456491E+05,1.403237E+01,4.597932E+01,4.277464E+05,7.187590E+05 
08:14:00,4.921087E+00,1.795181E+01,1.799672E+05,2.782273E+05,3.094656E+00,1.410469E+01,1.111723E+05,1.776819E+05,7.920324E+00,2.894881E+01,2.270765E+05,4.458620E+05,1.402289E+01,4.597795E+01,4.277107E+05,7.191143E+05 
08:15:00,4.921085E+00,1.795181E+01,1.799672E+05,2.783939E+05,3.094642E+00,1.410469E+01,1.111722E+05,1.777838E+05,7.916021E+00,2.894913E+01,2.270761E+05,4.460743E+05,1.401361E+01,4.597663E+01,4.276755E+05,7.194704E+05 
08:16:00,4.921082E+00,1.795181E+01,1.799672E+05,2.785606E+05,3.094629E+00,1.410469E+01,1.111720E+05,1.778856E+05,7.911776E+00,2.894940E+01,2.270757E+05,4.462858E+05,1.400445E+01,4.597530E+01,4.276408E+05,7.198265E+05 
08:17:00,4.921080E+00,1.795181E+01,1.799672E+05,2.787273E+05,3.094616E+00,1.410469E+01,1.111719E+05,1.779875E+05,7.907596E+00,2.894964E+01,2.270753E+05,4.464967E+05,1.399545E+01,4.597402E+01,4.276065E+05,7.201832E+05 
08:18:00,4.921078E+00,1.795181E+01,1.799672E+05,2.788940E+05,3.094603E+00,1.410469E+01,1.111718E+05,1.780894E+05,7.903457E+00,2.894984E+01,2.270748E+05,4.467071E+05,1.398658E+01,4.597275E+01,4.275727E+05,7.205403E+05 
08:19:00,4.921075E+00,1.795181E+01,1.799672E+05,2.790607E+05,3.094590E+00,1.410469E+01,1.111716E+05,1.781912E+05,7.899348E+00,2.895001E+01,2.270743E+05,4.469171E+05,1.397781E+01,4.597151E+01,4.275391E+05,7.208977E+05 
08:20:00,4.921073E+00,1.795181E+01,1.799673E+05,2.792273E+05,3.094577E+00,1.410469E+01,1.111715E+05,1.782931E+05,7.895293E+00,2.895014E+01,2.270738E+05,4.471265E+05,1.396920E+01,4.597031E+01,4.275061E+05,7.212558E+05 
08:21:00,4.921071E+00,1.795181E+01,1.799673E+05,2.793940E+05,3.094564E+00,1.410469E+01,1.111714E+05,1.783950E+05,7.891289E+00,2.895023E+01,2.270733E+05,4.473353E+05,1.396070E+01,4.596911E+01,4.274733E+05,7.216141E+05 
08:22:00,4.921069E+00,1.795181E+01,1.799673E+05,2.795607E+05,3.094551E+00,1.410469E+01,1.111712E+05,1.784968E+05,7.887339E+00,2.895027E+01,2.270728E+05,4.475433E+05,1.395234E+01,4.596795E+01,4.274410E+05,7.219728E+05 
08:23:00,4.921066E+00,1.795181E+01,1.799673E+05,2.797274E+05,3.094538E+00,1.410469E+01,1.111711E+05,1.785987E+05,7.883446E+00,2.895028E+01,2.270722E+05,4.477508E+05,1.394413E+01,4.596682E+01,4.274092E+05,7.223322E+05 
08:24:00,4.921064E+00,1.795181E+01,1.799673E+05,2.798941E+05,3.094525E+00,1.410469E+01,1.111710E+05,1.787006E+05,7.879588E+00,2.895025E+01,2.270717E+05,4.479578E+05,1.393602E+01,4.596572E+01,4.273778E+05,7.226920E+05 
08:25:00,4.921062E+00,1.795181E+01,1.799673E+05,2.800607E+05,3.094513E+00,1.410469E+01,1.111708E+05,1.788024E+05,7.875756E+00,2.895020E+01,2.270711E+05,4.481644E+05,1.392802E+01,4.596465E+01,4.273466E+05,7.230523E+05 
08:26:00,4.921060E+00,1.795181E+01,1.799673E+05,2.802274E+05,3.094500E+00,1.410469E+01,1.111707E+05,1.789043E+05,7.871963E+00,2.895011E+01,2.270705E+05,4.483706E+05,1.392009E+01,4.596359E+01,4.273157E+05,7.234129E+05 
08:27:00,4.921057E+00,1.795181E+01,1.799673E+05,2.803941E+05,3.094488E+00,1.410469E+01,1.111706E+05,1.790062E+05,7.868218E+00,2.894999E+01,2.270699E+05,4.485761E+05,1.391229E+01,4.596257E+01,4.272851E+05,7.237740E+05 
08:28:00,4.921055E+00,1.795181E+01,1.799673E+05,2.805608E+05,3.094475E+00,1.410469E+01,1.111704E+05,1.791080E+05,7.864521E+00,2.894982E+01,2.270693E+05,4.487810E+05,1.390462E+01,4.596159E+01,4.272550E+05,7.241357E+05 
08:29:00,4.921053E+00,1.795181E+01,1.799673E+05,2.807275E+05,3.094463E+00,1.410469E+01,1.111703E+05,1.792099E+05,7.860874E+00,2.894962E+01,2.270687E+05,4.489854E+05,1.389708E+01,4.596065E+01,4.272254E+05,7.244982E+05 
08:30:00,4.921051E+00,1.795181E+01,1.799673E+05,2.808942E+05,3.094451E+00,1.410469E+01,1.111702E+05,1.793118E+05,7.857256E+00,2.894939E+01,2.270681E+05,4.491893E+05,1.388963E+01,4.595974E+01,4.271960E+05,7.248612E+05 
08:31:00,4.921049E+00,1.795181E+01,1.799673E+05,2.810609E+05,3.094439E+00,1.410469E+01,1.111700E+05,1.794136E+05,7.853655E+00,2.894914E+01,2.270674E+05,4.493929E+05,1.388223E+01,4.595884E+01,4.271667E+05,7.252243E+05 
08:32:00,4.921047E+00,1.795181E+01,1.799674E+05,2.812276E+05,3.094427E+00,1.410469E+01,1.111699E+05,1.795155E+05,7.850091E+00,2.894885E+01,2.270668E+05,4.495961E+05,1.387492E+01,4.595798E+01,4.271378E+05,7.255880E+05 
08:33:00,4.921044E+00,1.795181E+01,1.799674E+05,2.813942E+05,3.094415E+00,1.410469E+01,1.111698E+05,1.796174E+05,7.846569E+00,2.894854E+01,2.270661E+05,4.497987E+05,1.386773E+01,4.595716E+01,4.271092E+05,7.259524E+05 
08:34:00,4.921042E+00,1.795181E+01,1.799674E+05,2.815609E+05,3.094403E+00,1.410469E+01,1.111697E+05,1.797192E+05,7.843089E+00,2.894818E+01,2.270655E+05,4.500007E+05,1.386065E+01,4.595638E+01,4.270810E+05,7.263176E+05 
08:35:00,4.921040E+00,1.795181E+01,1.799674E+05,2.817276E+05,3.094391E+00,1.410469E+01,1.111695E+05,1.798211E+05,7.839652E+00,2.894779E+01,2.270648E+05,4.502023E+05,1.385368E+01,4.595566E+01,4.270532E+05,7.266835E+05 
08:36:00,4.921038E+00,1.795181E+01,1.799674E+05,2.818943E+05,3.094379E+00,1.410469E+01,1.111694E+05,1.799230E+05,7.836236E+00,2.894738E+01,2.270641E+05,4.504035E+05,1.384677E+01,4.595495E+01,4.270256E+05,7.270497E+05 
08:37:00,4.921036E+00,1.795181E+01,1.799674E+05,2.820610E+05,3.094367E+00,1.410469E+01,1.111693E+05,1.800248E+05,7.832837E+00,2.894695E+01,2.270634E+05,4.506044E+05,1.383991E+01,4.595426E+01,4.269981E+05,7.274163E+05 
08:38:00,4.921034E+00,1.795181E+01,1.799674E+05,2.822277E+05,3.094355E+00,1.410469E+01,1.111692E+05,1.801267E+05,7.829472E+00,2.894649E+01,2.270627E+05,4.508048E+05,1.383314E+01,4.595362E+01,4.269709E+05,7.277837E+05 
08:39:00,4.921032E+00,1.795181E+01,1.799674E+05,2.823944E+05,3.094344E+00,1.410469E+01,1.111690E+05,1.802286E+05,7.826144E+00,2.894599E+01,2.270619E+05,4.510048E+05,1.382648E+01,4.595303E+01,4.269440E+05,7.281518E+05 
08:40:00,4.921030E+00,1.795181E+01,1.799674E+05,2.825611E+05,3.094332E+00,1.410469E+01,1.111689E+05,1.803304E+05,7.822851E+00,2.894547E+01,2.270612E+05,4.512043E+05,1.381991E+01,4.595249E+01,4.269175E+05,7.285208E+05 
08:41:00,4.921028E+00,1.795181E+01,1.799674E+05,2.827278E+05,3.094320E+00,1.410469E+01,1.111688E+05,1.804323E+05,7.819592E+00,2.894491E+01,2.270605E+05,4.514034E+05,1.381342E+01,4.595198E+01,4.268913E+05,7.288903E+05 
08:42:00,4.921026E+00,1.795181E+01,1.799674E+05,2.828945E+05,3.094309E+00,1.410469E+01,1.111687E+05,1.805342E+05,7.816380E+00,2.894434E+01,2.270598E+05,4.516021E+05,1.380704E+01,4.595151E+01,4.268654E+05,7.292603E+05 
08:43:00,4.921024E+00,1.795181E+01,1.799674E+05,2.830612E+05,3.094298E+00,1.410469E+01,1.111686E+05,1.806360E+05,7.813196E+00,2.894374E+01,2.270590E+05,4.518005E+05,1.380074E+01,4.595107E+01,4.268399E+05,7.296309E+05 
08:44:00,4.921022E+00,1.795181E+01,1.799675E+05,2.832278E+05,3.094286E+00,1.410469E+01,1.111684E+05,1.807379E+05,7.810043E+00,2.894312E+01,2.270583E+05,4.519986E+05,1.379453E+01,4.595068E+01,4.268146E+05,7.300024E+05 
08:45:00,4.921020E+00,1.795181E+01,1.799675E+05,2.833945E+05,3.094275E+00,1.410469E+01,1.111683E+05,1.808398E+05,7.806924E+00,2.894247E+01,2.270575E+05,4.521962E+05,1.378841E+01,4.595035E+01,4.267896E+05,7.303747E+05 
08:46:00,4.921018E+00,1.795181E+01,1.799675E+05,2.835612E+05,3.094264E+00,1.410469E+01,1.111682E+05,1.809416E+05,7.803806E+00,2.894179E+01,2.270567E+05,4.523934E+05,1.378230E+01,4.595005E+01,4.267647E+05,7.307475E+05 
08:47:00,4.921016E+00,1.795181E+01,1.799675E+05,2.837279E+05,3.094253E+00,1.410469E+01,1.111681E+05,1.810435E+05,7.800710E+00,2.894108E+01,2.270560E+05,4.525902E+05,1.377625E+01,4.594980E+01,4.267399E+05,7.311211E+05 
08:48:00,4.921014E+00,1.795181E+01,1.799675E+05,2.838946E+05,3.094241E+00,1.410469E+01,1.111680E+05,1.811454E+05,7.797633E+00,2.894036E+01,2.270552E+05,4.527866E+05,1.377025E+01,4.594959E+01,4.267153E+05,7.314955E+05 
08:49:00,4.921012E+00,1.795181E+01,1.799675E+05,2.840613E+05,3.094230E+00,1.410469E+01,1.111679E+05,1.812473E+05,7.794571E+00,2.893962E+01,2.270544E+05,4.529829E+05,1.376431E+01,4.594943E+01,4.266909E+05,7.318705E+05 
08:50:00,4.921010E+00,1.795181E+01,1.799675E+05,2.842280E+05,3.094219E+00,1.410469E+01,1.111677E+05,1.813491E+05,7.791533E+00,2.893885E+01,2.270536E+05,4.531787E+05,1.375845E+01,4.594932E+01,4.266667E+05,7.322464E+05 
08:51:00,4.921008E+00,1.795181E+01,1.799675E+05,2.843947E+05,3.094208E+00,1.410469E+01,1.111676E+05,1.814510E+05,7.788520E+00,2.893806E+01,2.270528E+05,4.533742E+05,1.375264E+01,4.594925E+01,4.266427E+05,7.326229E+05 
08:52:00,4.921006E+00,1.795181E+01,1.799675E+05,2.845614E+05,3.094197E+00,1.410469E+01,1.111675E+05,1.815529E+05,7.785533E+00,2.893724E+01,2.270519E+05,4.535693E+05,1.374689E+01,4.594922E+01,4.266190E+05,7.330001E+05 
08:53:00,4.921004E+00,1.795181E+01,1.799675E+05,2.847281E+05,3.094186E+00,1.410469E+01,1.111674E+05,1.816547E+05,7.782573E+00,2.893640E+01,2.270511E+05,4.537640E+05,1.374122E+01,4.594926E+01,4.265955E+05,7.333784E+05 
08:54:00,4.921002E+00,1.795181E+01,1.799675E+05,2.848948E+05,3.094175E+00,1.410469E+01,1.111673E+05,1.817566E+05,7.779630E+00,2.893554E+01,2.270503E+05,4.539585E+05,1.373560E+01,4.594935E+01,4.265722E+05,7.337574E+05 
08:55:00,4.921000E+00,1.795181E+01,1.799675E+05,2.850615E+05,3.094165E+00,1.410469E+01,1.111672E+05,1.818585E+05,7.776700E+00,2.893466E+01,2.270495E+05,4.541527E+05,1.373002E+01,4.594948E+01,4.265490E+05,7.341371E+05 
08:56:00,4.920998E+00,1.795181E+01,1.799675E+05,2.852282E+05,3.094154E+00,1.410469E+01,1.111670E+05,1.819603E+05,7.773790E+00,2.893376E+01,2.270486E+05,4.543466E+05,1.372449E+01,4.594964E+01,4.265260E+05,7.345175E+05 
08:57:00,4.920996E+00,1.795181E+01,1.799675E+05,2.853949E+05,3.094143E+00,1.410469E+01,1.111669E+05,1.820622E+05,7.770902E+00,2.893284E+01,2.270478E+05,4.545401E+05,1.371902E+01,4.594986E+01,4.265031E+05,7.348986E+05 
08:58:00,4.920994E+00,1.795181E+01,1.799676E+05,2.855616E+05,3.094132E+00,1.410469E+01,1.111668E+05,1.821641E+05,7.768038E+00,2.893190E+01,2.270469E+05,4.547333E+05,1.371361E+01,4.595015E+01,4.264805E+05,7.352808E+05 
08:59:00,4.920992E+00,1.795181E+01,1.799676E+05,2.857283E+05,3.094122E+00,1.410469E+01,1.111667E+05,1.822659E+05,7.765198E+00,2.893093E+01,2.270461E+05,4.549261E+05,1.370827E+01,4.595049E+01,4.264582E+05,7.356640E+05 
09:00:00,4.920990E+00,1.795181E+01,1.799676E+05,2.858950E+05,3.094111E+00,1.410469E+01,1.111666E+05,1.823678E+05,7.762374E+00,2.892995E+01,2.270452E+05,4.551187E+05,1.370297E+01,4.595089E+01,4.264360E+05,7.360480E+05 
09:01:00,4.920989E+00,1.795181E+01,1.799676E+05,2.860441E+05,3.094100E+00,1.410469E+01,1.111665E+05,1.824589E+05,7.747281E+00,2.892891E+01,2.270404E+05,4.552886E+05,1.368222E+01,4.595127E+01,4.263486E+05,7.363916E+05 
09:02:00,4.920987E+00,1.795181E+01,1.799676E+05,2.861933E+05,3.094090E+00,1.410469E+01,1.111664E+05,1.825501E+05,7.730681E+00,2.892781E+01,2.270348E+05,4.554576E+05,1.366002E+01,4.595165E+01,4.262544E+05,7.367354E+05 
09:03:00,4.920985E+00,1.795181E+01,1.799676E+05,2.863424E+05,3.094079E+00,1.410469E+01,1.111663E+05,1.826412E+05,7.713850E+00,2.892664E+01,2.270287E+05,4.556256E+05,1.363751E+01,4.595205E+01,4.261583E+05,7.370795E+05 
09:04:00,4.920983E+00,1.795181E+01,1.799676E+05,2.864916E+05,3.094069E+00,1.410469E+01,1.111662E+05,1.827324E+05,7.696723E+00,2.892541E+01,2.270221E+05,4.557926E+05,1.361459E+01,4.595247E+01,4.260597E+05,7.374240E+05 
09:05:00,4.920981E+00,1.795181E+01,1.799676E+05,2.866407E+05,3.094058E+00,1.410469E+01,1.111660E+05,1.828235E+05,7.691649E+00,2.892414E+01,2.270200E+05,4.559590E+05,1.360684E+01,4.595296E+01,4.260262E+05,7.377696E+05 
09:06:00,4.920979E+00,1.795181E+01,1.799676E+05,2.867899E+05,3.094048E+00,1.410469E+01,1.111659E+05,1.829147E+05,7.687833E+00,2.892271E+01,2.270185E+05,4.561231E+05,1.360021E+01,4.595383E+01,4.259974E+05,7.381209E+05 
09:07:00,4.920977E+00,1.795181E+01,1.799676E+05,2.869390E+05,3.094038E+00,1.410469E+01,1.111658E+05,1.830058E+05,7.684052E+00,2.892127E+01,2.270169E+05,4.562871E+05,1.359366E+01,4.595480E+01,4.259690E+05,7.384738E+05 
09:08:00,4.920976E+00,1.795181E+01,1.799676E+05,2.870882E+05,3.094027E+00,1.410469E+01,1.111657E+05,1.830970E+05,7.680408E+00,2.891983E+01,2.270154E+05,4.564509E+05,1.358735E+01,4.595587E+01,4.259415E+05,7.388281E+05 
09:09:00,4.920974E+00,1.795181E+01,1.799676E+05,2.872373E+05,3.094017E+00,1.410469E+01,1.111656E+05,1.831881E+05,7.676835E+00,2.891838E+01,2.270139E+05,4.566146E+05,1.358115E+01,4.595703E+01,4.259145E+05,7.391839E+05 
09:10:00,4.920972E+00,1.795181E+01,1.799676E+05,2.873865E+05,3.094007E+00,1.410469E+01,1.111655E+05,1.832793E+05,7.673367E+00,2.891705E+01,2.270124E+05,4.567801E+05,1.357514E+01,4.595792E+01,4.258883E+05,7.395358E+05 
09:11:00,4.920970E+00,1.795181E+01,1.799676E+05,2.875356E+05,3.093997E+00,1.410469E+01,1.111654E+05,1.833704E+05,7.669955E+00,2.891568E+01,2.270109E+05,4.569450E+05,1.356919E+01,4.595882E+01,4.258622E+05,7.398878E+05 
09:12:00,4.920968E+00,1.795181E+01,1.799677E+05,2.876848E+05,3.093987E+00,1.410469E+01,1.111653E+05,1.834616E+05,7.666569E+00,2.891427E+01,2.270094E+05,4.571095E+05,1.356330E+01,4.595976E+01,4.258363E+05,7.402404E+05 
09:13:00,4.920967E+00,1.795181E+01,1.799677E+05,2.878339E+05,3.093977E+00,1.410469E+01,1.111652E+05,1.835527E+05,7.663205E+00,2.891286E+01,2.270079E+05,4.572737E+05,1.355746E+01,4.596074E+01,4.258107E+05,7.405937E+05 
09:14:00,4.920965E+00,1.795181E+01,1.799677E+05,2.879831E+05,3.093967E+00,1.410469E+01,1.111651E+05,1.836438E+05,7.659885E+00,2.891143E+01,2.270064E+05,4.574377E+05,1.355173E+01,4.596178E+01,4.257854E+05,7.409479E+05 
09:15:00,4.920963E+00,1.795181E+01,1.799677E+05,2.881322E+05,3.093957E+00,1.410469E+01,1.111650E+05,1.837350E+05,7.656613E+00,2.890997E+01,2.270049E+05,4.576014E+05,1.354609E+01,4.596288E+01,4.257606E+05,7.413031E+05 
09:16:00,4.920961E+00,1.795181E+01,1.799677E+05,2.882814E+05,3.093947E+00,1.410469E+01,1.111649E+05,1.838261E+05,7.653382E+00,2.890850E+01,2.270034E+05,4.577648E+05,1.354051E+01,4.596403E+01,4.257359E+05,7.416590E+05 
09:17:00,4.920960E+00,1.795181E+01,1.799677E+05,2.884305E+05,3.093937E+00,1.410469E+01,1.111648E+05,1.839173E+05,7.650195E+00,2.890702E+01,2.270019E+05,4.579280E+05,1.353501E+01,4.596524E+01,4.257116E+05,7.420159E+05 
09:18:00,4.920958E+00,1.795181E+01,1.799677E+05,2.885797E+05,3.093927E+00,1.410469E+01,1.111647E+05,1.840084E+05,7.647034E+00,2.890552E+01,2.270005E+05,4.580910E+05,1.352957E+01,4.596650E+01,4.256875E+05,7.423737E+05 
09:19:00,4.920956E+00,1.795181E+01,1.799677E+05,2.887288E+05,3.093917E+00,1.410469E+01,1.111646E+05,1.840996E+05,7.643891E+00,2.890400E+01,2.269990E+05,4.582538E+05,1.352419E+01,4.596781E+01,4.256636E+05,7.427322E+05 
09:20:00,4.920954E+00,1.795181E+01,1.799677E+05,2.888780E+05,3.093907E+00,1.410469E+01,1.111645E+05,1.841907E+05,7.640779E+00,2.890248E+01,2.269975E+05,4.584163E+05,1.351888E+01,4.596919E+01,4.256400E+05,7.430917E+05 
09:21:00,4.920953E+00,1.795181E+01,1.799677E+05,2.890271E+05,3.093897E+00,1.410469E+01,1.111643E+05,1.842819E+05,7.637698E+00,2.890093E+01,2.269960E+05,4.585787E+05,1.351362E+01,4.597061E+01,4.256165E+05,7.434520E+05 
09:22:00,4.920951E+00,1.795181E+01,1.799677E+05,2.891763E+05,3.093888E+00,1.410469E+01,1.111642E+05,1.843730E+05,7.634649E+00,2.889937E+01,2.269945E+05,4.587407E+05,1.350842E+01,4.597209E+01,4.255933E+05,7.438133E+05 
09:23:00,4.920949E+00,1.795181E+01,1.799677E+05,2.893254E+05,3.093878E+00,1.410469E+01,1.111641E+05,1.844642E+05,7.631634E+00,2.889780E+01,2.269930E+05,4.589026E+05,1.350329E+01,4.597365E+01,4.255704E+05,7.441757E+05 
09:24:00,4.920947E+00,1.795181E+01,1.799677E+05,2.894746E+05,3.093868E+00,1.410469E+01,1.111640E+05,1.845553E+05,7.628640E+00,2.889621E+01,2.269915E+05,4.590642E+05,1.349821E+01,4.597526E+01,4.255476E+05,7.445390E+05 
09:25:00,4.920946E+00,1.795181E+01,1.799677E+05,2.896237E+05,3.093859E+00,1.410469E+01,1.111639E+05,1.846464E+05,7.625659E+00,2.889462E+01,2.269900E+05,4.592258E+05,1.349318E+01,4.597692E+01,4.255250E+05,7.449030E+05 
09:26:00,4.920944E+00,1.795181E+01,1.799677E+05,2.897729E+05,3.093849E+00,1.410469E+01,1.111638E+05,1.847376E+05,7.622700E+00,2.889301E+01,2.269886E+05,4.593871E+05,1.348818E+01,4.597862E+01,4.255026E+05,7.452678E+05 
09:27:00,4.920942E+00,1.795181E+01,1.799678E+05,2.899220E+05,3.093839E+00,1.410469E+01,1.111637E+05,1.848287E+05,7.619768E+00,2.889135E+01,2.269871E+05,4.595478E+05,1.348324E+01,4.598041E+01,4.254804E+05,7.456337E+05 
09:28:00,4.920941E+00,1.795181E+01,1.799678E+05,2.900712E+05,3.093830E+00,1.410469E+01,1.111636E+05,1.849199E+05,7.616862E+00,2.888968E+01,2.269856E+05,4.597081E+05,1.347835E+01,4.598227E+01,4.254583E+05,7.460009E+05 
09:29:00,4.920939E+00,1.795181E+01,1.799678E+05,2.902203E+05,3.093820E+00,1.410469E+01,1.111635E+05,1.850110E+05,7.613984E+00,2.888799E+01,2.269841E+05,4.598682E+05,1.347353E+01,4.598420E+01,4.254366E+05,7.463692E+05 
09:30:00,4.920937E+00,1.795181E+01,1.799678E+05,2.903695E+05,3.093811E+00,1.410469E+01,1.111634E+05,1.851022E+05,7.611122E+00,2.888629E+01,2.269826E+05,4.600281E+05,1.346875E+01,4.598619E+01,4.254150E+05,7.467385E+05 
09:31:00,4.920936E+00,1.795181E+01,1.799678E+05,2.905186E+05,3.093801E+00,1.410469E+01,1.111633E+05,1.851933E+05,7.608270E+00,2.888461E+01,2.269811E+05,4.601884E+05,1.346399E+01,4.598819E+01,4.253934E+05,7.471080E+05 
09:32:00,4.920934E+00,1.795181E+01,1.799678E+05,2.906678E+05,3.093792E+00,1.410469E+01,1.111632E+05,1.852845E+05,7.605438E+00,2.888292E+01,2.269796E+05,4.603486E+05,1.345927E+01,4.599026E+01,4.253720E+05,7.474784E+05 
09:33:00,4.920932E+00,1.795181E+01,1.799678E+05,2.908169E+05,3.093783E+00,1.410469E+01,1.111631E+05,1.853756E+05,7.602628E+00,2.888123E+01,2.269781E+05,4.605087E+05,1.345461E+01,4.599239E+01,4.253508E+05,7.478499E+05 
09:34:00,4.920931E+00,1.795181E+01,1.799678E+05,2.909661E+05,3.093773E+00,1.410469E+01,1.111630E+05,1.854668E+05,7.599841E+00,2.887953E+01,2.269766E+05,4.606686E+05,1.344999E+01,4.599460E+01,4.253298E+05,7.482226E+05 
09:35:00,4.920929E+00,1.795181E+01,1.799678E+05,2.911152E+05,3.093764E+00,1.410469E+01,1.111629E+05,1.855579E+05,7.597078E+00,2.887781E+01,2.269751E+05,4.608283E+05,1.344543E+01,4.599688E+01,4.253091E+05,7.485965E+05 
09:36:00,4.920927E+00,1.795181E+01,1.799678E+05,2.912644E+05,3.093755E+00,1.410469E+01,1.111628E+05,1.856491E+05,7.594326E+00,2.887609E+01,2.269736E+05,4.609879E+05,1.344089E+01,4.599920E+01,4.252884E+05,7.489709E+05 
09:37:00,4.920926E+00,1.795181E+01,1.799678E+05,2.914135E+05,3.093745E+00,1.410469E+01,1.111627E+05,1.857402E+05,7.591584E+00,2.887436E+01,2.269721E+05,4.611475E+05,1.343637E+01,4.600156E+01,4.252677E+05,7.493460E+05 
09:38:00,4.920924E+00,1.795181E+01,1.799678E+05,2.915627E+05,3.093736E+00,1.410469E+01,1.111626E+05,1.858313E+05,7.588860E+00,2.887263E+01,2.269705E+05,4.613069E+05,1.343190E+01,4.600398E+01,4.252473E+05,7.497221E+05 
09:39:00,4.920922E+00,1.795181E+01,1.799678E+05,2.917118E+05,3.093727E+00,1.410469E+01,1.111626E+05,1.859225E+05,7.586155E+00,2.887088E+01,2.269690E+05,4.614662E+05,1.342747E+01,4.600648E+01,4.252270E+05,7.500994E+05 
09:40:00,4.920921E+00,1.795181E+01,1.799678E+05,2.918610E+05,3.093718E+00,1.410469E+01,1.111625E+05,1.860136E+05,7.583470E+00,2.886914E+01,2.269675E+05,4.616255E+05,1.342309E+01,4.600905E+01,4.252069E+05,7.504778E+05 
09:41:00,4.920919E+00,1.795181E+01,1.799678E+05,2.920101E+05,3.093709E+00,1.410469E+01,1.111624E+05,1.861048E+05,7.580803E+00,2.886738E+01,2.269660E+05,4.617846E+05,1.341874E+01,4.601168E+01,4.251869E+05,7.508571E+05 
09:42:00,4.920918E+00,1.795181E+01,1.799678E+05,2.921593E+05,3.093699E+00,1.410469E+01,1.111623E+05,1.861959E+05,7.578148E+00,2.886562E+01,2.269645E+05,4.619437E+05,1.341442E+01,4.601435E+01,4.251670E+05,7.512371E+05 
09:43:00,4.920916E+00,1.795181E+01,1.799679E+05,2.923085E+05,3.093690E+00,1.410469E+01,1.111622E+05,1.862871E+05,7.575502E+00,2.886386E+01,2.269630E+05,4.621027E+05,1.341012E+01,4.601706E+01,4.251473E+05,7.516178E+05 
09:44:00,4.920914E+00,1.795181E+01,1.799679E+05,2.924576E+05,3.093681E+00,1.410469E+01,1.111621E+05,1.863782E+05,7.572872E+00,2.886210E+01,2.269614E+05,4.622618E+05,1.340586E+01,4.601985E+01,4.251276E+05,7.519996E+05 
09:45:00,4.920913E+00,1.795181E+01,1.799679E+05,2.926068E+05,3.093672E+00,1.410469E+01,1.111620E+05,1.864694E+05,7.570259E+00,2.886034E+01,2.269599E+05,4.624208E+05,1.340164E+01,4.602271E+01,4.251081E+05,7.523826E+05 
09:46:00,4.920911E+00,1.795181E+01,1.799679E+05,2.927559E+05,3.093663E+00,1.410469E+01,1.111619E+05,1.865605E+05,7.567661E+00,2.885857E+01,2.269584E+05,4.625797E+05,1.339745E+01,4.602562E+01,4.250888E+05,7.527663E+05 
09:47:00,4.920910E+00,1.795181E+01,1.799679E+05,2.929051E+05,3.093654E+00,1.410469E+01,1.111618E+05,1.866517E+05,7.565080E+00,2.885680E+01,2.269569E+05,4.627386E+05,1.339330E+01,4.602859E+01,4.250695E+05,7.531511E+05 
09:48:00,4.920908E+00,1.795181E+01,1.799679E+05,2.930542E+05,3.093645E+00,1.410469E+01,1.111617E+05,1.867428E+05,7.562510E+00,2.885503E+01,2.269553E+05,4.628975E+05,1.338917E+01,4.603162E+01,4.250504E+05,7.535367E+05 
09:49:00,4.920906E+00,1.795181E+01,1.799679E+05,2.932034E+05,3.093636E+00,1.410469E+01,1.111616E+05,1.868339E+05,7.559948E+00,2.885326E+01,2.269538E+05,4.630565E+05,1.338507E+01,4.603469E+01,4.250313E+05,7.539231E+05 
09:50:00,4.920905E+00,1.795181E+01,1.799679E+05,2.933525E+05,3.093628E+00,1.410469E+01,1.111615E+05,1.869251E+05,7.557400E+00,2.885150E+01,2.269523E+05,4.632155E+05,1.338100E+01,4.603783E+01,4.250124E+05,7.543105E+05 
09:51:00,4.920903E+00,1.795181E+01,1.799679E+05,2.935017E+05,3.093619E+00,1.410469E+01,1.111614E+05,1.870162E+05,7.554866E+00,2.884974E+01,2.269507E+05,4.633745E+05,1.337696E+01,4.604103E+01,4.249936E+05,7.546987E+05 
09:52:00,4.920902E+00,1.795181E+01,1.799679E+05,2.936508E+05,3.093610E+00,1.410469E+01,1.111613E+05,1.871074E+05,7.552347E+00,2.884797E+01,2.269492E+05,4.635335E+05,1.337294E+01,4.604428E+01,4.249749E+05,7.550879E+05 
09:53:00,4.920900E+00,1.795181E+01,1.799679E+05,2.938000E+05,3.093601E+00,1.410469E+01,1.111612E+05,1.871985E+05,7.549842E+00,2.884622E+01,2.269477E+05,4.636926E+05,1.336897E+01,4.604761E+01,4.249564E+05,7.554783E+05 
09:54:00,4.920899E+00,1.795181E+01,1.799679E+05,2.939491E+05,3.093592E+00,1.410469E+01,1.111611E+05,1.872897E+05,7.547348E+00,2.884446E+01,2.269461E+05,4.638518E+05,1.336501E+01,4.605099E+01,4.249379E+05,7.558694E+05 
09:55:00,4.920897E+00,1.795181E+01,1.799679E+05,2.940983E+05,3.093583E+00,1.410469E+01,1.111610E+05,1.873808E+05,7.544861E+00,2.884272E+01,2.269446E+05,4.640110E+05,1.336108E+01,4.605441E+01,4.249195E+05,7.562613E+05 
09:56:00,4.920896E+00,1.795181E+01,1.799679E+05,2.942474E+05,3.093575E+00,1.410469E+01,1.111609E+05,1.874720E+05,7.542385E+00,2.884098E+01,2.269430E+05,4.641704E+05,1.335717E+01,4.605788E+01,4.249012E+05,7.566539E+05 
09:57:00,4.920894E+00,1.795181E+01,1.799679E+05,2.943966E+05,3.093566E+00,1.410469E+01,1.111609E+05,1.875631E+05,7.539923E+00,2.883925E+01,2.269415E+05,4.643299E+05,1.335329E+01,4.606141E+01,4.248830E+05,7.570475E+05 
09:58:00,4.920892E+00,1.795181E+01,1.799679E+05,2.945457E+05,3.093557E+00,1.410469E+01,1.111608E+05,1.876543E+05,7.537473E+00,2.883753E+01,2.269399E+05,4.644896E+05,1.334944E+01,4.606501E+01,4.248649E+05,7.574421E+05 
09:59:00,4.920891E+00,1.795181E+01,1.799679E+05,2.946949E+05,3.093549E+00,1.410469E+01,1.111607E+05,1.877454E+05,7.535038E+00,2.883582E+01,2.269384E+05,4.646494E+05,1.334562E+01,4.606868E+01,4.248470E+05,7.578379E+05 
10:00:00,4.920889E+00,1.795181E+01,1.799680E+05,2.948440E+05,3.093540E+00,1.410469E+01,1.111606E+05,1.878366E+05,7.532611E+00,2.883412E+01,2.269368E+05,4.648094E+05,1.334183E+01,4.607241E+01,4.248291E+05,7.582344E+05 
10:01:00,4.920888E+00,1.795181E+01,1.799680E+05,2.949756E+05,3.093531E+00,1.410469E+01,1.111605E+05,1.879170E+05,7.530190E+00,2.883240E+01,2.269352E+05,4.649472E+05,1.333804E+01,4.607611E+01,4.248113E+05,7.585907E+05 
10:02:00,4.920886E+00,1.795181E+01,1.799680E+05,2.951072E+05,3.093523E+00,1.410469E+01,1.111604E+05,1.879974E+05,7.527780E+00,2.883065E+01,2.269337E+05,4.650846E+05,1.333428E+01,4.607982E+01,4.247935E+05,7.589472E+05 
10:03:00,4.920885E+00,1.795181E+01,1.799680E+05,2.952388E+05,3.093514E+00,1.410469E+01,1.111603E+05,1.880778E+05,7.525381E+00,2.882887E+01,2.269321E+05,4.652215E+05,1.333055E+01,4.608355E+01,4.247759E+05,7.593039E+05 
10:04:00,4.920883E+00,1.795181E+01,1.799680E+05,2.953704E+05,3.093506E+00,1.410469E+01,1.111602E+05,1.881582E+05,7.522995E+00,2.882707E+01,2.269306E+05,4.653580E+05,1.332684E+01,4.608730E+01,4.247584E+05,7.596610E+05 
10:05:00,4.920882E+00,1.795181E+01,1.799680E+05,2.955020E+05,3.093497E+00,1.410469E+01,1.111601E+05,1.882387E+05,7.520621E+00,2.882528E+01,2.269290E+05,4.654948E+05,1.332317E+01,4.609112E+01,4.247410E+05,7.600191E+05 
10:06:00,4.920880E+00,1.795181E+01,1.799680E+05,2.956336E+05,3.093489E+00,1.410469E+01,1.111600E+05,1.883191E+05,7.518255E+00,2.882350E+01,2.269274E+05,4.656319E+05,1.331951E+01,4.609497E+01,4.247237E+05,7.603777E+05 
10:07:00,4.920879E+00,1.795181E+01,1.799680E+05,2.957653E+05,3.093480E+00,1.410469E+01,1.111600E+05,1.883995E+05,7.515894E+00,2.882175E+01,2.269259E+05,4.657692E+05,1.331586E+01,4.609885E+01,4.247064E+05,7.607369E+05 
10:08:00,4.920877E+00,1.795181E+01,1.799680E+05,2.958969E+05,3.093472E+00,1.410469E+01,1.111599E+05,1.884799E+05,7.513543E+00,2.882002E+01,2.269243E+05,4.659069E+05,1.331224E+01,4.610279E+01,4.246891E+05,7.610970E+05 
10:09:00,4.920876E+00,1.795181E+01,1.799680E+05,2.960285E+05,3.093463E+00,1.410469E+01,1.111598E+05,1.885604E+05,7.511203E+00,2.881831E+01,2.269227E+05,4.660448E+05,1.330864E+01,4.610680E+01,4.246720E+05,7.614582E+05 
10:10:00,4.920874E+00,1.795181E+01,1.799680E+05,2.961601E+05,3.093455E+00,1.410469E+01,1.111597E+05,1.886408E+05,7.508874E+00,2.881662E+01,2.269211E+05,4.661831E+05,1.330507E+01,4.611088E+01,4.246550E+05,7.618203E+05 
10:11:00,4.920873E+00,1.795181E+01,1.799680E+05,2.962917E+05,3.093447E+00,1.410469E+01,1.111596E+05,1.887212E+05,7.506556E+00,2.881495E+01,2.269195E+05,4.663217E+05,1.330152E+01,4.611500E+01,4.246381E+05,7.621832E+05 
10:12:00,4.920871E+00,1.795181E+01,1.799680E+05,2.964233E+05,3.093438E+00,1.410469E+01,1.111595E+05,1.888016E+05,7.504244E+00,2.881330E+01,2.269180E+05,4.664606E+05,1.329798E+01,4.611916E+01,4.246213E+05,7.625467E+05 
10:13:00,4.920870E+00,1.795181E+01,1.799680E+05,2.965549E+05,3.093430E+00,1.410469E+01,1.111594E+05,1.888821E+05,7.501938E+00,2.881168E+01,2.269164E+05,4.665999E+05,1.329446E+01,4.612336E+01,4.246044E+05,7.629109E+05 
10:14:00,4.920869E+00,1.795181E+01,1.799680E+05,2.966865E+05,3.093422E+00,1.410469E+01,1.111593E+05,1.889625E+05,7.499642E+00,2.881009E+01,2.269148E+05,4.667396E+05,1.329096E+01,4.612761E+01,4.245877E+05,7.632760E+05 
10:15:00,4.920867E+00,1.795181E+01,1.799680E+05,2.968181E+05,3.093414E+00,1.410469E+01,1.111593E+05,1.890429E+05,7.497355E+00,2.880852E+01,2.269132E+05,4.668797E+05,1.328749E+01,4.613194E+01,4.245711E+05,7.636420E+05 
10:16:00,4.920866E+00,1.795181E+01,1.799680E+05,2.969497E+05,3.093405E+00,1.410469E+01,1.111592E+05,1.891233E+05,7.495078E+00,2.880697E+01,2.269116E+05,4.670202E+05,1.328404E+01,4.613630E+01,4.245545E+05,7.640088E+05 
10:17:00,4.920864E+00,1.795181E+01,1.799680E+05,2.970813E+05,3.093397E+00,1.410469E+01,1.111591E+05,1.892037E+05,7.492811E+00,2.880545E+01,2.269100E+05,4.671610E+05,1.328060E+01,4.614072E+01,4.245381E+05,7.643765E+05 
10:18:00,4.920863E+00,1.795181E+01,1.799681E+05,2.972129E+05,3.093389E+00,1.410469E+01,1.111590E+05,1.892842E+05,7.490550E+00,2.880396E+01,2.269084E+05,4.673023E+05,1.327719E+01,4.614519E+01,4.245217E+05,7.647448E+05 
10:19:00,4.920861E+00,1.795181E+01,1.799681E+05,2.973445E+05,3.093381E+00,1.410469E+01,1.111589E+05,1.893646E+05,7.488295E+00,2.880250E+01,2.269068E+05,4.674441E+05,1.327378E+01,4.614969E+01,4.245053E+05,7.651137E+05 
10:20:00,4.920860E+00,1.795181E+01,1.799681E+05,2.974761E+05,3.093373E+00,1.410469E+01,1.111588E+05,1.894450E+05,7.486048E+00,2.880107E+01,2.269052E+05,4.675863E+05,1.327040E+01,4.615425E+01,4.244890E+05,7.654836E+05 
10:21:00,4.920858E+00,1.795181E+01,1.799681E+05,2.976077E+05,3.093364E+00,1.410469E+01,1.111587E+05,1.895254E+05,7.483809E+00,2.879967E+01,2.269036E+05,4.677289E+05,1.326704E+01,4.615885E+01,4.244728E+05,7.658541E+05 
10:22:00,4.920857E+00,1.795181E+01,1.799681E+05,2.977393E+05,3.093356E+00,1.410469E+01,1.111586E+05,1.896059E+05,7.481580E+00,2.879830E+01,2.269020E+05,4.678720E+05,1.326369E+01,4.616351E+01,4.244567E+05,7.662254E+05 
10:23:00,4.920856E+00,1.795181E+01,1.799681E+05,2.978709E+05,3.093348E+00,1.410469E+01,1.111586E+05,1.896863E+05,7.479360E+00,2.879697E+01,2.269004E+05,4.680156E+05,1.326037E+01,4.616822E+01,4.244406E+05,7.665978E+05 
10:24:00,4.920854E+00,1.795181E+01,1.799681E+05,2.980025E+05,3.093340E+00,1.410469E+01,1.111585E+05,1.897667E+05,7.477146E+00,2.879566E+01,2.268988E+05,4.681597E+05,1.325706E+01,4.617298E+01,4.244247E+05,7.669707E+05 
10:25:00,4.920853E+00,1.795181E+01,1.799681E+05,2.981341E+05,3.093332E+00,1.410469E+01,1.111584E+05,1.898471E+05,7.474937E+00,2.879439E+01,2.268972E+05,4.683043E+05,1.325376E+01,4.617777E+01,4.244087E+05,7.673442E+05 
10:26:00,4.920851E+00,1.795181E+01,1.799681E+05,2.982657E+05,3.093324E+00,1.410469E+01,1.111583E+05,1.899275E+05,7.472735E+00,2.879315E+01,2.268956E+05,4.684494E+05,1.325048E+01,4.618261E+01,4.243928E+05,7.677183E+05 
10:27:00,4.920850E+00,1.795181E+01,1.799681E+05,2.983973E+05,3.093316E+00,1.410469E+01,1.111582E+05,1.900080E+05,7.470542E+00,2.879195E+01,2.268940E+05,4.685950E+05,1.324722E+01,4.618749E+01,4.243770E+05,7.680933E+05 
10:28:00,4.920848E+00,1.795181E+01,1.799681E+05,2.985289E+05,3.093308E+00,1.410469E+01,1.111581E+05,1.900884E+05,7.468357E+00,2.879079E+01,2.268923E+05,4.687413E+05,1.324398E+01,4.619243E+01,4.243613E+05,7.684690E+05 
10:29:00,4.920847E+00,1.795181E+01,1.799681E+05,2.986605E+05,3.093300E+00,1.410469E+01,1.111581E+05,1.901688E+05,7.466180E+00,2.878967E+01,2.268907E+05,4.688882E+05,1.324075E+01,4.619742E+01,4.243456E+05,7.688458E+05 
10:30:00,4.920846E+00,1.795181E+01,1.799681E+05,2.987921E+05,3.093292E+00,1.410469E+01,1.111580E+05,1.902492E+05,7.464010E+00,2.878859E+01,2.268891E+05,4.690356E+05,1.323755E+01,4.620246E+01,4.243301E+05,7.692231E+05 
10:31:00,4.920844E+00,1.795181E+01,1.799681E+05,2.989237E+05,3.093284E+00,1.410469E+01,1.111579E+05,1.903297E+05,7.461843E+00,2.878754E+01,2.268875E+05,4.691835E+05,1.323435E+01,4.620751E+01,4.243145E+05,7.696007E+05 
10:32:00,4.920843E+00,1.795181E+01,1.799681E+05,2.990553E+05,3.093276E+00,1.410469E+01,1.111578E+05,1.904101E+05,7.459684E+00,2.878651E+01,2.268858E+05,4.693318E+05,1.323116E+01,4.621261E+01,4.242990E+05,7.699790E+05 
10:33:00,4.920842E+00,1.795181E+01,1.799681E+05,2.991870E+05,3.093269E+00,1.410469E+01,1.111577E+05,1.904905E+05,7.457532E+00,2.878552E+01,2.268842E+05,4.694806E+05,1.322800E+01,4.621776E+01,4.242835E+05,7.703582E+05 
10:34:00,4.920840E+00,1.795181E+01,1.799681E+05,2.993186E+05,3.093261E+00,1.410469E+01,1.111576E+05,1.905709E+05,7.455389E+00,2.878457E+01,2.268826E+05,4.696300E+05,1.322485E+01,4.622296E+01,4.242682E+05,7.707382E+05 
10:35:00,4.920839E+00,1.795181E+01,1.799681E+05,2.994502E+05,3.093253E+00,1.410469E+01,1.111576E+05,1.906513E+05,7.453253E+00,2.878368E+01,2.268809E+05,4.697803E+05,1.322172E+01,4.622817E+01,4.242529E+05,7.711183E+05 
10:36:00,4.920837E+00,1.795181E+01,1.799681E+05,2.995818E+05,3.093245E+00,1.410469E+01,1.111575E+05,1.907318E+05,7.451122E+00,2.878283E+01,2.268793E+05,4.699312E+05,1.321860E+01,4.623338E+01,4.242376E+05,7.714984E+05 
10:37:00,4.920836E+00,1.795181E+01,1.799682E+05,2.997134E+05,3.093237E+00,1.410469E+01,1.111574E+05,1.908122E+05,7.448996E+00,2.878201E+01,2.268777E+05,4.700827E+05,1.321549E+01,4.623860E+01,4.242224E+05,7.718788E+05 
10:38:00,4.920835E+00,1.795181E+01,1.799682E+05,2.998450E+05,3.093230E+00,1.410469E+01,1.111573E+05,1.908926E+05,7.446876E+00,2.878123E+01,2.268760E+05,4.702347E+05,1.321240E+01,4.624387E+01,4.242073E+05,7.722598E+05 
10:39:00,4.920833E+00,1.795181E+01,1.799682E+05,2.999766E+05,3.093222E+00,1.410469E+01,1.111572E+05,1.909730E+05,7.444764E+00,2.878048E+01,2.268744E+05,4.703871E+05,1.320933E+01,4.624924E+01,4.241922E+05,7.726424E+05 
10:40:00,4.920832E+00,1.795181E+01,1.799682E+05,3.001082E+05,3.093214E+00,1.410469E+01,1.111571E+05,1.910535E+05,7.442658E+00,2.877976E+01,2.268727E+05,4.705400E+05,1.320627E+01,4.625467E+01,4.241772E+05,7.730261E+05 
10:41:00,4.920831E+00,1.795181E+01,1.799682E+05,3.002398E+05,3.093206E+00,1.410469E+01,1.111571E+05,1.911339E+05,7.440561E+00,2.877908E+01,2.268711E+05,4.706935E+05,1.320323E+01,4.626014E+01,4.241622E+05,7.734103E+05 
10:42:00,4.920829E+00,1.795181E+01,1.799682E+05,3.003714E+05,3.093199E+00,1.410469E+01,1.111570E+05,1.912143E+05,7.438468E+00,2.877844E+01,2.268695E+05,4.708476E+05,1.320019E+01,4.626564E+01,4.241473E+05,7.737950E+05 
10:43:00,4.920828E+00,1.795181E+01,1.799682E+05,3.005030E+05,3.093191E+00,1.410469E+01,1.111569E+05,1.912947E+05,7.436378E+00,2.877783E+01,2.268678E+05,4.710022E+05,1.319717E+01,4.627118E+01,4.241324E+05,7.741803E+05 
10:44:00,4.920826E+00,1.795181E+01,1.799682E+05,3.006346E+05,3.093183E+00,1.410469E+01,1.111568E+05,1.913751E+05,7.434296E+00,2.877726E+01,2.268661E+05,4.711574E+05,1.319416E+01,4.627675E+01,4.241176E+05,7.745661E+05 
10:45:00,4.920825E+00,1.795181E+01,1.799682E+05,3.007662E+05,3.093176E+00,1.410469E+01,1.111567E+05,1.914556E+05,7.432220E+00,2.877674E+01,2.268645E+05,4.713132E+05,1.319117E+01,4.628238E+01,4.241029E+05,7.749528E+05 
10:46:00,4.920824E+00,1.795181E+01,1.799682E+05,3.008978E+05,3.093168E+00,1.410469E+01,1.111567E+05,1.915360E+05,7.430151E+00,2.877625E+01,2.268628E+05,4.714697E+05,1.318820E+01,4.628804E+01,4.240882E+05,7.753401E+05 
10:47:00,4.920822E+00,1.795181E+01,1.799682E+05,3.010294E+05,3.093161E+00,1.410469E+01,1.111566E+05,1.916164E+05,7.428089E+00,2.877581E+01,2.268612E+05,4.716267E+05,1.318523E+01,4.629374E+01,4.240735E+05,7.757278E+05 
10:48:00,4.920821E+00,1.795181E+01,1.799682E+05,3.011610E+05,3.093153E+00,1.410469E+01,1.111565E+05,1.916968E+05,7.426031E+00,2.877540E+01,2.268595E+05,4.717843E+05,1.318228E+01,4.629948E+01,4.240589E+05,7.761164E+05 
10:49:00,4.920820E+00,1.795181E+01,1.799682E+05,3.012926E+05,3.093146E+00,1.410469E+01,1.111564E+05,1.917773E+05,7.423978E+00,2.877503E+01,2.268578E+05,4.719424E+05,1.317934E+01,4.630524E+01,4.240444E+05,7.765052E+05 
10:50:00,4.920818E+00,1.795181E+01,1.799682E+05,3.014242E+05,3.093138E+00,1.410469E+01,1.111563E+05,1.918577E+05,7.421930E+00,2.877468E+01,2.268562E+05,4.721010E+05,1.317642E+01,4.631104E+01,4.240299E+05,7.768946E+05 
10:51:00,4.920817E+00,1.795181E+01,1.799682E+05,3.015558E+05,3.093131E+00,1.410469E+01,1.111563E+05,1.919381E+05,7.419889E+00,2.877438E+01,2.268545E+05,4.722602E+05,1.317350E+01,4.631688E+01,4.240154E+05,7.772846E+05 
10:52:00,4.920816E+00,1.795181E+01,1.799682E+05,3.016874E+05,3.093123E+00,1.410469E+01,1.111562E+05,1.920185E+05,7.417853E+00,2.877412E+01,2.268528E+05,4.724200E+05,1.317060E+01,4.632275E+01,4.240010E+05,7.776753E+05 
10:53:00,4.920815E+00,1.795181E+01,1.799682E+05,3.018190E+05,3.093116E+00,1.410469E+01,1.111561E+05,1.920990E+05,7.415825E+00,2.877390E+01,2.268512E+05,4.725804E+05,1.316772E+01,4.632867E+01,4.239867E+05,7.780666E+05 
10:54:00,4.920813E+00,1.795181E+01,1.799682E+05,3.019506E+05,3.093108E+00,1.410469E+01,1.111560E+05,1.921794E+05,7.413801E+00,2.877371E+01,2.268495E+05,4.727412E+05,1.316484E+01,4.633462E+01,4.239724E+05,7.784584E+05 
10:55:00,4.920812E+00,1.795181E+01,1.799682E+05,3.020822E+05,3.093101E+00,1.410469E+01,1.111560E+05,1.922598E+05,7.411781E+00,2.877354E+01,2.268478E+05,4.729025E+05,1.316198E+01,4.634059E+01,4.239582E+05,7.788506E+05 
10:56:00,4.920811E+00,1.795181E+01,1.799683E+05,3.022138E+05,3.093093E+00,1.410469E+01,1.111559E+05,1.923402E+05,7.409766E+00,2.877341E+01,2.268461E+05,4.730643E+05,1.315913E+01,4.634659E+01,4.239440E+05,7.792432E+05 
10:57:00,4.920809E+00,1.795181E+01,1.799683E+05,3.023454E+05,3.093086E+00,1.410469E+01,1.111558E+05,1.924206E+05,7.407757E+00,2.877332E+01,2.268445E+05,4.732267E+05,1.315628E+01,4.635263E+01,4.239298E+05,7.796365E+05 
10:58:00,4.920808E+00,1.795181E+01,1.799683E+05,3.024770E+05,3.093079E+00,1.410469E+01,1.111557E+05,1.925011E+05,7.405754E+00,2.877326E+01,2.268428E+05,4.733895E+05,1.315346E+01,4.635871E+01,4.239157E+05,7.800303E+05 
10:59:00,4.920807E+00,1.795181E+01,1.799683E+05,3.026086E+05,3.093071E+00,1.410469E+01,1.111556E+05,1.925815E+05,7.403758E+00,2.877323E+01,2.268411E+05,4.735529E+05,1.315065E+01,4.636483E+01,4.239016E+05,7.804248E+05 
11:00:00,4.920805E+00,1.795181E+01,1.799683E+05,3.027402E+05,3.093064E+00,1.410469E+01,1.111556E+05,1.926619E+05,7.401766E+00,2.877323E+01,2.268394E+05,4.737166E+05,1.314785E+01,4.637098E+01,4.238876E+05,7.808198E+05 
