Time,CAV_1:Des Heat Mass Flow [kg/s],CAV_1:Des Cool Mass Flow [kg/s],CAV_1:Des Heat Cap [W],CAV_1:Des Sens Cool Cap [W],CAV_2:Des Heat Mass Flow [kg/s],CAV_2:Des Cool Mass Flow [kg/s],CAV_2:Des Heat Cap [W],CAV_2:Des Sens Cool Cap [W],VAV_1:Des Heat Mass Flow [kg/s],VAV_1:Des Cool Mass Flow [kg/s],VAV_1:Des Heat Cap [W],VAV_1:Des Sens Cool Cap [W],VAV_2:Des Heat Mass Flow [kg/s],VAV_2:Des Cool Mass Flow [kg/s],VAV_2:Des Heat Cap [W],VAV_2:Des Sens Cool Cap [W] 
11:01:00,4.920804E+00,1.795181E+01,1.799683E+05,3.028280E+05,3.093057E+00,1.410469E+01,1.111555E+05,1.927155E+05,7.399777E+00,2.877315E+01,2.268377E+05,4.738245E+05,1.314505E+01,4.637702E+01,4.238737E+05,7.811132E+05 
11:02:00,4.920803E+00,1.795181E+01,1.799683E+05,3.029157E+05,3.093049E+00,1.410469E+01,1.111554E+05,1.927691E+05,7.397794E+00,2.877299E+01,2.268360E+05,4.739313E+05,1.314227E+01,4.638298E+01,4.238597E+05,7.814052E+05 
11:03:00,4.920802E+00,1.795181E+01,1.799683E+05,3.030034E+05,3.093042E+00,1.410469E+01,1.111553E+05,1.928228E+05,7.395816E+00,2.877275E+01,2.268343E+05,4.740369E+05,1.313950E+01,4.638885E+01,4.238458E+05,7.816960E+05 
11:04:00,4.920800E+00,1.795181E+01,1.799683E+05,3.030912E+05,3.093035E+00,1.410469E+01,1.111553E+05,1.928764E+05,7.393844E+00,2.877244E+01,2.268326E+05,4.741413E+05,1.313674E+01,4.639465E+01,4.238320E+05,7.819856E+05 
11:05:00,4.920799E+00,1.795181E+01,1.799683E+05,3.031789E+05,3.093028E+00,1.410469E+01,1.111552E+05,1.929300E+05,7.391879E+00,2.877215E+01,2.268309E+05,4.742461E+05,1.313400E+01,4.640048E+01,4.238182E+05,7.822757E+05 
11:06:00,4.920798E+00,1.795181E+01,1.799683E+05,3.032667E+05,3.093020E+00,1.410469E+01,1.111551E+05,1.929836E+05,7.389917E+00,2.877188E+01,2.268292E+05,4.743512E+05,1.313126E+01,4.640632E+01,4.238045E+05,7.825661E+05 
11:07:00,4.920796E+00,1.795181E+01,1.799683E+05,3.033544E+05,3.093013E+00,1.410469E+01,1.111550E+05,1.930372E+05,7.387958E+00,2.877163E+01,2.268275E+05,4.744566E+05,1.312853E+01,4.641218E+01,4.237908E+05,7.828566E+05 
11:08:00,4.920795E+00,1.795181E+01,1.799683E+05,3.034421E+05,3.093006E+00,1.410469E+01,1.111550E+05,1.930908E+05,7.386004E+00,2.877139E+01,2.268258E+05,4.745622E+05,1.312582E+01,4.641807E+01,4.237771E+05,7.831477E+05 
11:09:00,4.920794E+00,1.795181E+01,1.799683E+05,3.035299E+05,3.092999E+00,1.410469E+01,1.111549E+05,1.931444E+05,7.384056E+00,2.877117E+01,2.268241E+05,4.746680E+05,1.312312E+01,4.642400E+01,4.237635E+05,7.834393E+05 
11:10:00,4.920793E+00,1.795181E+01,1.799683E+05,3.036176E+05,3.092992E+00,1.410469E+01,1.111548E+05,1.931981E+05,7.382114E+00,2.877097E+01,2.268224E+05,4.747742E+05,1.312043E+01,4.642995E+01,4.237499E+05,7.837314E+05 
11:11:00,4.920791E+00,1.795181E+01,1.799683E+05,3.037053E+05,3.092985E+00,1.410469E+01,1.111547E+05,1.932517E+05,7.380177E+00,2.877078E+01,2.268207E+05,4.748805E+05,1.311775E+01,4.643593E+01,4.237364E+05,7.840239E+05 
11:12:00,4.920790E+00,1.795181E+01,1.799683E+05,3.037931E+05,3.092977E+00,1.410469E+01,1.111547E+05,1.933053E+05,7.378244E+00,2.877060E+01,2.268190E+05,4.749870E+05,1.311508E+01,4.644193E+01,4.237229E+05,7.843167E+05 
11:13:00,4.920789E+00,1.795181E+01,1.799683E+05,3.038808E+05,3.092970E+00,1.410469E+01,1.111546E+05,1.933589E+05,7.376314E+00,2.877043E+01,2.268173E+05,4.750935E+05,1.311241E+01,4.644794E+01,4.237095E+05,7.846097E+05 
11:14:00,4.920788E+00,1.795181E+01,1.799683E+05,3.039685E+05,3.092963E+00,1.410469E+01,1.111545E+05,1.934125E+05,7.374389E+00,2.877026E+01,2.268156E+05,4.752001E+05,1.310976E+01,4.645398E+01,4.236961E+05,7.849032E+05 
11:15:00,4.920786E+00,1.795181E+01,1.799683E+05,3.040563E+05,3.092956E+00,1.410469E+01,1.111544E+05,1.934661E+05,7.372470E+00,2.877010E+01,2.268139E+05,4.753069E+05,1.310712E+01,4.646004E+01,4.236827E+05,7.851971E+05 
11:16:00,4.920785E+00,1.795181E+01,1.799683E+05,3.041440E+05,3.092949E+00,1.410469E+01,1.111544E+05,1.935197E+05,7.370555E+00,2.876995E+01,2.268121E+05,4.754138E+05,1.310449E+01,4.646614E+01,4.236694E+05,7.854914E+05 
11:17:00,4.920784E+00,1.795181E+01,1.799684E+05,3.042318E+05,3.092942E+00,1.410469E+01,1.111543E+05,1.935734E+05,7.368646E+00,2.876980E+01,2.268104E+05,4.755207E+05,1.310188E+01,4.647225E+01,4.236561E+05,7.857861E+05 
11:18:00,4.920783E+00,1.795181E+01,1.799684E+05,3.043195E+05,3.092935E+00,1.410469E+01,1.111542E+05,1.936270E+05,7.366741E+00,2.876965E+01,2.268087E+05,4.756276E+05,1.309927E+01,4.647839E+01,4.236429E+05,7.860811E+05 
11:19:00,4.920781E+00,1.795181E+01,1.799684E+05,3.044072E+05,3.092928E+00,1.410469E+01,1.111541E+05,1.936806E+05,7.364839E+00,2.876949E+01,2.268070E+05,4.757343E+05,1.309667E+01,4.648454E+01,4.236297E+05,7.863763E+05 
11:20:00,4.920780E+00,1.795181E+01,1.799684E+05,3.044950E+05,3.092921E+00,1.410469E+01,1.111541E+05,1.937342E+05,7.362941E+00,2.876933E+01,2.268053E+05,4.758411E+05,1.309408E+01,4.649071E+01,4.236165E+05,7.866719E+05 
11:21:00,4.920779E+00,1.795181E+01,1.799684E+05,3.045827E+05,3.092914E+00,1.410469E+01,1.111540E+05,1.937878E+05,7.361049E+00,2.876916E+01,2.268035E+05,4.759478E+05,1.309150E+01,4.649690E+01,4.236034E+05,7.869679E+05 
11:22:00,4.920778E+00,1.795181E+01,1.799684E+05,3.046704E+05,3.092907E+00,1.410469E+01,1.111539E+05,1.938414E+05,7.359161E+00,2.876899E+01,2.268018E+05,4.760543E+05,1.308893E+01,4.650312E+01,4.235903E+05,7.872642E+05 
11:23:00,4.920777E+00,1.795181E+01,1.799684E+05,3.047582E+05,3.092900E+00,1.410469E+01,1.111538E+05,1.938951E+05,7.357279E+00,2.876881E+01,2.268001E+05,4.761608E+05,1.308637E+01,4.650936E+01,4.235773E+05,7.875609E+05 
11:24:00,4.920775E+00,1.795181E+01,1.799684E+05,3.048459E+05,3.092893E+00,1.410469E+01,1.111538E+05,1.939487E+05,7.355401E+00,2.876862E+01,2.267983E+05,4.762671E+05,1.308382E+01,4.651562E+01,4.235643E+05,7.878579E+05 
11:25:00,4.920774E+00,1.795181E+01,1.799684E+05,3.049336E+05,3.092887E+00,1.410469E+01,1.111537E+05,1.940023E+05,7.353525E+00,2.876841E+01,2.267966E+05,4.763731E+05,1.308128E+01,4.652189E+01,4.235513E+05,7.881551E+05 
11:26:00,4.920773E+00,1.795181E+01,1.799684E+05,3.050214E+05,3.092880E+00,1.410469E+01,1.111536E+05,1.940559E+05,7.351654E+00,2.876819E+01,2.267949E+05,4.764790E+05,1.307874E+01,4.652817E+01,4.235384E+05,7.884525E+05 
11:27:00,4.920772E+00,1.795181E+01,1.799684E+05,3.051091E+05,3.092873E+00,1.410469E+01,1.111536E+05,1.941095E+05,7.349787E+00,2.876795E+01,2.267931E+05,4.765845E+05,1.307622E+01,4.653448E+01,4.235255E+05,7.887503E+05 
11:28:00,4.920771E+00,1.795181E+01,1.799684E+05,3.051968E+05,3.092866E+00,1.410469E+01,1.111535E+05,1.941631E+05,7.347926E+00,2.876770E+01,2.267914E+05,4.766899E+05,1.307371E+01,4.654081E+01,4.235127E+05,7.890484E+05 
11:29:00,4.920769E+00,1.795181E+01,1.799684E+05,3.052846E+05,3.092859E+00,1.410469E+01,1.111534E+05,1.942167E+05,7.346070E+00,2.876743E+01,2.267897E+05,4.767950E+05,1.307121E+01,4.654717E+01,4.234999E+05,7.893469E+05 
11:30:00,4.920768E+00,1.795181E+01,1.799684E+05,3.053723E+05,3.092852E+00,1.410469E+01,1.111533E+05,1.942704E+05,7.344217E+00,2.876714E+01,2.267879E+05,4.768998E+05,1.306872E+01,4.655353E+01,4.234871E+05,7.896457E+05 
11:31:00,4.920767E+00,1.795181E+01,1.799684E+05,3.054601E+05,3.092846E+00,1.410469E+01,1.111533E+05,1.943240E+05,7.342367E+00,2.876683E+01,2.267862E+05,4.770043E+05,1.306623E+01,4.655990E+01,4.234743E+05,7.899445E+05 
11:32:00,4.920766E+00,1.795181E+01,1.799684E+05,3.055478E+05,3.092839E+00,1.410469E+01,1.111532E+05,1.943776E+05,7.340521E+00,2.876650E+01,2.267844E+05,4.771084E+05,1.306375E+01,4.656629E+01,4.234616E+05,7.902436E+05 
11:33:00,4.920765E+00,1.795181E+01,1.799684E+05,3.056355E+05,3.092832E+00,1.410469E+01,1.111531E+05,1.944312E+05,7.338680E+00,2.876614E+01,2.267827E+05,4.772122E+05,1.306128E+01,4.657270E+01,4.234490E+05,7.905430E+05 
11:34:00,4.920763E+00,1.795181E+01,1.799684E+05,3.057233E+05,3.092825E+00,1.410469E+01,1.111531E+05,1.944848E+05,7.336843E+00,2.876576E+01,2.267809E+05,4.773156E+05,1.305882E+01,4.657913E+01,4.234363E+05,7.908428E+05 
11:35:00,4.920762E+00,1.795181E+01,1.799684E+05,3.058110E+05,3.092819E+00,1.410469E+01,1.111530E+05,1.945384E+05,7.335012E+00,2.876536E+01,2.267792E+05,4.774187E+05,1.305638E+01,4.658558E+01,4.234238E+05,7.911429E+05 
11:36:00,4.920761E+00,1.795181E+01,1.799684E+05,3.058987E+05,3.092812E+00,1.410469E+01,1.111529E+05,1.945920E+05,7.333184E+00,2.876493E+01,2.267774E+05,4.775214E+05,1.305394E+01,4.659204E+01,4.234112E+05,7.914432E+05 
11:37:00,4.920760E+00,1.795181E+01,1.799684E+05,3.059865E+05,3.092805E+00,1.410469E+01,1.111528E+05,1.946457E+05,7.331358E+00,2.876448E+01,2.267757E+05,4.776238E+05,1.305150E+01,4.659851E+01,4.233987E+05,7.917435E+05 
11:38:00,4.920759E+00,1.795181E+01,1.799684E+05,3.060742E+05,3.092799E+00,1.410469E+01,1.111528E+05,1.946993E+05,7.329537E+00,2.876400E+01,2.267739E+05,4.777258E+05,1.304908E+01,4.660499E+01,4.233862E+05,7.920441E+05 
11:39:00,4.920758E+00,1.795181E+01,1.799685E+05,3.061619E+05,3.092792E+00,1.410469E+01,1.111527E+05,1.947529E+05,7.327721E+00,2.876351E+01,2.267721E+05,4.778275E+05,1.304666E+01,4.661149E+01,4.233737E+05,7.923449E+05 
11:40:00,4.920756E+00,1.795181E+01,1.799685E+05,3.062497E+05,3.092785E+00,1.410469E+01,1.111526E+05,1.948065E+05,7.325909E+00,2.876299E+01,2.267704E+05,4.779288E+05,1.304426E+01,4.661800E+01,4.233613E+05,7.926461E+05 
11:41:00,4.920755E+00,1.795181E+01,1.799685E+05,3.063374E+05,3.092779E+00,1.410469E+01,1.111526E+05,1.948601E+05,7.324102E+00,2.876244E+01,2.267686E+05,4.780298E+05,1.304187E+01,4.662453E+01,4.233490E+05,7.929476E+05 
11:42:00,4.920754E+00,1.795181E+01,1.799685E+05,3.064252E+05,3.092772E+00,1.410469E+01,1.111525E+05,1.949137E+05,7.322297E+00,2.876187E+01,2.267669E+05,4.781303E+05,1.303948E+01,4.663107E+01,4.233366E+05,7.932491E+05 
11:43:00,4.920753E+00,1.795181E+01,1.799685E+05,3.065129E+05,3.092766E+00,1.410469E+01,1.111524E+05,1.949674E+05,7.320496E+00,2.876128E+01,2.267651E+05,4.782305E+05,1.303710E+01,4.663762E+01,4.233243E+05,7.935507E+05 
11:44:00,4.920752E+00,1.795181E+01,1.799685E+05,3.066006E+05,3.092759E+00,1.410469E+01,1.111524E+05,1.950210E+05,7.318699E+00,2.876066E+01,2.267633E+05,4.783304E+05,1.303472E+01,4.664417E+01,4.233120E+05,7.938525E+05 
11:45:00,4.920751E+00,1.795181E+01,1.799685E+05,3.066884E+05,3.092752E+00,1.410469E+01,1.111523E+05,1.950746E+05,7.316906E+00,2.876002E+01,2.267616E+05,4.784300E+05,1.303236E+01,4.665074E+01,4.232998E+05,7.941546E+05 
11:46:00,4.920749E+00,1.795181E+01,1.799685E+05,3.067761E+05,3.092746E+00,1.410469E+01,1.111522E+05,1.951282E+05,7.315117E+00,2.875937E+01,2.267598E+05,4.785293E+05,1.303001E+01,4.665733E+01,4.232876E+05,7.944569E+05 
11:47:00,4.920748E+00,1.795181E+01,1.799685E+05,3.068638E+05,3.092739E+00,1.410469E+01,1.111521E+05,1.951818E+05,7.313333E+00,2.875870E+01,2.267580E+05,4.786283E+05,1.302766E+01,4.666393E+01,4.232754E+05,7.947595E+05 
11:48:00,4.920747E+00,1.795181E+01,1.799685E+05,3.069516E+05,3.092733E+00,1.410469E+01,1.111521E+05,1.952354E+05,7.311552E+00,2.875801E+01,2.267563E+05,4.787272E+05,1.302532E+01,4.667054E+01,4.232633E+05,7.950621E+05 
11:49:00,4.920746E+00,1.795181E+01,1.799685E+05,3.070393E+05,3.092726E+00,1.410469E+01,1.111520E+05,1.952890E+05,7.309774E+00,2.875731E+01,2.267545E+05,4.788258E+05,1.302299E+01,4.667714E+01,4.232512E+05,7.953648E+05 
11:50:00,4.920745E+00,1.795181E+01,1.799685E+05,3.071270E+05,3.092720E+00,1.410469E+01,1.111519E+05,1.953427E+05,7.308000E+00,2.875661E+01,2.267527E+05,4.789244E+05,1.302067E+01,4.668376E+01,4.232391E+05,7.956677E+05 
11:51:00,4.920744E+00,1.795181E+01,1.799685E+05,3.072148E+05,3.092713E+00,1.410469E+01,1.111519E+05,1.953963E+05,7.306230E+00,2.875590E+01,2.267509E+05,4.790228E+05,1.301835E+01,4.669039E+01,4.232271E+05,7.959707E+05 
11:52:00,4.920743E+00,1.795181E+01,1.799685E+05,3.073025E+05,3.092707E+00,1.410469E+01,1.111518E+05,1.954499E+05,7.304464E+00,2.875519E+01,2.267492E+05,4.791213E+05,1.301605E+01,4.669703E+01,4.232151E+05,7.962740E+05 
11:53:00,4.920741E+00,1.795181E+01,1.799685E+05,3.073903E+05,3.092701E+00,1.410469E+01,1.111517E+05,1.955035E+05,7.302703E+00,2.875448E+01,2.267474E+05,4.792198E+05,1.301375E+01,4.670369E+01,4.232031E+05,7.965775E+05 
11:54:00,4.920740E+00,1.795181E+01,1.799685E+05,3.074780E+05,3.092694E+00,1.410469E+01,1.111517E+05,1.955571E+05,7.300945E+00,2.875378E+01,2.267456E+05,4.793184E+05,1.301146E+01,4.671035E+01,4.231912E+05,7.968810E+05 
11:55:00,4.920739E+00,1.795181E+01,1.799685E+05,3.075657E+05,3.092688E+00,1.410469E+01,1.111516E+05,1.956107E+05,7.299189E+00,2.875309E+01,2.267438E+05,4.794172E+05,1.300918E+01,4.671701E+01,4.231793E+05,7.971846E+05 
11:56:00,4.920738E+00,1.795181E+01,1.799685E+05,3.076535E+05,3.092681E+00,1.410469E+01,1.111515E+05,1.956644E+05,7.297437E+00,2.875242E+01,2.267420E+05,4.795163E+05,1.300690E+01,4.672368E+01,4.231674E+05,7.974882E+05 
11:57:00,4.920737E+00,1.795181E+01,1.799685E+05,3.077412E+05,3.092675E+00,1.410469E+01,1.111515E+05,1.957180E+05,7.295690E+00,2.875178E+01,2.267402E+05,4.796157E+05,1.300463E+01,4.673036E+01,4.231555E+05,7.977921E+05 
11:58:00,4.920736E+00,1.795181E+01,1.799685E+05,3.078289E+05,3.092669E+00,1.410469E+01,1.111514E+05,1.957716E+05,7.293946E+00,2.875117E+01,2.267385E+05,4.797157E+05,1.300237E+01,4.673704E+01,4.231437E+05,7.980961E+05 
11:59:00,4.920735E+00,1.795181E+01,1.799685E+05,3.079167E+05,3.092662E+00,1.410469E+01,1.111513E+05,1.958252E+05,7.292207E+00,2.875064E+01,2.267367E+05,4.798170E+05,1.300012E+01,4.674378E+01,4.231320E+05,7.984009E+05 
12:00:00,4.920734E+00,1.795181E+01,1.799685E+05,3.080044E+05,3.092656E+00,1.410469E+01,1.111513E+05,1.958788E+05,7.290471E+00,2.875025E+01,2.267349E+05,4.799202E+05,1.299788E+01,4.675058E+01,4.231202E+05,7.987067E+05 
12:01:00,4.920732E+00,1.795181E+01,1.799685E+05,3.080746E+05,3.092650E+00,1.410469E+01,1.111512E+05,1.959217E+05,7.288737E+00,2.874995E+01,2.267331E+05,4.800031E+05,1.299564E+01,4.675746E+01,4.231085E+05,7.989735E+05 
12:02:00,4.920731E+00,1.795181E+01,1.799686E+05,3.081448E+05,3.092643E+00,1.410469E+01,1.111511E+05,1.959646E+05,7.287007E+00,2.874978E+01,2.267313E+05,4.800878E+05,1.299341E+01,4.676441E+01,4.230968E+05,7.992416E+05 
12:03:00,4.920730E+00,1.795181E+01,1.799686E+05,3.082150E+05,3.092637E+00,1.410469E+01,1.111511E+05,1.960075E+05,7.285281E+00,2.874970E+01,2.267295E+05,4.801739E+05,1.299119E+01,4.677145E+01,4.230851E+05,7.995109E+05 
12:04:00,4.920729E+00,1.795181E+01,1.799686E+05,3.082852E+05,3.092631E+00,1.410469E+01,1.111510E+05,1.960504E+05,7.283559E+00,2.874967E+01,2.267277E+05,4.802607E+05,1.298898E+01,4.677854E+01,4.230735E+05,7.997810E+05 
12:05:00,4.920728E+00,1.795181E+01,1.799686E+05,3.083553E+05,3.092625E+00,1.410469E+01,1.111509E+05,1.960933E+05,7.281842E+00,2.874972E+01,2.267259E+05,4.803489E+05,1.298677E+01,4.678570E+01,4.230620E+05,8.000522E+05 
12:06:00,4.920727E+00,1.795181E+01,1.799686E+05,3.084255E+05,3.092618E+00,1.410469E+01,1.111509E+05,1.961362E+05,7.280127E+00,2.874983E+01,2.267241E+05,4.804378E+05,1.298457E+01,4.679291E+01,4.230504E+05,8.003243E+05 
12:07:00,4.920726E+00,1.795181E+01,1.799686E+05,3.084957E+05,3.092612E+00,1.410469E+01,1.111508E+05,1.961791E+05,7.278414E+00,2.874998E+01,2.267223E+05,4.805274E+05,1.298238E+01,4.680018E+01,4.230389E+05,8.005970E+05 
12:08:00,4.920725E+00,1.795181E+01,1.799686E+05,3.085659E+05,3.092606E+00,1.410469E+01,1.111507E+05,1.962220E+05,7.276706E+00,2.875016E+01,2.267205E+05,4.806175E+05,1.298019E+01,4.680749E+01,4.230274E+05,8.008705E+05 
12:09:00,4.920724E+00,1.795181E+01,1.799686E+05,3.086361E+05,3.092600E+00,1.410469E+01,1.111507E+05,1.962648E+05,7.275001E+00,2.875037E+01,2.267187E+05,4.807080E+05,1.297802E+01,4.681484E+01,4.230159E+05,8.011446E+05 
12:10:00,4.920723E+00,1.795181E+01,1.799686E+05,3.087063E+05,3.092593E+00,1.410469E+01,1.111506E+05,1.963077E+05,7.273300E+00,2.875059E+01,2.267169E+05,4.807986E+05,1.297585E+01,4.682221E+01,4.230045E+05,8.014190E+05 
12:11:00,4.920722E+00,1.795181E+01,1.799686E+05,3.087765E+05,3.092587E+00,1.410469E+01,1.111505E+05,1.963506E+05,7.271604E+00,2.875080E+01,2.267151E+05,4.808892E+05,1.297369E+01,4.682960E+01,4.229931E+05,8.016938E+05 
12:12:00,4.920720E+00,1.795181E+01,1.799686E+05,3.088467E+05,3.092581E+00,1.410469E+01,1.111505E+05,1.963935E+05,7.269910E+00,2.875100E+01,2.267133E+05,4.809795E+05,1.297153E+01,4.683699E+01,4.229817E+05,8.019686E+05 
12:13:00,4.920719E+00,1.795181E+01,1.799686E+05,3.089168E+05,3.092575E+00,1.410469E+01,1.111504E+05,1.964364E+05,7.268218E+00,2.875116E+01,2.267115E+05,4.810692E+05,1.296938E+01,4.684437E+01,4.229704E+05,8.022431E+05 
12:14:00,4.920718E+00,1.795181E+01,1.799686E+05,3.089870E+05,3.092569E+00,1.410469E+01,1.111503E+05,1.964793E+05,7.266530E+00,2.875128E+01,2.267097E+05,4.811584E+05,1.296724E+01,4.685171E+01,4.229590E+05,8.025171E+05 
12:15:00,4.920717E+00,1.795181E+01,1.799686E+05,3.090572E+05,3.092563E+00,1.410469E+01,1.111503E+05,1.965222E+05,7.264846E+00,2.875135E+01,2.267079E+05,4.812468E+05,1.296510E+01,4.685904E+01,4.229478E+05,8.027909E+05 
12:16:00,4.920716E+00,1.795181E+01,1.799686E+05,3.091274E+05,3.092557E+00,1.410469E+01,1.111502E+05,1.965651E+05,7.263166E+00,2.875138E+01,2.267061E+05,4.813346E+05,1.296298E+01,4.686635E+01,4.229365E+05,8.030646E+05 
12:17:00,4.920715E+00,1.795181E+01,1.799686E+05,3.091976E+05,3.092551E+00,1.410469E+01,1.111502E+05,1.966080E+05,7.261490E+00,2.875136E+01,2.267043E+05,4.814216E+05,1.296086E+01,4.687365E+01,4.229253E+05,8.033379E+05 
12:18:00,4.920714E+00,1.795181E+01,1.799686E+05,3.092678E+05,3.092545E+00,1.410469E+01,1.111501E+05,1.966509E+05,7.259816E+00,2.875128E+01,2.267025E+05,4.815078E+05,1.295875E+01,4.688093E+01,4.229141E+05,8.036110E+05 
12:19:00,4.920713E+00,1.795181E+01,1.799686E+05,3.093380E+05,3.092539E+00,1.410469E+01,1.111500E+05,1.966938E+05,7.258145E+00,2.875115E+01,2.267006E+05,4.815930E+05,1.295664E+01,4.688817E+01,4.229029E+05,8.038835E+05 
12:20:00,4.920712E+00,1.795181E+01,1.799686E+05,3.094082E+05,3.092532E+00,1.410469E+01,1.111500E+05,1.967367E+05,7.256477E+00,2.875094E+01,2.266988E+05,4.816772E+05,1.295454E+01,4.689536E+01,4.228918E+05,8.041553E+05 
12:21:00,4.920711E+00,1.795181E+01,1.799686E+05,3.094784E+05,3.092526E+00,1.410469E+01,1.111499E+05,1.967795E+05,7.254813E+00,2.875065E+01,2.266970E+05,4.817603E+05,1.295244E+01,4.690251E+01,4.228807E+05,8.044266E+05 
12:22:00,4.920710E+00,1.795181E+01,1.799686E+05,3.095485E+05,3.092520E+00,1.410469E+01,1.111498E+05,1.968224E+05,7.253153E+00,2.875030E+01,2.266952E+05,4.818422E+05,1.295036E+01,4.690962E+01,4.228696E+05,8.046972E+05 
12:23:00,4.920709E+00,1.795181E+01,1.799686E+05,3.096187E+05,3.092514E+00,1.410469E+01,1.111498E+05,1.968653E+05,7.251497E+00,2.874987E+01,2.266934E+05,4.819231E+05,1.294828E+01,4.691669E+01,4.228586E+05,8.049671E+05 
12:24:00,4.920708E+00,1.795181E+01,1.799686E+05,3.096889E+05,3.092509E+00,1.410469E+01,1.111497E+05,1.969082E+05,7.249843E+00,2.874935E+01,2.266916E+05,4.820027E+05,1.294621E+01,4.692370E+01,4.228475E+05,8.052361E+05 
12:25:00,4.920707E+00,1.795181E+01,1.799686E+05,3.097591E+05,3.092503E+00,1.410469E+01,1.111496E+05,1.969511E+05,7.248192E+00,2.874876E+01,2.266897E+05,4.820811E+05,1.294414E+01,4.693064E+01,4.228365E+05,8.055043E+05 
12:26:00,4.920706E+00,1.795181E+01,1.799686E+05,3.098293E+05,3.092497E+00,1.410469E+01,1.111496E+05,1.969940E+05,7.246544E+00,2.874806E+01,2.266879E+05,4.821578E+05,1.294208E+01,4.693754E+01,4.228256E+05,8.057717E+05 
12:27:00,4.920705E+00,1.795181E+01,1.799687E+05,3.098995E+05,3.092491E+00,1.410469E+01,1.111495E+05,1.970369E+05,7.244900E+00,2.874727E+01,2.266861E+05,4.822333E+05,1.294003E+01,4.694439E+01,4.228146E+05,8.060384E+05 
12:28:00,4.920703E+00,1.795181E+01,1.799687E+05,3.099697E+05,3.092485E+00,1.410469E+01,1.111495E+05,1.970798E+05,7.243259E+00,2.874641E+01,2.266843E+05,4.823076E+05,1.293798E+01,4.695115E+01,4.228037E+05,8.063037E+05 
12:29:00,4.920702E+00,1.795181E+01,1.799687E+05,3.100399E+05,3.092479E+00,1.410469E+01,1.111494E+05,1.971227E+05,7.241623E+00,2.874546E+01,2.266825E+05,4.823807E+05,1.293594E+01,4.695786E+01,4.227929E+05,8.065683E+05 
12:30:00,4.920701E+00,1.795181E+01,1.799687E+05,3.101101E+05,3.092473E+00,1.410469E+01,1.111493E+05,1.971656E+05,7.239989E+00,2.874447E+01,2.266806E+05,4.824532E+05,1.293391E+01,4.696451E+01,4.227820E+05,8.068319E+05 
12:31:00,4.920700E+00,1.795181E+01,1.799687E+05,3.101802E+05,3.092467E+00,1.410469E+01,1.111493E+05,1.972085E+05,7.238357E+00,2.874341E+01,2.266788E+05,4.825245E+05,1.293188E+01,4.697110E+01,4.227712E+05,8.070947E+05 
12:32:00,4.920699E+00,1.795181E+01,1.799687E+05,3.102504E+05,3.092461E+00,1.410469E+01,1.111492E+05,1.972514E+05,7.236728E+00,2.874229E+01,2.266770E+05,4.825948E+05,1.292986E+01,4.697768E+01,4.227604E+05,8.073574E+05 
12:33:00,4.920698E+00,1.795181E+01,1.799687E+05,3.103206E+05,3.092455E+00,1.410469E+01,1.111492E+05,1.972943E+05,7.235103E+00,2.874110E+01,2.266751E+05,4.826642E+05,1.292785E+01,4.698423E+01,4.227496E+05,8.076194E+05 
12:34:00,4.920697E+00,1.795181E+01,1.799687E+05,3.103908E+05,3.092449E+00,1.410469E+01,1.111491E+05,1.973371E+05,7.233482E+00,2.873984E+01,2.266733E+05,4.827327E+05,1.292584E+01,4.699073E+01,4.227389E+05,8.078809E+05 
12:35:00,4.920696E+00,1.795181E+01,1.799687E+05,3.104610E+05,3.092444E+00,1.410469E+01,1.111490E+05,1.973800E+05,7.231865E+00,2.873854E+01,2.266715E+05,4.828004E+05,1.292384E+01,4.699719E+01,4.227282E+05,8.081418E+05 
12:36:00,4.920695E+00,1.795181E+01,1.799687E+05,3.105312E+05,3.092438E+00,1.410469E+01,1.111490E+05,1.974229E+05,7.230250E+00,2.873718E+01,2.266697E+05,4.828672E+05,1.292185E+01,4.700363E+01,4.227175E+05,8.084023E+05 
12:37:00,4.920694E+00,1.795181E+01,1.799687E+05,3.106014E+05,3.092432E+00,1.410469E+01,1.111489E+05,1.974658E+05,7.228637E+00,2.873577E+01,2.266678E+05,4.829334E+05,1.291986E+01,4.701003E+01,4.227068E+05,8.086622E+05 
12:38:00,4.920693E+00,1.795181E+01,1.799687E+05,3.106716E+05,3.092426E+00,1.410469E+01,1.111488E+05,1.975087E+05,7.227027E+00,2.873433E+01,2.266660E+05,4.829989E+05,1.291788E+01,4.701640E+01,4.226962E+05,8.089217E+05 
12:39:00,4.920692E+00,1.795181E+01,1.799687E+05,3.107418E+05,3.092420E+00,1.410469E+01,1.111488E+05,1.975516E+05,7.225421E+00,2.873285E+01,2.266642E+05,4.830639E+05,1.291590E+01,4.702275E+01,4.226856E+05,8.091809E+05 
12:40:00,4.920691E+00,1.795181E+01,1.799687E+05,3.108120E+05,3.092415E+00,1.410469E+01,1.111487E+05,1.975945E+05,7.223819E+00,2.873133E+01,2.266623E+05,4.831284E+05,1.291393E+01,4.702908E+01,4.226750E+05,8.094398E+05 
12:41:00,4.920690E+00,1.795181E+01,1.799687E+05,3.108821E+05,3.092409E+00,1.410469E+01,1.111487E+05,1.976374E+05,7.222220E+00,2.872979E+01,2.266605E+05,4.831925E+05,1.291197E+01,4.703540E+01,4.226645E+05,8.096985E+05 
12:42:00,4.920689E+00,1.795181E+01,1.799687E+05,3.109523E+05,3.092403E+00,1.410469E+01,1.111486E+05,1.976803E+05,7.220624E+00,2.872823E+01,2.266587E+05,4.832564E+05,1.291001E+01,4.704170E+01,4.226540E+05,8.099571E+05 
12:43:00,4.920688E+00,1.795181E+01,1.799687E+05,3.110225E+05,3.092397E+00,1.410469E+01,1.111485E+05,1.977232E+05,7.219029E+00,2.872666E+01,2.266568E+05,4.833200E+05,1.290806E+01,4.704800E+01,4.226435E+05,8.102155E+05 
12:44:00,4.920687E+00,1.795181E+01,1.799687E+05,3.110927E+05,3.092392E+00,1.410469E+01,1.111485E+05,1.977661E+05,7.217439E+00,2.872508E+01,2.266550E+05,4.833835E+05,1.290612E+01,4.705429E+01,4.226330E+05,8.104738E+05 
12:45:00,4.920686E+00,1.795181E+01,1.799687E+05,3.111629E+05,3.092386E+00,1.410469E+01,1.111484E+05,1.978090E+05,7.215851E+00,2.872350E+01,2.266531E+05,4.834470E+05,1.290418E+01,4.706059E+01,4.226226E+05,8.107322E+05 
12:46:00,4.920685E+00,1.795181E+01,1.799687E+05,3.112331E+05,3.092380E+00,1.410469E+01,1.111484E+05,1.978519E+05,7.214267E+00,2.872192E+01,2.266513E+05,4.835105E+05,1.290248E+01,4.706689E+01,4.226134E+05,8.109907E+05 
12:47:00,4.920684E+00,1.795181E+01,1.799687E+05,3.113033E+05,3.092375E+00,1.410469E+01,1.111483E+05,1.978947E+05,7.212687E+00,2.872035E+01,2.266495E+05,4.835742E+05,1.290102E+01,4.707321E+01,4.226056E+05,8.112495E+05 
12:48:00,4.920683E+00,1.795181E+01,1.799687E+05,3.113735E+05,3.092369E+00,1.410469E+01,1.111482E+05,1.979376E+05,7.211109E+00,2.871879E+01,2.266476E+05,4.836380E+05,1.289957E+01,4.707955E+01,4.225977E+05,8.115085E+05 
12:49:00,4.920682E+00,1.795181E+01,1.799687E+05,3.114437E+05,3.092363E+00,1.410469E+01,1.111482E+05,1.979805E+05,7.209533E+00,2.871725E+01,2.266458E+05,4.837022E+05,1.289812E+01,4.708589E+01,4.225899E+05,8.117676E+05 
12:50:00,4.920681E+00,1.795181E+01,1.799687E+05,3.115138E+05,3.092358E+00,1.410469E+01,1.111481E+05,1.980234E+05,7.207960E+00,2.871574E+01,2.266439E+05,4.837668E+05,1.289668E+01,4.709226E+01,4.225822E+05,8.120271E+05 
12:51:00,4.920680E+00,1.795181E+01,1.799687E+05,3.115840E+05,3.092352E+00,1.410469E+01,1.111481E+05,1.980663E+05,7.206391E+00,2.871426E+01,2.266421E+05,4.838318E+05,1.289524E+01,4.709867E+01,4.225744E+05,8.122872E+05 
12:52:00,4.920679E+00,1.795181E+01,1.799687E+05,3.116542E+05,3.092347E+00,1.410469E+01,1.111480E+05,1.981092E+05,7.204825E+00,2.871282E+01,2.266402E+05,4.838974E+05,1.289381E+01,4.710511E+01,4.225666E+05,8.125478E+05 
12:53:00,4.920678E+00,1.795181E+01,1.799688E+05,3.117244E+05,3.092341E+00,1.410469E+01,1.111479E+05,1.981521E+05,7.203262E+00,2.871142E+01,2.266384E+05,4.839636E+05,1.289238E+01,4.711159E+01,4.225589E+05,8.128090E+05 
12:54:00,4.920677E+00,1.795181E+01,1.799688E+05,3.117946E+05,3.092335E+00,1.410469E+01,1.111479E+05,1.981950E+05,7.201702E+00,2.871007E+01,2.266366E+05,4.840306E+05,1.289096E+01,4.711810E+01,4.225512E+05,8.130707E+05 
12:55:00,4.920676E+00,1.795181E+01,1.799688E+05,3.118648E+05,3.092330E+00,1.410469E+01,1.111478E+05,1.982379E+05,7.200144E+00,2.870876E+01,2.266347E+05,4.840983E+05,1.288954E+01,4.712466E+01,4.225436E+05,8.133331E+05 
12:56:00,4.920675E+00,1.795181E+01,1.799688E+05,3.119350E+05,3.092324E+00,1.410469E+01,1.111478E+05,1.982808E+05,7.198589E+00,2.870752E+01,2.266329E+05,4.841668E+05,1.288812E+01,4.713127E+01,4.225359E+05,8.135963E+05 
12:57:00,4.920674E+00,1.795181E+01,1.799688E+05,3.120052E+05,3.092319E+00,1.410469E+01,1.111477E+05,1.983237E+05,7.197038E+00,2.870633E+01,2.266310E+05,4.842363E+05,1.288671E+01,4.713794E+01,4.225282E+05,8.138603E+05 
12:58:00,4.920673E+00,1.795181E+01,1.799688E+05,3.120754E+05,3.092313E+00,1.410469E+01,1.111477E+05,1.983666E+05,7.195489E+00,2.870522E+01,2.266292E+05,4.843068E+05,1.288530E+01,4.714466E+01,4.225206E+05,8.141253E+05 
12:59:00,4.920672E+00,1.795181E+01,1.799688E+05,3.121455E+05,3.092308E+00,1.410469E+01,1.111476E+05,1.984094E+05,7.193945E+00,2.870417E+01,2.266273E+05,4.843784E+05,1.288390E+01,4.715145E+01,4.225130E+05,8.143912E+05 
13:00:00,4.920671E+00,1.795181E+01,1.799688E+05,3.122157E+05,3.092302E+00,1.410469E+01,1.111475E+05,1.984523E+05,7.192403E+00,2.870320E+01,2.266255E+05,4.844510E+05,1.288251E+01,4.715830E+01,4.225055E+05,8.146579E+05 
13:01:00,4.920670E+00,1.795181E+01,1.799688E+05,3.122596E+05,3.092297E+00,1.410469E+01,1.111475E+05,1.984791E+05,7.190862E+00,2.870223E+01,2.266236E+05,4.844911E+05,1.288111E+01,4.716515E+01,4.224979E+05,8.148647E+05 
13:02:00,4.920669E+00,1.795181E+01,1.799688E+05,3.123035E+05,3.092291E+00,1.410469E+01,1.111474E+05,1.985060E+05,7.189325E+00,2.870129E+01,2.266218E+05,4.845314E+05,1.287972E+01,4.717200E+01,4.224904E+05,8.150715E+05 
13:03:00,4.920669E+00,1.795181E+01,1.799688E+05,3.123473E+05,3.092286E+00,1.410469E+01,1.111474E+05,1.985328E+05,7.187791E+00,2.870037E+01,2.266199E+05,4.845722E+05,1.287834E+01,4.717886E+01,4.224828E+05,8.152784E+05 
13:04:00,4.920668E+00,1.795181E+01,1.799688E+05,3.123912E+05,3.092280E+00,1.410469E+01,1.111473E+05,1.985596E+05,7.186260E+00,2.869948E+01,2.266181E+05,4.846134E+05,1.287696E+01,4.718572E+01,4.224753E+05,8.154853E+05 
13:05:00,4.920667E+00,1.795181E+01,1.799688E+05,3.124351E+05,3.092275E+00,1.410469E+01,1.111472E+05,1.985864E+05,7.184732E+00,2.869869E+01,2.266162E+05,4.846559E+05,1.287558E+01,4.719267E+01,4.224679E+05,8.156935E+05 
13:06:00,4.920666E+00,1.795181E+01,1.799688E+05,3.124789E+05,3.092269E+00,1.410469E+01,1.111472E+05,1.986132E+05,7.183207E+00,2.869798E+01,2.266144E+05,4.846999E+05,1.287421E+01,4.719969E+01,4.224604E+05,8.159029E+05 
13:07:00,4.920665E+00,1.795181E+01,1.799688E+05,3.125228E+05,3.092264E+00,1.410469E+01,1.111471E+05,1.986400E+05,7.181684E+00,2.869736E+01,2.266125E+05,4.847451E+05,1.287284E+01,4.720680E+01,4.224530E+05,8.161136E+05 
13:08:00,4.920664E+00,1.795181E+01,1.799688E+05,3.125667E+05,3.092259E+00,1.410469E+01,1.111471E+05,1.986668E+05,7.180164E+00,2.869685E+01,2.266106E+05,4.847920E+05,1.287148E+01,4.721403E+01,4.224456E+05,8.163260E+05 
13:09:00,4.920663E+00,1.795181E+01,1.799688E+05,3.126105E+05,3.092253E+00,1.410469E+01,1.111470E+05,1.986936E+05,7.178647E+00,2.869644E+01,2.266088E+05,4.848404E+05,1.287012E+01,4.722134E+01,4.224382E+05,8.165398E+05 
13:10:00,4.920662E+00,1.795181E+01,1.799688E+05,3.126544E+05,3.092248E+00,1.410469E+01,1.111470E+05,1.987204E+05,7.177133E+00,2.869614E+01,2.266069E+05,4.848905E+05,1.286876E+01,4.722875E+01,4.224308E+05,8.167549E+05 
13:11:00,4.920661E+00,1.795181E+01,1.799688E+05,3.126983E+05,3.092242E+00,1.410469E+01,1.111469E+05,1.987472E+05,7.175623E+00,2.869597E+01,2.266051E+05,4.849425E+05,1.286741E+01,4.723626E+01,4.224234E+05,8.169716E+05 
13:12:00,4.920660E+00,1.795181E+01,1.799688E+05,3.127421E+05,3.092237E+00,1.410469E+01,1.111468E+05,1.987740E+05,7.174115E+00,2.869589E+01,2.266032E+05,4.849959E+05,1.286607E+01,4.724383E+01,4.224161E+05,8.171892E+05 
13:13:00,4.920659E+00,1.795181E+01,1.799688E+05,3.127860E+05,3.092232E+00,1.410469E+01,1.111468E+05,1.988008E+05,7.172608E+00,2.869592E+01,2.266014E+05,4.850509E+05,1.286472E+01,4.725148E+01,4.224088E+05,8.174080E+05 
13:14:00,4.920658E+00,1.795181E+01,1.799688E+05,3.128299E+05,3.092226E+00,1.410469E+01,1.111467E+05,1.988276E+05,7.171105E+00,2.869605E+01,2.265995E+05,4.851075E+05,1.286338E+01,4.725923E+01,4.224015E+05,8.176284E+05 
13:15:00,4.920657E+00,1.795181E+01,1.799688E+05,3.128737E+05,3.092221E+00,1.410469E+01,1.111467E+05,1.988545E+05,7.169605E+00,2.869629E+01,2.265976E+05,4.851657E+05,1.286205E+01,4.726709E+01,4.223942E+05,8.178503E+05 
13:16:00,4.920656E+00,1.795181E+01,1.799688E+05,3.129176E+05,3.092216E+00,1.410469E+01,1.111466E+05,1.988813E+05,7.168108E+00,2.869665E+01,2.265958E+05,4.852256E+05,1.286072E+01,4.727506E+01,4.223869E+05,8.180740E+05 
13:17:00,4.920655E+00,1.795181E+01,1.799688E+05,3.129615E+05,3.092211E+00,1.410469E+01,1.111466E+05,1.989081E+05,7.166666E+00,2.869712E+01,2.265940E+05,4.852874E+05,1.285944E+01,4.728313E+01,4.223800E+05,8.182993E+05 
13:18:00,4.920654E+00,1.795181E+01,1.799688E+05,3.130053E+05,3.092205E+00,1.410469E+01,1.111465E+05,1.989349E+05,7.165195E+00,2.869771E+01,2.265921E+05,4.853508E+05,1.285814E+01,4.729131E+01,4.223728E+05,8.185261E+05 
13:19:00,4.920654E+00,1.795181E+01,1.799688E+05,3.130492E+05,3.092200E+00,1.410469E+01,1.111465E+05,1.989617E+05,7.163760E+00,2.869841E+01,2.265904E+05,4.854159E+05,1.285687E+01,4.729959E+01,4.223659E+05,8.187544E+05 
13:20:00,4.920653E+00,1.795181E+01,1.799688E+05,3.130931E+05,3.092195E+00,1.410469E+01,1.111464E+05,1.989885E+05,7.162297E+00,2.869924E+01,2.265885E+05,4.854830E+05,1.285558E+01,4.730797E+01,4.223589E+05,8.189843E+05 
13:21:00,4.920652E+00,1.795181E+01,1.799689E+05,3.131369E+05,3.092190E+00,1.410469E+01,1.111464E+05,1.990153E+05,7.160821E+00,2.870020E+01,2.265867E+05,4.855521E+05,1.285427E+01,4.731650E+01,4.223517E+05,8.192164E+05 
13:22:00,4.920651E+00,1.795181E+01,1.799689E+05,3.131808E+05,3.092185E+00,1.410469E+01,1.111463E+05,1.990421E+05,7.159349E+00,2.870129E+01,2.265848E+05,4.856231E+05,1.285298E+01,4.732515E+01,4.223446E+05,8.194503E+05 
13:23:00,4.920650E+00,1.795181E+01,1.799689E+05,3.132247E+05,3.092179E+00,1.410469E+01,1.111462E+05,1.990689E+05,7.157882E+00,2.870252E+01,2.265830E+05,4.856962E+05,1.285169E+01,4.733392E+01,4.223376E+05,8.196860E+05 
13:24:00,4.920649E+00,1.795181E+01,1.799689E+05,3.132685E+05,3.092174E+00,1.410469E+01,1.111462E+05,1.990957E+05,7.156417E+00,2.870385E+01,2.265811E+05,4.857708E+05,1.285040E+01,4.734279E+01,4.223305E+05,8.199234E+05 
13:25:00,4.920648E+00,1.795181E+01,1.799689E+05,3.133124E+05,3.092169E+00,1.410469E+01,1.111461E+05,1.991225E+05,7.154954E+00,2.870530E+01,2.265793E+05,4.858473E+05,1.284912E+01,4.735184E+01,4.223235E+05,8.201634E+05 
13:26:00,4.920647E+00,1.795181E+01,1.799689E+05,3.133563E+05,3.092164E+00,1.410469E+01,1.111461E+05,1.991493E+05,7.153553E+00,2.870689E+01,2.265775E+05,4.859258E+05,1.284790E+01,4.736105E+01,4.223169E+05,8.204058E+05 
13:27:00,4.920646E+00,1.795181E+01,1.799689E+05,3.134001E+05,3.092159E+00,1.410469E+01,1.111460E+05,1.991761E+05,7.152069E+00,2.870861E+01,2.265756E+05,4.860063E+05,1.284661E+01,4.737038E+01,4.223098E+05,8.206501E+05 
13:28:00,4.920645E+00,1.795181E+01,1.799689E+05,3.134440E+05,3.092154E+00,1.410469E+01,1.111460E+05,1.992029E+05,7.150648E+00,2.871046E+01,2.265738E+05,4.860888E+05,1.284537E+01,4.737984E+01,4.223030E+05,8.208963E+05 
13:29:00,4.920645E+00,1.795181E+01,1.799689E+05,3.134879E+05,3.092149E+00,1.410469E+01,1.111459E+05,1.992298E+05,7.149225E+00,2.871244E+01,2.265720E+05,4.861732E+05,1.284414E+01,4.738934E+01,4.222962E+05,8.211431E+05 
13:30:00,4.920644E+00,1.795181E+01,1.799689E+05,3.135317E+05,3.092144E+00,1.410469E+01,1.111459E+05,1.992566E+05,7.147722E+00,2.871452E+01,2.265701E+05,4.862592E+05,1.284283E+01,4.739891E+01,4.222890E+05,8.213910E+05 
13:31:00,4.920643E+00,1.795181E+01,1.799689E+05,3.135756E+05,3.092139E+00,1.410469E+01,1.111458E+05,1.992834E+05,7.146302E+00,2.871671E+01,2.265682E+05,4.863467E+05,1.284160E+01,4.740859E+01,4.222823E+05,8.216405E+05 
13:32:00,4.920642E+00,1.795181E+01,1.799689E+05,3.136195E+05,3.092134E+00,1.410469E+01,1.111458E+05,1.993102E+05,7.144884E+00,2.871903E+01,2.265664E+05,4.864362E+05,1.284037E+01,4.741838E+01,4.222755E+05,8.218917E+05 
13:33:00,4.920641E+00,1.795181E+01,1.799689E+05,3.136633E+05,3.092129E+00,1.410469E+01,1.111457E+05,1.993370E+05,7.143449E+00,2.872147E+01,2.265646E+05,4.865277E+05,1.283912E+01,4.742829E+01,4.222687E+05,8.221447E+05 
13:34:00,4.920640E+00,1.795181E+01,1.799689E+05,3.137072E+05,3.092124E+00,1.410469E+01,1.111457E+05,1.993638E+05,7.142011E+00,2.872405E+01,2.265627E+05,4.866211E+05,1.283788E+01,4.743832E+01,4.222619E+05,8.223994E+05 
13:35:00,4.920639E+00,1.795181E+01,1.799689E+05,3.137510E+05,3.092118E+00,1.410469E+01,1.111456E+05,1.993906E+05,7.140574E+00,2.872676E+01,2.265609E+05,4.867166E+05,1.283664E+01,4.744846E+01,4.222550E+05,8.226558E+05 
13:36:00,4.920638E+00,1.795181E+01,1.799689E+05,3.137949E+05,3.092113E+00,1.410469E+01,1.111455E+05,1.994174E+05,7.139138E+00,2.872958E+01,2.265590E+05,4.868136E+05,1.283539E+01,4.745870E+01,4.222482E+05,8.229138E+05 
13:37:00,4.920637E+00,1.795181E+01,1.799689E+05,3.138388E+05,3.092108E+00,1.410469E+01,1.111455E+05,1.994442E+05,7.137703E+00,2.873249E+01,2.265571E+05,4.869121E+05,1.283415E+01,4.746903E+01,4.222414E+05,8.231732E+05 
13:38:00,4.920637E+00,1.795181E+01,1.799689E+05,3.138826E+05,3.092104E+00,1.410469E+01,1.111454E+05,1.994710E+05,7.136333E+00,2.873553E+01,2.265554E+05,4.870125E+05,1.283298E+01,4.747948E+01,4.222349E+05,8.234343E+05 
13:39:00,4.920636E+00,1.795181E+01,1.799689E+05,3.139265E+05,3.092099E+00,1.410469E+01,1.111454E+05,1.994978E+05,7.134942E+00,2.873869E+01,2.265535E+05,4.871147E+05,1.283178E+01,4.749003E+01,4.222283E+05,8.236970E+05 
13:40:00,4.920635E+00,1.795181E+01,1.799689E+05,3.139704E+05,3.092094E+00,1.410469E+01,1.111453E+05,1.995246E+05,7.133528E+00,2.874198E+01,2.265517E+05,4.872188E+05,1.283057E+01,4.750069E+01,4.222216E+05,8.239613E+05 
13:41:00,4.920634E+00,1.795181E+01,1.799689E+05,3.140142E+05,3.092089E+00,1.410469E+01,1.111453E+05,1.995514E+05,7.132112E+00,2.874538E+01,2.265499E+05,4.873247E+05,1.282935E+01,4.751147E+01,4.222149E+05,8.242273E+05 
13:42:00,4.920633E+00,1.795181E+01,1.799689E+05,3.140581E+05,3.092084E+00,1.410469E+01,1.111452E+05,1.995782E+05,7.130696E+00,2.874889E+01,2.265480E+05,4.874321E+05,1.282814E+01,4.752234E+01,4.222083E+05,8.244947E+05 
13:43:00,4.920632E+00,1.795181E+01,1.799689E+05,3.141020E+05,3.092079E+00,1.410469E+01,1.111452E+05,1.996051E+05,7.129281E+00,2.875248E+01,2.265461E+05,4.875409E+05,1.282693E+01,4.753329E+01,4.222016E+05,8.247634E+05 
13:44:00,4.920631E+00,1.795181E+01,1.799689E+05,3.141458E+05,3.092074E+00,1.410469E+01,1.111451E+05,1.996319E+05,7.127869E+00,2.875619E+01,2.265443E+05,4.876513E+05,1.282572E+01,4.754434E+01,4.221949E+05,8.250335E+05 
13:45:00,4.920630E+00,1.795181E+01,1.799689E+05,3.141897E+05,3.092069E+00,1.410469E+01,1.111451E+05,1.996587E+05,7.126458E+00,2.876001E+01,2.265424E+05,4.877635E+05,1.282451E+01,4.755548E+01,4.221882E+05,8.253052E+05 
13:46:00,4.920630E+00,1.795181E+01,1.799689E+05,3.142336E+05,3.092064E+00,1.410469E+01,1.111450E+05,1.996855E+05,7.125050E+00,2.876393E+01,2.265406E+05,4.878773E+05,1.282331E+01,4.756673E+01,4.221816E+05,8.255783E+05 
13:47:00,4.920629E+00,1.795181E+01,1.799689E+05,3.142774E+05,3.092059E+00,1.410469E+01,1.111450E+05,1.997123E+05,7.123645E+00,2.876797E+01,2.265387E+05,4.879927E+05,1.282211E+01,4.757808E+01,4.221750E+05,8.258530E+05 
13:48:00,4.920628E+00,1.795181E+01,1.799689E+05,3.143213E+05,3.092054E+00,1.410469E+01,1.111449E+05,1.997391E+05,7.122241E+00,2.877210E+01,2.265369E+05,4.881094E+05,1.282091E+01,4.758950E+01,4.221684E+05,8.261288E+05 
13:49:00,4.920627E+00,1.795181E+01,1.799689E+05,3.143652E+05,3.092049E+00,1.410469E+01,1.111449E+05,1.997659E+05,7.120839E+00,2.877629E+01,2.265350E+05,4.882273E+05,1.281972E+01,4.760099E+01,4.221618E+05,8.264056E+05 
13:50:00,4.920626E+00,1.795181E+01,1.799689E+05,3.144090E+05,3.092044E+00,1.410469E+01,1.111448E+05,1.997927E+05,7.119440E+00,2.878059E+01,2.265331E+05,4.883466E+05,1.281852E+01,4.761257E+01,4.221552E+05,8.266837E+05 
13:51:00,4.920625E+00,1.795181E+01,1.799690E+05,3.144529E+05,3.092039E+00,1.410469E+01,1.111448E+05,1.998195E+05,7.118043E+00,2.878498E+01,2.265313E+05,4.884674E+05,1.281734E+01,4.762424E+01,4.221486E+05,8.269632E+05 
13:52:00,4.920624E+00,1.795181E+01,1.799690E+05,3.144968E+05,3.092035E+00,1.410469E+01,1.111447E+05,1.998463E+05,7.116649E+00,2.878946E+01,2.265294E+05,4.885895E+05,1.281615E+01,4.763599E+01,4.221421E+05,8.272439E+05 
13:53:00,4.920624E+00,1.795181E+01,1.799690E+05,3.145406E+05,3.092030E+00,1.410469E+01,1.111447E+05,1.998731E+05,7.115257E+00,2.879404E+01,2.265275E+05,4.887131E+05,1.281497E+01,4.764782E+01,4.221355E+05,8.275258E+05 
13:54:00,4.920623E+00,1.795181E+01,1.799690E+05,3.145845E+05,3.092025E+00,1.410469E+01,1.111446E+05,1.998999E+05,7.113867E+00,2.879869E+01,2.265257E+05,4.888377E+05,1.281380E+01,4.765971E+01,4.221290E+05,8.278087E+05 
13:55:00,4.920622E+00,1.795181E+01,1.799690E+05,3.146283E+05,3.092020E+00,1.410469E+01,1.111446E+05,1.999267E+05,7.112479E+00,2.880339E+01,2.265238E+05,4.889632E+05,1.281262E+01,4.767165E+01,4.221225E+05,8.280923E+05 
13:56:00,4.920621E+00,1.795181E+01,1.799690E+05,3.146722E+05,3.092015E+00,1.410469E+01,1.111445E+05,1.999535E+05,7.111093E+00,2.880817E+01,2.265220E+05,4.890899E+05,1.281145E+01,4.768367E+01,4.221160E+05,8.283770E+05 
13:57:00,4.920620E+00,1.795181E+01,1.799690E+05,3.147161E+05,3.092010E+00,1.410469E+01,1.111445E+05,1.999803E+05,7.109710E+00,2.881303E+01,2.265201E+05,4.892177E+05,1.281028E+01,4.769575E+01,4.221096E+05,8.286628E+05 
13:58:00,4.920619E+00,1.795181E+01,1.799690E+05,3.147599E+05,3.092006E+00,1.410469E+01,1.111444E+05,2.000072E+05,7.108329E+00,2.881796E+01,2.265182E+05,4.893466E+05,1.280911E+01,4.770790E+01,4.221031E+05,8.289494E+05 
13:59:00,4.920619E+00,1.795181E+01,1.799690E+05,3.148038E+05,3.092001E+00,1.410469E+01,1.111444E+05,2.000340E+05,7.106952E+00,2.882297E+01,2.265164E+05,4.894767E+05,1.280795E+01,4.772011E+01,4.220967E+05,8.292370E+05 
14:00:00,4.920618E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091996E+00,1.410469E+01,1.111443E+05,2.000608E+05,7.105576E+00,2.882803E+01,2.265145E+05,4.896075E+05,1.280679E+01,4.773236E+01,4.220902E+05,8.295253E+05 
14:01:00,4.920617E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091991E+00,1.410469E+01,1.111443E+05,2.000608E+05,7.104201E+00,2.883302E+01,2.265126E+05,4.896827E+05,1.280564E+01,4.774454E+01,4.220838E+05,8.297124E+05 
14:02:00,4.920616E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091986E+00,1.410469E+01,1.111442E+05,2.000608E+05,7.102830E+00,2.883796E+01,2.265108E+05,4.897572E+05,1.280448E+01,4.775665E+01,4.220774E+05,8.298985E+05 
14:03:00,4.920615E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091982E+00,1.410469E+01,1.111442E+05,2.000608E+05,7.101460E+00,2.884285E+01,2.265089E+05,4.898309E+05,1.280334E+01,4.776869E+01,4.220710E+05,8.300833E+05 
14:04:00,4.920614E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091977E+00,1.410469E+01,1.111441E+05,2.000608E+05,7.100093E+00,2.884769E+01,2.265070E+05,4.899039E+05,1.280219E+01,4.778064E+01,4.220647E+05,8.302669E+05 
14:05:00,4.920614E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091972E+00,1.410469E+01,1.111441E+05,2.000608E+05,7.098729E+00,2.885258E+01,2.265052E+05,4.899776E+05,1.280105E+01,4.779264E+01,4.220583E+05,8.304511E+05 
14:06:00,4.920613E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091967E+00,1.410469E+01,1.111440E+05,2.000608E+05,7.097367E+00,2.885750E+01,2.265033E+05,4.900517E+05,1.279991E+01,4.780467E+01,4.220520E+05,8.306357E+05 
14:07:00,4.920612E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091963E+00,1.410469E+01,1.111440E+05,2.000608E+05,7.096007E+00,2.886245E+01,2.265014E+05,4.901262E+05,1.279877E+01,4.781671E+01,4.220457E+05,8.308206E+05 
14:08:00,4.920611E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091958E+00,1.410469E+01,1.111439E+05,2.000608E+05,7.094649E+00,2.886743E+01,2.264996E+05,4.902013E+05,1.279764E+01,4.782878E+01,4.220394E+05,8.310059E+05 
14:09:00,4.920610E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091953E+00,1.410469E+01,1.111439E+05,2.000608E+05,7.093293E+00,2.887244E+01,2.264977E+05,4.902769E+05,1.279651E+01,4.784087E+01,4.220331E+05,8.311915E+05 
14:10:00,4.920609E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091949E+00,1.410469E+01,1.111438E+05,2.000608E+05,7.091940E+00,2.887749E+01,2.264958E+05,4.903530E+05,1.279538E+01,4.785298E+01,4.220268E+05,8.313773E+05 
14:11:00,4.920609E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091944E+00,1.410469E+01,1.111438E+05,2.000608E+05,7.090590E+00,2.888257E+01,2.264940E+05,4.904295E+05,1.279426E+01,4.786511E+01,4.220205E+05,8.315636E+05 
14:12:00,4.920608E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091939E+00,1.410497E+01,1.111437E+05,2.000648E+05,7.089242E+00,2.888766E+01,2.264921E+05,4.905062E+05,1.279313E+01,4.787725E+01,4.220143E+05,8.317499E+05 
14:13:00,4.920607E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091935E+00,1.410560E+01,1.111437E+05,2.000738E+05,7.087895E+00,2.889276E+01,2.264902E+05,4.905831E+05,1.279202E+01,4.788939E+01,4.220081E+05,8.319362E+05 
14:14:00,4.920606E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091930E+00,1.410623E+01,1.111436E+05,2.000828E+05,7.086551E+00,2.889787E+01,2.264884E+05,4.906601E+05,1.279090E+01,4.790153E+01,4.220019E+05,8.321225E+05 
14:15:00,4.920605E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091925E+00,1.410687E+01,1.111436E+05,2.000919E+05,7.085209E+00,2.890300E+01,2.264865E+05,4.907374E+05,1.278979E+01,4.791367E+01,4.219957E+05,8.323088E+05 
14:16:00,4.920605E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091921E+00,1.410750E+01,1.111435E+05,2.001009E+05,7.083870E+00,2.890813E+01,2.264846E+05,4.908148E+05,1.278868E+01,4.792582E+01,4.219895E+05,8.324952E+05 
14:17:00,4.920604E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091916E+00,1.410813E+01,1.111435E+05,2.001100E+05,7.082533E+00,2.891327E+01,2.264828E+05,4.908922E+05,1.278757E+01,4.793798E+01,4.219833E+05,8.326817E+05 
14:18:00,4.920603E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091911E+00,1.410876E+01,1.111434E+05,2.001190E+05,7.081199E+00,2.891841E+01,2.264809E+05,4.909697E+05,1.278647E+01,4.795011E+01,4.219772E+05,8.328678E+05 
14:19:00,4.920602E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091907E+00,1.410939E+01,1.111434E+05,2.001280E+05,7.079866E+00,2.892352E+01,2.264790E+05,4.910467E+05,1.278537E+01,4.796223E+01,4.219710E+05,8.330537E+05 
14:20:00,4.920601E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091902E+00,1.411002E+01,1.111433E+05,2.001371E+05,7.078535E+00,2.892863E+01,2.264772E+05,4.911238E+05,1.278428E+01,4.797432E+01,4.219649E+05,8.332393E+05 
14:21:00,4.920600E+00,1.795181E+01,1.799690E+05,3.148477E+05,3.091898E+00,1.411065E+01,1.111433E+05,2.001461E+05,7.077207E+00,2.893372E+01,2.264753E+05,4.912005E+05,1.278318E+01,4.798643E+01,4.219588E+05,8.334250E+05 
14:22:00,4.920600E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091893E+00,1.411128E+01,1.111432E+05,2.001550E+05,7.075881E+00,2.893880E+01,2.264734E+05,4.912771E+05,1.278209E+01,4.799851E+01,4.219527E+05,8.336102E+05 
14:23:00,4.920599E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091889E+00,1.411190E+01,1.111432E+05,2.001640E+05,7.074558E+00,2.894389E+01,2.264716E+05,4.913538E+05,1.278100E+01,4.801058E+01,4.219466E+05,8.337954E+05 
14:24:00,4.920598E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091884E+00,1.411253E+01,1.111431E+05,2.001729E+05,7.073237E+00,2.894894E+01,2.264697E+05,4.914299E+05,1.277992E+01,4.802260E+01,4.219406E+05,8.339799E+05 
14:25:00,4.920597E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091879E+00,1.411315E+01,1.111431E+05,2.001818E+05,7.071917E+00,2.895397E+01,2.264678E+05,4.915058E+05,1.277884E+01,4.803459E+01,4.219345E+05,8.341637E+05 
14:26:00,4.920596E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091875E+00,1.411377E+01,1.111430E+05,2.001907E+05,7.070600E+00,2.895897E+01,2.264659E+05,4.915811E+05,1.277776E+01,4.804656E+01,4.219285E+05,8.343473E+05 
14:27:00,4.920596E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091870E+00,1.411438E+01,1.111430E+05,2.001995E+05,7.069285E+00,2.896395E+01,2.264641E+05,4.916562E+05,1.277668E+01,4.805850E+01,4.219225E+05,8.345304E+05 
14:28:00,4.920595E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091866E+00,1.411500E+01,1.111429E+05,2.002083E+05,7.067973E+00,2.896890E+01,2.264622E+05,4.917308E+05,1.277561E+01,4.807041E+01,4.219165E+05,8.347132E+05 
14:29:00,4.920594E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091861E+00,1.411561E+01,1.111429E+05,2.002171E+05,7.066663E+00,2.897383E+01,2.264603E+05,4.918051E+05,1.277454E+01,4.808228E+01,4.219105E+05,8.348951E+05 
14:30:00,4.920593E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091857E+00,1.411622E+01,1.111428E+05,2.002258E+05,7.065356E+00,2.897873E+01,2.264585E+05,4.918790E+05,1.277348E+01,4.809411E+01,4.219045E+05,8.350766E+05 
14:31:00,4.920593E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091852E+00,1.411682E+01,1.111428E+05,2.002345E+05,7.064049E+00,2.898359E+01,2.264566E+05,4.919522E+05,1.277241E+01,4.810589E+01,4.218985E+05,8.352574E+05 
14:32:00,4.920592E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091848E+00,1.411743E+01,1.111427E+05,2.002431E+05,7.062745E+00,2.898995E+01,2.264547E+05,4.920480E+05,1.277135E+01,4.811764E+01,4.218926E+05,8.354375E+05 
14:33:00,4.920591E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091843E+00,1.411803E+01,1.111427E+05,2.002517E+05,7.061444E+00,2.899841E+01,2.264529E+05,4.921755E+05,1.277030E+01,4.812933E+01,4.218867E+05,8.356168E+05 
14:34:00,4.920590E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091839E+00,1.411862E+01,1.111426E+05,2.002602E+05,7.060145E+00,2.900681E+01,2.264510E+05,4.923021E+05,1.276924E+01,4.814097E+01,4.218807E+05,8.357954E+05 
14:35:00,4.920589E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091834E+00,1.411921E+01,1.111426E+05,2.002687E+05,7.058848E+00,2.901516E+01,2.264491E+05,4.924280E+05,1.276819E+01,4.815257E+01,4.218749E+05,8.359732E+05 
14:36:00,4.920589E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091830E+00,1.411980E+01,1.111426E+05,2.002771E+05,7.057554E+00,2.902345E+01,2.264473E+05,4.925530E+05,1.276714E+01,4.816412E+01,4.218690E+05,8.361504E+05 
14:37:00,4.920588E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091826E+00,1.412039E+01,1.111425E+05,2.002855E+05,7.056261E+00,2.903168E+01,2.264454E+05,4.926770E+05,1.276610E+01,4.817562E+01,4.218631E+05,8.363267E+05 
14:38:00,4.920587E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091821E+00,1.412097E+01,1.111425E+05,2.002938E+05,7.054970E+00,2.903984E+01,2.264435E+05,4.928001E+05,1.276505E+01,4.818706E+01,4.218572E+05,8.365022E+05 
14:39:00,4.920586E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091817E+00,1.412154E+01,1.111424E+05,2.003020E+05,7.053682E+00,2.904795E+01,2.264416E+05,4.929222E+05,1.276401E+01,4.819844E+01,4.218514E+05,8.366767E+05 
14:40:00,4.920586E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091812E+00,1.412214E+01,1.111424E+05,2.003106E+05,7.052396E+00,2.905599E+01,2.264398E+05,4.930433E+05,1.276298E+01,4.820976E+01,4.218456E+05,8.368504E+05 
