Time,CAV_1:Des Heat Mass Flow [kg/s],CAV_1:Des Cool Mass Flow [kg/s],CAV_1:Des Heat Cap [W],CAV_1:Des Sens Cool Cap [W],CAV_2:Des Heat Mass Flow [kg/s],CAV_2:Des Cool Mass Flow [kg/s],CAV_2:Des Heat Cap [W],CAV_2:Des Sens Cool Cap [W],VAV_1:Des Heat Mass Flow [kg/s],VAV_1:Des Cool Mass Flow [kg/s],VAV_1:Des Heat Cap [W],VAV_1:Des Sens Cool Cap [W],VAV_2:Des Heat Mass Flow [kg/s],VAV_2:Des Cool Mass Flow [kg/s],VAV_2:Des Heat Cap [W],VAV_2:Des Sens Cool Cap [W] 
14:41:00,4.920585E+00,1.795181E+01,1.799691E+05,3.148477E+05,3.091808E+00,1.412326E+01,1.111423E+05,2.003266E+05,7.051113E+00,2.906396E+01,2.264379E+05,4.931636E+05,1.276194E+01,4.822104E+01,4.218398E+05,8.370233E+05 
14:42:00,4.920584E+00,1.795205E+01,1.799691E+05,3.148513E+05,3.091803E+00,1.412437E+01,1.111423E+05,2.003425E+05,7.049831E+00,2.907187E+01,2.264360E+05,4.932827E+05,1.276091E+01,4.823226E+01,4.218340E+05,8.371954E+05 
14:43:00,4.920583E+00,1.795259E+01,1.799691E+05,3.148595E+05,3.091799E+00,1.412548E+01,1.111422E+05,2.003584E+05,7.048551E+00,2.907970E+01,2.264342E+05,4.934008E+05,1.275988E+01,4.824341E+01,4.218282E+05,8.373664E+05 
14:44:00,4.920582E+00,1.795313E+01,1.799691E+05,3.148676E+05,3.091795E+00,1.412658E+01,1.111422E+05,2.003741E+05,7.047274E+00,2.908747E+01,2.264323E+05,4.935179E+05,1.275886E+01,4.825449E+01,4.218224E+05,8.375364E+05 
14:45:00,4.920582E+00,1.795367E+01,1.799691E+05,3.148756E+05,3.091790E+00,1.412767E+01,1.111421E+05,2.003897E+05,7.045998E+00,2.909517E+01,2.264304E+05,4.936339E+05,1.275783E+01,4.826551E+01,4.218166E+05,8.377054E+05 
14:46:00,4.920581E+00,1.795420E+01,1.799691E+05,3.148836E+05,3.091786E+00,1.412875E+01,1.111421E+05,2.004052E+05,7.044725E+00,2.910279E+01,2.264286E+05,4.937488E+05,1.275681E+01,4.827648E+01,4.218109E+05,8.378736E+05 
14:47:00,4.920580E+00,1.795472E+01,1.799691E+05,3.148915E+05,3.091782E+00,1.412982E+01,1.111420E+05,2.004205E+05,7.043455E+00,2.911034E+01,2.264267E+05,4.938627E+05,1.275580E+01,4.828738E+01,4.218052E+05,8.380408E+05 
14:48:00,4.920579E+00,1.795525E+01,1.799691E+05,3.148994E+05,3.091777E+00,1.413089E+01,1.111420E+05,2.004358E+05,7.042186E+00,2.911783E+01,2.264248E+05,4.939754E+05,1.275478E+01,4.829821E+01,4.217995E+05,8.382069E+05 
14:49:00,4.920579E+00,1.795577E+01,1.799691E+05,3.149073E+05,3.091773E+00,1.413194E+01,1.111420E+05,2.004509E+05,7.040919E+00,2.912523E+01,2.264230E+05,4.940871E+05,1.275377E+01,4.830897E+01,4.217938E+05,8.383720E+05 
14:50:00,4.920578E+00,1.795628E+01,1.799691E+05,3.149150E+05,3.091769E+00,1.413299E+01,1.111419E+05,2.004659E+05,7.039654E+00,2.913257E+01,2.264211E+05,4.941976E+05,1.275276E+01,4.831966E+01,4.217881E+05,8.385359E+05 
14:51:00,4.920577E+00,1.795688E+01,1.799691E+05,3.149241E+05,3.091764E+00,1.413417E+01,1.111419E+05,2.004828E+05,7.038392E+00,2.914151E+01,2.264192E+05,4.943323E+05,1.275176E+01,4.833122E+01,4.217824E+05,8.387129E+05 
14:52:00,4.920576E+00,1.795750E+01,1.799691E+05,3.149334E+05,3.091760E+00,1.413537E+01,1.111418E+05,2.005000E+05,7.037132E+00,2.915071E+01,2.264174E+05,4.944711E+05,1.275075E+01,4.834294E+01,4.217768E+05,8.388924E+05 
14:53:00,4.920576E+00,1.795811E+01,1.799691E+05,3.149427E+05,3.091756E+00,1.413657E+01,1.111418E+05,2.005172E+05,7.035874E+00,2.915989E+01,2.264155E+05,4.946094E+05,1.274976E+01,4.835462E+01,4.217711E+05,8.390715E+05 
14:54:00,4.920575E+00,1.795873E+01,1.799691E+05,3.149520E+05,3.091751E+00,1.413777E+01,1.111417E+05,2.005343E+05,7.034619E+00,2.916903E+01,2.264136E+05,4.947472E+05,1.274876E+01,4.836628E+01,4.217655E+05,8.392500E+05 
14:55:00,4.920574E+00,1.795926E+01,1.799691E+05,3.149600E+05,3.091747E+00,1.413883E+01,1.111417E+05,2.005495E+05,7.033364E+00,2.917646E+01,2.264118E+05,4.948592E+05,1.274776E+01,4.837697E+01,4.217599E+05,8.394139E+05 
14:56:00,4.920573E+00,1.795977E+01,1.799692E+05,3.149676E+05,3.091743E+00,1.413985E+01,1.111416E+05,2.005641E+05,7.032112E+00,2.918354E+01,2.264099E+05,4.949658E+05,1.274677E+01,4.838743E+01,4.217543E+05,8.395742E+05 
14:57:00,4.920573E+00,1.796028E+01,1.799692E+05,3.149752E+05,3.091739E+00,1.414086E+01,1.111416E+05,2.005786E+05,7.030862E+00,2.919056E+01,2.264080E+05,4.950717E+05,1.274578E+01,4.839781E+01,4.217487E+05,8.397335E+05 
14:58:00,4.920572E+00,1.796077E+01,1.799692E+05,3.149828E+05,3.091734E+00,1.414187E+01,1.111415E+05,2.005930E+05,7.029615E+00,2.919753E+01,2.264062E+05,4.951767E+05,1.274480E+01,4.840813E+01,4.217431E+05,8.398917E+05 
14:59:00,4.920571E+00,1.796127E+01,1.799692E+05,3.149903E+05,3.091730E+00,1.414286E+01,1.111415E+05,2.006073E+05,7.028370E+00,2.920445E+01,2.264043E+05,4.952810E+05,1.274381E+01,4.841838E+01,4.217376E+05,8.400489E+05 
15:00:00,4.920570E+00,1.796176E+01,1.799692E+05,3.149977E+05,3.091726E+00,1.414385E+01,1.111415E+05,2.006214E+05,7.027127E+00,2.921130E+01,2.264024E+05,4.953843E+05,1.274283E+01,4.842855E+01,4.217320E+05,8.402048E+05 
15:01:00,4.920570E+00,1.796224E+01,1.799692E+05,3.149522E+05,3.091722E+00,1.414481E+01,1.111414E+05,2.006030E+05,6.663761E+00,2.921793E+01,2.257255E+05,4.954187E+05,1.214750E+01,4.843850E+01,4.180513E+05,8.402375E+05 
15:02:00,4.920569E+00,1.796271E+01,1.799692E+05,3.149066E+05,3.091717E+00,1.414575E+01,1.111414E+05,2.005843E+05,6.349640E+00,2.922432E+01,2.249061E+05,4.954495E+05,1.157180E+01,4.844824E+01,4.138332E+05,8.402668E+05 
15:03:00,4.920568E+00,1.796316E+01,1.799692E+05,3.148608E+05,3.091713E+00,1.414666E+01,1.111413E+05,2.005651E+05,6.116330E+00,2.923046E+01,2.241360E+05,4.954767E+05,1.119132E+01,4.845773E+01,4.106407E+05,8.402924E+05 
15:04:00,4.920567E+00,1.796359E+01,1.799692E+05,3.148147E+05,3.091708E+00,1.414754E+01,1.111413E+05,2.005455E+05,6.116329E+00,2.923637E+01,2.241360E+05,4.955002E+05,1.119132E+01,4.846700E+01,4.106407E+05,8.403145E+05 
15:05:00,4.920567E+00,1.796402E+01,1.799692E+05,3.147685E+05,3.091704E+00,1.414840E+01,1.111412E+05,2.005258E+05,6.116328E+00,2.924220E+01,2.241360E+05,4.955225E+05,1.119132E+01,4.847618E+01,4.106410E+05,8.403353E+05 
15:06:00,4.920566E+00,1.796445E+01,1.799692E+05,3.147223E+05,3.091700E+00,1.414927E+01,1.111412E+05,2.005060E+05,6.116327E+00,2.924795E+01,2.241360E+05,4.955437E+05,1.119132E+01,4.848529E+01,4.106414E+05,8.403548E+05 
15:07:00,4.920565E+00,1.796487E+01,1.799692E+05,3.146760E+05,3.091695E+00,1.415012E+01,1.111411E+05,2.004860E+05,6.116327E+00,2.925364E+01,2.241361E+05,4.955639E+05,1.122359E+01,4.849434E+01,4.109276E+05,8.403735E+05 
15:08:00,4.920564E+00,1.796528E+01,1.799692E+05,3.146296E+05,3.091691E+00,1.415096E+01,1.111411E+05,2.004659E+05,6.116326E+00,2.925924E+01,2.241363E+05,4.955829E+05,1.127869E+01,4.850328E+01,4.114125E+05,8.403906E+05 
15:09:00,4.920564E+00,1.796570E+01,1.799692E+05,3.145832E+05,3.091687E+00,1.415179E+01,1.111410E+05,2.004456E+05,6.116325E+00,2.926475E+01,2.241364E+05,4.956004E+05,1.129565E+01,4.851214E+01,4.115610E+05,8.404065E+05 
15:10:00,4.920563E+00,1.796610E+01,1.799692E+05,3.145367E+05,3.091683E+00,1.415261E+01,1.111410E+05,2.004251E+05,6.116325E+00,2.927019E+01,2.241365E+05,4.956169E+05,1.130583E+01,4.852092E+01,4.116494E+05,8.404211E+05 
15:11:00,4.920562E+00,1.796650E+01,1.799692E+05,3.144901E+05,3.091678E+00,1.415341E+01,1.111410E+05,2.004045E+05,6.116324E+00,2.927553E+01,2.241365E+05,4.956320E+05,1.130891E+01,4.852958E+01,4.116791E+05,8.404339E+05 
15:12:00,4.920561E+00,1.796689E+01,1.799692E+05,3.144433E+05,3.091674E+00,1.415422E+01,1.111409E+05,2.003839E+05,6.116323E+00,2.928081E+01,2.241365E+05,4.956460E+05,1.131189E+01,4.853821E+01,4.117080E+05,8.404462E+05 
15:13:00,4.920561E+00,1.796728E+01,1.799692E+05,3.143966E+05,3.091670E+00,1.415501E+01,1.111409E+05,2.003631E+05,6.116322E+00,2.928604E+01,2.241365E+05,4.956593E+05,1.131477E+01,4.854672E+01,4.117361E+05,8.404567E+05 
15:14:00,4.920560E+00,1.796766E+01,1.799692E+05,3.143497E+05,3.091666E+00,1.415607E+01,1.111408E+05,2.003461E+05,6.116322E+00,2.929118E+01,2.241365E+05,4.956713E+05,1.131757E+01,4.855517E+01,4.117635E+05,8.404663E+05 
15:15:00,4.920559E+00,1.796804E+01,1.799692E+05,3.143027E+05,3.091662E+00,1.415723E+01,1.111408E+05,2.003304E+05,6.116321E+00,2.929626E+01,2.241365E+05,4.956824E+05,1.132028E+01,4.856354E+01,4.117960E+05,8.404746E+05 
15:16:00,4.920558E+00,1.796842E+01,1.799692E+05,3.142557E+05,3.091658E+00,1.415835E+01,1.111407E+05,2.003145E+05,6.116320E+00,2.930145E+01,2.241365E+05,4.956951E+05,1.132298E+01,4.857181E+01,4.118287E+05,8.404814E+05 
15:17:00,4.920558E+00,1.796879E+01,1.799692E+05,3.142087E+05,3.091654E+00,1.415948E+01,1.111407E+05,2.002983E+05,6.116319E+00,2.930674E+01,2.241365E+05,4.957093E+05,1.132561E+01,4.858003E+01,4.118612E+05,8.404874E+05 
15:18:00,4.920557E+00,1.796915E+01,1.799692E+05,3.141615E+05,3.091649E+00,1.416059E+01,1.111406E+05,2.002821E+05,6.116319E+00,2.931197E+01,2.241365E+05,4.957227E+05,1.132818E+01,4.858814E+01,4.118934E+05,8.404917E+05 
15:19:00,4.920556E+00,1.796951E+01,1.799692E+05,3.141143E+05,3.091645E+00,1.416168E+01,1.111406E+05,2.002656E+05,6.116318E+00,2.931713E+01,2.241365E+05,4.957349E+05,1.133069E+01,4.859620E+01,4.119160E+05,8.404953E+05 
15:20:00,4.920556E+00,1.796987E+01,1.799692E+05,3.140671E+05,3.091641E+00,1.416277E+01,1.111406E+05,2.002491E+05,6.116317E+00,2.932219E+01,2.241365E+05,4.957457E+05,1.133313E+01,4.860418E+01,4.119378E+05,8.404977E+05 
15:21:00,4.920555E+00,1.797022E+01,1.799692E+05,3.140197E+05,3.091637E+00,1.416385E+01,1.111405E+05,2.002323E+05,6.116317E+00,2.932720E+01,2.241365E+05,4.957556E+05,1.133555E+01,4.861209E+01,4.119593E+05,8.404991E+05 
15:22:00,4.920554E+00,1.797108E+01,1.799692E+05,3.139800E+05,3.091633E+00,1.416492E+01,1.111405E+05,2.002154E+05,6.116316E+00,2.933211E+01,2.241365E+05,4.957642E+05,1.133791E+01,4.861993E+01,4.119804E+05,8.404992E+05 
15:23:00,4.920553E+00,1.797528E+01,1.799692E+05,3.139906E+05,3.091629E+00,1.416597E+01,1.111404E+05,2.001983E+05,6.116315E+00,2.933697E+01,2.241365E+05,4.957720E+05,1.134021E+01,4.862768E+01,4.120009E+05,8.404980E+05 
15:24:00,4.920553E+00,1.798057E+01,1.799692E+05,3.140177E+05,3.091625E+00,1.416701E+01,1.111404E+05,2.001811E+05,6.116366E+00,2.934181E+01,2.241367E+05,4.957794E+05,1.134246E+01,4.863534E+01,4.120209E+05,8.404956E+05 
15:25:00,4.920552E+00,1.798846E+01,1.799692E+05,3.140841E+05,3.091621E+00,1.416804E+01,1.111403E+05,2.001637E+05,6.116655E+00,2.934658E+01,2.241377E+05,4.957859E+05,1.134466E+01,4.864293E+01,4.120404E+05,8.404919E+05 
15:26:00,4.920551E+00,1.799629E+01,1.799692E+05,3.141495E+05,3.091617E+00,1.416906E+01,1.111403E+05,2.001461E+05,6.116934E+00,2.935130E+01,2.241388E+05,4.957914E+05,1.134683E+01,4.865046E+01,4.120891E+05,8.404874E+05 
15:27:00,4.920551E+00,1.800405E+01,1.799692E+05,3.142137E+05,3.091613E+00,1.417007E+01,1.111403E+05,2.001283E+05,6.117204E+00,2.935594E+01,2.241398E+05,4.957959E+05,1.134896E+01,4.865791E+01,4.121381E+05,8.404816E+05 
15:28:00,4.920550E+00,1.801173E+01,1.799692E+05,3.142768E+05,3.091609E+00,1.417106E+01,1.111402E+05,2.001104E+05,6.117468E+00,2.936052E+01,2.241407E+05,4.957994E+05,1.135104E+01,4.866527E+01,4.121872E+05,8.404744E+05 
15:29:00,4.920549E+00,1.801934E+01,1.799692E+05,3.143389E+05,3.091605E+00,1.417204E+01,1.111402E+05,2.000923E+05,6.117723E+00,2.936503E+01,2.241417E+05,4.958019E+05,1.135307E+01,4.867254E+01,4.122383E+05,8.404659E+05 
15:30:00,4.920549E+00,1.802689E+01,1.799692E+05,3.144000E+05,3.091601E+00,1.417301E+01,1.111401E+05,2.000740E+05,6.117968E+00,2.936948E+01,2.241425E+05,4.958035E+05,1.135505E+01,4.867973E+01,4.122590E+05,8.404561E+05 
15:31:00,4.920548E+00,1.803437E+01,1.799692E+05,3.144602E+05,3.091597E+00,1.417397E+01,1.111401E+05,2.000556E+05,6.118205E+00,2.937389E+01,2.241434E+05,4.958044E+05,1.135702E+01,4.868687E+01,4.122795E+05,8.404456E+05 
15:32:00,4.920547E+00,1.804179E+01,1.799692E+05,3.145194E+05,3.091593E+00,1.417492E+01,1.111401E+05,2.000370E+05,6.118432E+00,2.937823E+01,2.241442E+05,4.958043E+05,1.135895E+01,4.869393E+01,4.122997E+05,8.404339E+05 
15:33:00,4.920546E+00,1.804914E+01,1.799693E+05,3.145775E+05,3.091589E+00,1.417585E+01,1.111400E+05,2.000182E+05,6.118645E+00,2.938250E+01,2.241450E+05,4.958032E+05,1.136084E+01,4.870090E+01,4.123177E+05,8.404208E+05 
15:34:00,4.920546E+00,1.805642E+01,1.799693E+05,3.146346E+05,3.091585E+00,1.417678E+01,1.111400E+05,1.999993E+05,6.118845E+00,2.938671E+01,2.241458E+05,4.958012E+05,1.136269E+01,4.870779E+01,4.123353E+05,8.404064E+05 
15:35:00,4.920545E+00,1.806361E+01,1.799693E+05,3.146902E+05,3.091581E+00,1.417768E+01,1.111399E+05,1.999801E+05,6.119034E+00,2.939083E+01,2.241464E+05,4.957977E+05,1.136449E+01,4.871452E+01,4.123524E+05,8.403896E+05 
15:36:00,4.920544E+00,1.807075E+01,1.799693E+05,3.147452E+05,3.091577E+00,1.417858E+01,1.111399E+05,1.999608E+05,6.119209E+00,2.939491E+01,2.241471E+05,4.957938E+05,1.136627E+01,4.872124E+01,4.123693E+05,8.403726E+05 
15:37:00,4.920544E+00,1.807781E+01,1.799693E+05,3.147990E+05,3.091573E+00,1.417947E+01,1.111398E+05,1.999413E+05,6.119380E+00,2.939893E+01,2.241477E+05,4.957888E+05,1.136803E+01,4.872785E+01,4.123860E+05,8.403540E+05 
15:38:00,4.920543E+00,1.808479E+01,1.799693E+05,3.148516E+05,3.091569E+00,1.418034E+01,1.111398E+05,1.999216E+05,6.119550E+00,2.940287E+01,2.241483E+05,4.957827E+05,1.136975E+01,4.873435E+01,4.124024E+05,8.403337E+05 
15:39:00,4.920542E+00,1.809173E+01,1.799693E+05,3.149036E+05,3.091565E+00,1.418121E+01,1.111398E+05,1.999019E+05,6.119723E+00,2.940678E+01,2.241490E+05,4.957761E+05,1.137143E+01,4.874082E+01,4.124183E+05,8.403129E+05 
15:40:00,4.920542E+00,1.809859E+01,1.799693E+05,3.149542E+05,3.091561E+00,1.418205E+01,1.111397E+05,1.998819E+05,6.119905E+00,2.941060E+01,2.241496E+05,4.957682E+05,1.137308E+01,4.874716E+01,4.124339E+05,8.402900E+05 
15:41:00,4.920541E+00,1.810540E+01,1.799693E+05,3.150042E+05,3.091557E+00,1.418290E+01,1.111397E+05,1.998617E+05,6.120095E+00,2.941438E+01,2.241503E+05,4.957598E+05,1.137470E+01,4.875347E+01,4.124493E+05,8.402668E+05 
15:42:00,4.920540E+00,1.811216E+01,1.799693E+05,3.150535E+05,3.091553E+00,1.418373E+01,1.111396E+05,1.998415E+05,6.120290E+00,2.941812E+01,2.241510E+05,4.957506E+05,1.137630E+01,4.875973E+01,4.124645E+05,8.402428E+05 
15:43:00,4.920540E+00,1.811886E+01,1.799693E+05,3.151019E+05,3.091550E+00,1.418455E+01,1.111396E+05,1.998211E+05,6.120488E+00,2.942181E+01,2.241517E+05,4.957408E+05,1.137787E+01,4.876591E+01,4.124794E+05,8.402176E+05 
15:44:00,4.920539E+00,1.812550E+01,1.799693E+05,3.151493E+05,3.091546E+00,1.418536E+01,1.111396E+05,1.998005E+05,6.120688E+00,2.942545E+01,2.241525E+05,4.957300E+05,1.137941E+01,4.877200E+01,4.124940E+05,8.401910E+05 
15:45:00,4.920538E+00,1.813207E+01,1.799693E+05,3.151957E+05,3.091542E+00,1.418615E+01,1.111395E+05,1.997797E+05,6.120890E+00,2.942902E+01,2.241532E+05,4.957184E+05,1.138092E+01,4.877801E+01,4.125082E+05,8.401630E+05 
15:46:00,4.920538E+00,1.813857E+01,1.799693E+05,3.152411E+05,3.091538E+00,1.418694E+01,1.111395E+05,1.997588E+05,6.121093E+00,2.943253E+01,2.241540E+05,4.957058E+05,1.138241E+01,4.878395E+01,4.125223E+05,8.401341E+05 
15:47:00,4.920537E+00,1.814501E+01,1.799693E+05,3.152854E+05,3.091534E+00,1.418771E+01,1.111394E+05,1.997377E+05,6.121296E+00,2.943598E+01,2.241547E+05,4.956923E+05,1.138387E+01,4.878981E+01,4.125361E+05,8.401039E+05 
15:48:00,4.920536E+00,1.815138E+01,1.799693E+05,3.153288E+05,3.091530E+00,1.418847E+01,1.111394E+05,1.997164E+05,6.121500E+00,2.943938E+01,2.241563E+05,4.956780E+05,1.138530E+01,4.879559E+01,4.125497E+05,8.400726E+05 
15:49:00,4.920536E+00,1.815769E+01,1.799693E+05,3.153713E+05,3.091526E+00,1.418923E+01,1.111393E+05,1.996951E+05,6.121704E+00,2.944274E+01,2.241579E+05,4.956631E+05,1.138672E+01,4.880129E+01,4.125631E+05,8.400400E+05 
15:50:00,4.920535E+00,1.816395E+01,1.799693E+05,3.154130E+05,3.091523E+00,1.418997E+01,1.111393E+05,1.996735E+05,6.121908E+00,2.944604E+01,2.241595E+05,4.956474E+05,1.138810E+01,4.880691E+01,4.125761E+05,8.400062E+05 
15:51:00,4.920534E+00,1.817016E+01,1.799693E+05,3.154540E+05,3.091519E+00,1.419070E+01,1.111393E+05,1.996519E+05,6.122111E+00,2.944929E+01,2.241611E+05,4.956309E+05,1.138946E+01,4.881247E+01,4.125891E+05,8.399714E+05 
15:52:00,4.920534E+00,1.817632E+01,1.799693E+05,3.154942E+05,3.091515E+00,1.419143E+01,1.111392E+05,1.996301E+05,6.122314E+00,2.945249E+01,2.241619E+05,4.956136E+05,1.139081E+01,4.881795E+01,4.126043E+05,8.399354E+05 
15:53:00,4.920533E+00,1.818243E+01,1.799693E+05,3.155337E+05,3.091511E+00,1.419214E+01,1.111392E+05,1.996081E+05,6.122515E+00,2.945564E+01,2.241626E+05,4.955955E+05,1.139212E+01,4.882334E+01,4.126192E+05,8.398981E+05 
15:54:00,4.920532E+00,1.818850E+01,1.799693E+05,3.155725E+05,3.091507E+00,1.419285E+01,1.111391E+05,1.995861E+05,6.122716E+00,2.945874E+01,2.241634E+05,4.955768E+05,1.139342E+01,4.882865E+01,4.126340E+05,8.398595E+05 
15:55:00,4.920532E+00,1.819453E+01,1.799693E+05,3.156107E+05,3.091504E+00,1.419355E+01,1.111391E+05,1.995639E+05,6.122916E+00,2.946180E+01,2.241641E+05,4.955574E+05,1.139469E+01,4.883389E+01,4.126486E+05,8.398198E+05 
15:56:00,4.920531E+00,1.820051E+01,1.799693E+05,3.156482E+05,3.091500E+00,1.419424E+01,1.111391E+05,1.995416E+05,6.123115E+00,2.946481E+01,2.241649E+05,4.955373E+05,1.139594E+01,4.883907E+01,4.126605E+05,8.397792E+05 
15:57:00,4.920530E+00,1.820644E+01,1.799693E+05,3.156850E+05,3.091496E+00,1.419492E+01,1.111390E+05,1.995192E+05,6.123312E+00,2.946777E+01,2.241656E+05,4.955164E+05,1.139718E+01,4.884418E+01,4.126723E+05,8.397374E+05 
15:58:00,4.920530E+00,1.821232E+01,1.799693E+05,3.157210E+05,3.091492E+00,1.419559E+01,1.111390E+05,1.994966E+05,6.123508E+00,2.947067E+01,2.241664E+05,4.954947E+05,1.139839E+01,4.884919E+01,4.126837E+05,8.396943E+05 
15:59:00,4.920529E+00,1.821815E+01,1.799693E+05,3.157562E+05,3.091488E+00,1.419625E+01,1.111389E+05,1.994739E+05,6.123702E+00,2.947352E+01,2.241671E+05,4.954721E+05,1.139958E+01,4.885412E+01,4.126950E+05,8.396499E+05 
16:00:00,4.920528E+00,1.822393E+01,1.799693E+05,3.157907E+05,3.091485E+00,1.419690E+01,1.111389E+05,1.994511E+05,6.123894E+00,2.947633E+01,2.241678E+05,4.954489E+05,1.140075E+01,4.885898E+01,4.127060E+05,8.396042E+05 
16:01:00,4.920528E+00,1.822965E+01,1.799693E+05,3.158066E+05,3.091481E+00,1.419754E+01,1.111389E+05,1.994173E+05,6.124086E+00,2.947904E+01,2.241685E+05,4.954025E+05,1.140190E+01,4.886372E+01,4.127170E+05,8.395170E+05 
16:02:00,4.920527E+00,1.823528E+01,1.799693E+05,3.158213E+05,3.091477E+00,1.419815E+01,1.111388E+05,1.993833E+05,6.124276E+00,2.948166E+01,2.241692E+05,4.953546E+05,1.140304E+01,4.886836E+01,4.127278E+05,8.394281E+05 
16:03:00,4.920526E+00,1.824083E+01,1.799693E+05,3.158348E+05,3.091474E+00,1.419875E+01,1.111388E+05,1.993490E+05,6.124464E+00,2.948417E+01,2.241699E+05,4.953052E+05,1.140416E+01,4.887285E+01,4.127384E+05,8.393369E+05 
16:04:00,4.920526E+00,1.824630E+01,1.799693E+05,3.158471E+05,3.091470E+00,1.419934E+01,1.111388E+05,1.993145E+05,6.124650E+00,2.948658E+01,2.241706E+05,4.952541E+05,1.140526E+01,4.887723E+01,4.127487E+05,8.392439E+05 
16:05:00,4.920525E+00,1.825172E+01,1.799693E+05,3.158585E+05,3.091466E+00,1.419991E+01,1.111387E+05,1.992798E+05,6.124834E+00,2.948894E+01,2.241713E+05,4.952023E+05,1.140633E+01,4.888151E+01,4.127589E+05,8.391495E+05 
16:06:00,4.920524E+00,1.825708E+01,1.799693E+05,3.158691E+05,3.091462E+00,1.420047E+01,1.111387E+05,1.992450E+05,6.125017E+00,2.949127E+01,2.241720E+05,4.951501E+05,1.140740E+01,4.888576E+01,4.127690E+05,8.390545E+05 
16:07:00,4.920524E+00,1.826239E+01,1.799693E+05,3.158790E+05,3.091459E+00,1.420104E+01,1.111386E+05,1.992101E+05,6.125198E+00,2.949356E+01,2.241727E+05,4.950973E+05,1.140845E+01,4.888994E+01,4.127789E+05,8.389586E+05 
16:08:00,4.920523E+00,1.826765E+01,1.799693E+05,3.158880E+05,3.091455E+00,1.420158E+01,1.111386E+05,1.991751E+05,6.125377E+00,2.949581E+01,2.241734E+05,4.950439E+05,1.140948E+01,4.889405E+01,4.127887E+05,8.388615E+05 
16:09:00,4.920522E+00,1.827284E+01,1.799693E+05,3.158962E+05,3.091451E+00,1.420213E+01,1.111386E+05,1.991400E+05,6.125554E+00,2.949801E+01,2.241740E+05,4.949897E+05,1.141049E+01,4.889808E+01,4.127982E+05,8.387631E+05 
16:10:00,4.920522E+00,1.827798E+01,1.799693E+05,3.159034E+05,3.091448E+00,1.420266E+01,1.111385E+05,1.991047E+05,6.125729E+00,2.950017E+01,2.241747E+05,4.949349E+05,1.141148E+01,4.890202E+01,4.128076E+05,8.386636E+05 
16:11:00,4.920521E+00,1.828306E+01,1.799693E+05,3.159097E+05,3.091444E+00,1.420318E+01,1.111385E+05,1.990693E+05,6.125902E+00,2.950228E+01,2.241753E+05,4.948794E+05,1.141247E+01,4.890592E+01,4.128169E+05,8.385632E+05 
16:12:00,4.920521E+00,1.828808E+01,1.799694E+05,3.159152E+05,3.091440E+00,1.420370E+01,1.111384E+05,1.990338E+05,6.126074E+00,2.950436E+01,2.241760E+05,4.948234E+05,1.141343E+01,4.890976E+01,4.128260E+05,8.384619E+05 
16:13:00,4.920520E+00,1.829304E+01,1.799694E+05,3.159198E+05,3.091437E+00,1.420420E+01,1.111384E+05,1.989982E+05,6.126244E+00,2.950642E+01,2.241766E+05,4.947672E+05,1.141439E+01,4.891355E+01,4.128350E+05,8.383600E+05 
16:14:00,4.920519E+00,1.829794E+01,1.799694E+05,3.159235E+05,3.091433E+00,1.420471E+01,1.111384E+05,1.989625E+05,6.126412E+00,2.950844E+01,2.241773E+05,4.947102E+05,1.141533E+01,4.891726E+01,4.128439E+05,8.382568E+05 
16:15:00,4.920519E+00,1.830278E+01,1.799694E+05,3.159262E+05,3.091430E+00,1.420520E+01,1.111383E+05,1.989266E+05,6.126577E+00,2.951042E+01,2.241779E+05,4.946528E+05,1.141625E+01,4.892092E+01,4.128526E+05,8.381527E+05 
16:16:00,4.920518E+00,1.830755E+01,1.799694E+05,3.159279E+05,3.091426E+00,1.420568E+01,1.111383E+05,1.988907E+05,6.126741E+00,2.951237E+01,2.241785E+05,4.945948E+05,1.141716E+01,4.892451E+01,4.128612E+05,8.380476E+05 
16:17:00,4.920517E+00,1.831225E+01,1.799694E+05,3.159286E+05,3.091422E+00,1.420616E+01,1.111383E+05,1.988546E+05,6.126904E+00,2.951427E+01,2.241791E+05,4.945361E+05,1.141805E+01,4.892804E+01,4.128696E+05,8.379417E+05 
16:18:00,4.920517E+00,1.831690E+01,1.799694E+05,3.159284E+05,3.091419E+00,1.420663E+01,1.111382E+05,1.988185E+05,6.127064E+00,2.951616E+01,2.241797E+05,4.944772E+05,1.141894E+01,4.893152E+01,4.128780E+05,8.378348E+05 
16:19:00,4.920516E+00,1.832148E+01,1.799694E+05,3.159272E+05,3.091415E+00,1.420709E+01,1.111382E+05,1.987822E+05,6.127223E+00,2.951801E+01,2.241803E+05,4.944178E+05,1.141981E+01,4.893495E+01,4.128862E+05,8.377273E+05 
16:20:00,4.920515E+00,1.832687E+01,1.799694E+05,3.159383E+05,3.091412E+00,1.420758E+01,1.111381E+05,1.987464E+05,6.127379E+00,2.952037E+01,2.241809E+05,4.943661E+05,1.142066E+01,4.893848E+01,4.128942E+05,8.376212E+05 
16:21:00,4.920515E+00,1.833236E+01,1.799694E+05,3.159509E+05,3.091408E+00,1.420807E+01,1.111381E+05,1.987105E+05,6.127534E+00,2.952280E+01,2.241815E+05,4.943154E+05,1.142151E+01,4.894200E+01,4.129022E+05,8.375149E+05 
16:22:00,4.920514E+00,1.833783E+01,1.799694E+05,3.159631E+05,3.091404E+00,1.420857E+01,1.111381E+05,1.986747E+05,6.127688E+00,2.952521E+01,2.241820E+05,4.942644E+05,1.142234E+01,4.894549E+01,4.129100E+05,8.374082E+05 
16:23:00,4.920514E+00,1.834327E+01,1.799694E+05,3.159750E+05,3.091401E+00,1.420907E+01,1.111380E+05,1.986389E+05,6.127839E+00,2.952761E+01,2.241826E+05,4.942131E+05,1.142316E+01,4.894895E+01,4.129177E+05,8.373010E+05 
16:24:00,4.920513E+00,1.834782E+01,1.799694E+05,3.159733E+05,3.091397E+00,1.420955E+01,1.111380E+05,1.986029E+05,6.127988E+00,2.952944E+01,2.241832E+05,4.941535E+05,1.142396E+01,4.895222E+01,4.129253E+05,8.371910E+05 
16:25:00,4.920512E+00,1.835217E+01,1.799694E+05,3.159688E+05,3.091394E+00,1.421002E+01,1.111379E+05,1.985668E+05,6.128136E+00,2.953117E+01,2.241837E+05,4.940922E+05,1.142476E+01,4.895545E+01,4.129328E+05,8.370802E+05 
16:26:00,4.920512E+00,1.835645E+01,1.799694E+05,3.159631E+05,3.091390E+00,1.421050E+01,1.111379E+05,1.985308E+05,6.128282E+00,2.953286E+01,2.241843E+05,4.940304E+05,1.142554E+01,4.895864E+01,4.129402E+05,8.369690E+05 
16:27:00,4.920511E+00,1.836065E+01,1.799694E+05,3.159562E+05,3.091387E+00,1.421098E+01,1.111379E+05,1.984947E+05,6.128426E+00,2.953450E+01,2.241848E+05,4.939677E+05,1.142632E+01,4.896177E+01,4.129475E+05,8.368567E+05 
16:28:00,4.920510E+00,1.836477E+01,1.799694E+05,3.159482E+05,3.091383E+00,1.421145E+01,1.111378E+05,1.984586E+05,6.128569E+00,2.953609E+01,2.241853E+05,4.939043E+05,1.142708E+01,4.896483E+01,4.129547E+05,8.367432E+05 
16:29:00,4.920510E+00,1.836881E+01,1.799694E+05,3.159389E+05,3.091380E+00,1.421191E+01,1.111378E+05,1.984224E+05,6.128709E+00,2.953761E+01,2.241859E+05,4.938399E+05,1.142783E+01,4.896780E+01,4.129618E+05,8.366285E+05 
16:30:00,4.920509E+00,1.837277E+01,1.799694E+05,3.159283E+05,3.091376E+00,1.421237E+01,1.111378E+05,1.983860E+05,6.128848E+00,2.953907E+01,2.241864E+05,4.937746E+05,1.142857E+01,4.897069E+01,4.129687E+05,8.365127E+05 
16:31:00,4.920509E+00,1.837665E+01,1.799694E+05,3.159166E+05,3.091373E+00,1.421283E+01,1.111377E+05,1.983496E+05,6.128985E+00,2.954048E+01,2.241869E+05,4.937085E+05,1.142930E+01,4.897354E+01,4.129756E+05,8.363961E+05 
16:32:00,4.920508E+00,1.838043E+01,1.799694E+05,3.159033E+05,3.091369E+00,1.421327E+01,1.111377E+05,1.983131E+05,6.129121E+00,2.954181E+01,2.241874E+05,4.936412E+05,1.143002E+01,4.897631E+01,4.129824E+05,8.362783E+05 
16:33:00,4.920507E+00,1.838411E+01,1.799694E+05,3.158887E+05,3.091366E+00,1.421371E+01,1.111377E+05,1.982765E+05,6.129255E+00,2.954306E+01,2.241879E+05,4.935728E+05,1.143073E+01,4.897899E+01,4.129891E+05,8.361591E+05 
16:34:00,4.920507E+00,1.838770E+01,1.799694E+05,3.158725E+05,3.091362E+00,1.421413E+01,1.111376E+05,1.982396E+05,6.129388E+00,2.954424E+01,2.241884E+05,4.935031E+05,1.143143E+01,4.898158E+01,4.129957E+05,8.360384E+05 
16:35:00,4.920506E+00,1.839117E+01,1.799694E+05,3.158547E+05,3.091359E+00,1.421454E+01,1.111376E+05,1.982027E+05,6.129518E+00,2.954533E+01,2.241889E+05,4.934322E+05,1.143212E+01,4.898406E+01,4.130021E+05,8.359162E+05 
16:36:00,4.920506E+00,1.839456E+01,1.799694E+05,3.158356E+05,3.091355E+00,1.421494E+01,1.111375E+05,1.981655E+05,6.129647E+00,2.954635E+01,2.241894E+05,4.933603E+05,1.143280E+01,4.898649E+01,4.130086E+05,8.357931E+05 
16:37:00,4.920505E+00,1.839786E+01,1.799694E+05,3.158151E+05,3.091352E+00,1.421534E+01,1.111375E+05,1.981282E+05,6.129775E+00,2.954730E+01,2.241899E+05,4.932873E+05,1.143348E+01,4.898884E+01,4.130149E+05,8.356688E+05 
16:38:00,4.920504E+00,1.840105E+01,1.799694E+05,3.157930E+05,3.091348E+00,1.421571E+01,1.111375E+05,1.980907E+05,6.129901E+00,2.954817E+01,2.241903E+05,4.932131E+05,1.143414E+01,4.899108E+01,4.130211E+05,8.355430E+05 
16:39:00,4.920504E+00,1.840413E+01,1.799694E+05,3.157693E+05,3.091345E+00,1.421607E+01,1.111374E+05,1.980531E+05,6.130025E+00,2.954895E+01,2.241908E+05,4.931375E+05,1.143480E+01,4.899322E+01,4.130273E+05,8.354155E+05 
16:40:00,4.920503E+00,1.840711E+01,1.799694E+05,3.157440E+05,3.091341E+00,1.421642E+01,1.111374E+05,1.980151E+05,6.130148E+00,2.954964E+01,2.241912E+05,4.930606E+05,1.143544E+01,4.899526E+01,4.130333E+05,8.352864E+05 
16:41:00,4.920503E+00,1.840998E+01,1.799694E+05,3.157170E+05,3.091338E+00,1.421675E+01,1.111374E+05,1.979770E+05,6.130269E+00,2.955024E+01,2.241917E+05,4.929823E+05,1.143608E+01,4.899720E+01,4.130393E+05,8.351560E+05 
16:42:00,4.920502E+00,1.841275E+01,1.799694E+05,3.156886E+05,3.091334E+00,1.421707E+01,1.111373E+05,1.979387E+05,6.130390E+00,2.955077E+01,2.241922E+05,4.929029E+05,1.143671E+01,4.899906E+01,4.130452E+05,8.350241E+05 
16:43:00,4.920501E+00,1.841540E+01,1.799694E+05,3.156584E+05,3.091331E+00,1.421737E+01,1.111373E+05,1.979001E+05,6.130509E+00,2.955121E+01,2.241926E+05,4.928222E+05,1.143733E+01,4.900082E+01,4.130511E+05,8.348908E+05 
16:44:00,4.920501E+00,1.841790E+01,1.799694E+05,3.156259E+05,3.091328E+00,1.421765E+01,1.111373E+05,1.978612E+05,6.130628E+00,2.955155E+01,2.241930E+05,4.927400E+05,1.143794E+01,4.900247E+01,4.130568E+05,8.347558E+05 
16:45:00,4.920500E+00,1.842024E+01,1.799694E+05,3.155909E+05,3.091324E+00,1.421791E+01,1.111372E+05,1.978220E+05,6.130744E+00,2.955178E+01,2.241935E+05,4.926561E+05,1.143893E+01,4.900400E+01,4.130662E+05,8.346190E+05 
16:46:00,4.920500E+00,1.842240E+01,1.799694E+05,3.155532E+05,3.091321E+00,1.421814E+01,1.111372E+05,1.977824E+05,6.130860E+00,2.955189E+01,2.241939E+05,4.925705E+05,1.144034E+01,4.900544E+01,4.130794E+05,8.344807E+05 
16:47:00,4.920499E+00,1.842437E+01,1.799694E+05,3.155128E+05,3.091317E+00,1.421834E+01,1.111371E+05,1.977424E+05,6.130975E+00,2.955188E+01,2.241943E+05,4.924830E+05,1.144222E+01,4.900676E+01,4.130970E+05,8.343408E+05 
16:48:00,4.920498E+00,1.842618E+01,1.799694E+05,3.154698E+05,3.091314E+00,1.421851E+01,1.111371E+05,1.977020E+05,6.131088E+00,2.955176E+01,2.241948E+05,4.923938E+05,1.144408E+01,4.900798E+01,4.131145E+05,8.341991E+05 
16:49:00,4.920498E+00,1.842783E+01,1.799694E+05,3.154246E+05,3.091311E+00,1.421866E+01,1.111371E+05,1.976612E+05,6.131200E+00,2.955153E+01,2.241952E+05,4.923031E+05,1.144592E+01,4.900909E+01,4.131317E+05,8.340558E+05 
16:50:00,4.920497E+00,1.842933E+01,1.799694E+05,3.153769E+05,3.091307E+00,1.421878E+01,1.111370E+05,1.976201E+05,6.131310E+00,2.955119E+01,2.241956E+05,4.922107E+05,1.144772E+01,4.901007E+01,4.131486E+05,8.339107E+05 
16:51:00,4.920497E+00,1.843067E+01,1.799694E+05,3.153270E+05,3.091304E+00,1.421888E+01,1.111370E+05,1.975785E+05,6.131420E+00,2.955074E+01,2.241960E+05,4.921165E+05,1.144951E+01,4.901096E+01,4.131654E+05,8.337640E+05 
16:52:00,4.920496E+00,1.843187E+01,1.799694E+05,3.152749E+05,3.091301E+00,1.421895E+01,1.111370E+05,1.975367E+05,6.131527E+00,2.955017E+01,2.241964E+05,4.920206E+05,1.145127E+01,4.901173E+01,4.131818E+05,8.336155E+05 
16:53:00,4.920496E+00,1.843292E+01,1.799694E+05,3.152205E+05,3.091297E+00,1.421900E+01,1.111369E+05,1.974944E+05,6.131634E+00,2.954948E+01,2.241968E+05,4.919228E+05,1.145300E+01,4.901237E+01,4.131981E+05,8.334650E+05 
16:54:00,4.920495E+00,1.843383E+01,1.799694E+05,3.151641E+05,3.091294E+00,1.421902E+01,1.111369E+05,1.974518E+05,6.131740E+00,2.954869E+01,2.241972E+05,4.918236E+05,1.145472E+01,4.901289E+01,4.132141E+05,8.333127E+05 
16:55:00,4.920494E+00,1.843463E+01,1.799694E+05,3.151059E+05,3.091291E+00,1.421902E+01,1.111369E+05,1.974089E+05,6.131845E+00,2.954781E+01,2.241976E+05,4.917229E+05,1.145642E+01,4.901329E+01,4.132300E+05,8.331587E+05 
16:56:00,4.920494E+00,1.843529E+01,1.799695E+05,3.150457E+05,3.091287E+00,1.421899E+01,1.111368E+05,1.973657E+05,6.131949E+00,2.954681E+01,2.241980E+05,4.916206E+05,1.145810E+01,4.901359E+01,4.132457E+05,8.330030E+05 
16:57:00,4.920493E+00,1.843516E+01,1.799695E+05,3.149736E+05,3.091284E+00,1.421894E+01,1.111368E+05,1.973221E+05,6.132052E+00,2.954546E+01,2.241984E+05,4.915128E+05,1.145976E+01,4.901376E+01,4.132613E+05,8.328452E+05 
16:58:00,4.920493E+00,1.843395E+01,1.799695E+05,3.148851E+05,3.091281E+00,1.421887E+01,1.111368E+05,1.972782E+05,6.132153E+00,2.954368E+01,2.241987E+05,4.913987E+05,1.146141E+01,4.901377E+01,4.132767E+05,8.326852E+05 
16:59:00,4.920492E+00,1.843172E+01,1.799695E+05,3.147813E+05,3.091277E+00,1.421878E+01,1.111367E+05,1.972339E+05,6.132253E+00,2.954151E+01,2.241991E+05,4.912786E+05,1.146303E+01,4.901362E+01,4.132918E+05,8.325227E+05 
17:00:00,4.920491E+00,1.842853E+01,1.799695E+05,3.146631E+05,3.091274E+00,1.421865E+01,1.111367E+05,1.971893E+05,6.132352E+00,2.953895E+01,2.241995E+05,4.911528E+05,1.146465E+01,4.901332E+01,4.133070E+05,8.323578E+05 
17:01:00,4.920491E+00,1.842515E+01,1.799695E+05,3.145244E+05,3.091271E+00,1.421850E+01,1.111367E+05,1.971334E+05,6.132450E+00,2.953628E+01,2.241999E+05,4.910034E+05,1.146625E+01,4.901284E+01,4.133219E+05,8.321503E+05 
17:02:00,4.920490E+00,1.842189E+01,1.799695E+05,3.143875E+05,3.091267E+00,1.421831E+01,1.111366E+05,1.993275E+05,6.132548E+00,2.953354E+01,2.242002E+05,4.908529E+05,1.146785E+01,4.901219E+01,4.133369E+05,8.319400E+05 
17:03:00,4.920490E+00,1.841875E+01,1.799695E+05,3.142524E+05,3.091264E+00,1.421808E+01,1.111366E+05,2.034385E+05,6.132645E+00,2.953070E+01,2.242006E+05,4.907009E+05,1.146945E+01,4.901131E+01,4.133518E+05,8.317263E+05 
17:04:00,4.920489E+00,1.841573E+01,1.799695E+05,3.141193E+05,3.091261E+00,1.421783E+01,1.111365E+05,2.092111E+05,6.132741E+00,2.952780E+01,2.242009E+05,4.905480E+05,1.147102E+01,4.901023E+01,4.133664E+05,8.315096E+05 
17:05:00,4.920489E+00,1.841282E+01,1.799695E+05,3.139875E+05,3.091258E+00,1.421756E+01,1.111365E+05,2.164370E+05,6.132836E+00,2.952484E+01,2.242013E+05,4.903943E+05,1.147258E+01,4.900903E+01,4.133809E+05,8.312908E+05 
17:06:00,4.920488E+00,1.841003E+01,1.799695E+05,3.138579E+05,3.091254E+00,1.421727E+01,1.111365E+05,2.226963E+05,6.132929E+00,2.952187E+01,2.242016E+05,4.902403E+05,1.147412E+01,4.900769E+01,4.133953E+05,8.310702E+05 
17:07:00,4.920487E+00,1.840739E+01,1.799695E+05,3.137303E+05,3.091251E+00,1.421696E+01,1.111364E+05,2.281387E+05,6.133022E+00,2.951888E+01,2.242020E+05,4.900861E+05,1.147564E+01,4.900626E+01,4.134095E+05,8.308481E+05 
17:08:00,4.920487E+00,1.840484E+01,1.799695E+05,3.136041E+05,3.091248E+00,1.421662E+01,1.111364E+05,2.321663E+05,6.133114E+00,2.951584E+01,2.242023E+05,4.899311E+05,1.147716E+01,4.900469E+01,4.134236E+05,8.306237E+05 
17:09:00,4.920486E+00,1.840239E+01,1.799695E+05,3.134794E+05,3.091245E+00,1.421627E+01,1.111364E+05,2.347428E+05,6.133204E+00,2.951275E+01,2.242027E+05,4.897754E+05,1.147865E+01,4.900295E+01,4.134375E+05,8.303969E+05 
17:10:00,4.920486E+00,1.840002E+01,1.799695E+05,3.133560E+05,3.091241E+00,1.421589E+01,1.111363E+05,2.360349E+05,6.133294E+00,2.950961E+01,2.242030E+05,4.896189E+05,1.148013E+01,4.900108E+01,4.134513E+05,8.301679E+05 
17:11:00,4.920485E+00,1.839772E+01,1.799695E+05,3.132337E+05,3.091238E+00,1.421549E+01,1.111363E+05,2.362256E+05,6.133383E+00,2.950641E+01,2.242033E+05,4.894615E+05,1.148161E+01,4.899908E+01,4.134650E+05,8.299371E+05 
17:12:00,4.920485E+00,1.839551E+01,1.799695E+05,3.131126E+05,3.091235E+00,1.421507E+01,1.111363E+05,2.361686E+05,6.133471E+00,2.950318E+01,2.242037E+05,4.893036E+05,1.148307E+01,4.899696E+01,4.134786E+05,8.297045E+05 
17:13:00,4.920484E+00,1.839339E+01,1.799695E+05,3.129928E+05,3.091232E+00,1.421463E+01,1.111362E+05,2.361083E+05,6.133558E+00,2.949991E+01,2.242040E+05,4.891452E+05,1.148452E+01,4.899472E+01,4.134921E+05,8.294700E+05 
17:14:00,4.920484E+00,1.839131E+01,1.799695E+05,3.128738E+05,3.091228E+00,1.421417E+01,1.111362E+05,2.360476E+05,6.133644E+00,2.949657E+01,2.242043E+05,4.889857E+05,1.148595E+01,4.899233E+01,4.135054E+05,8.292331E+05 
17:15:00,4.920483E+00,1.838928E+01,1.799695E+05,3.127555E+05,3.091225E+00,1.421369E+01,1.111362E+05,2.359866E+05,6.133730E+00,2.949316E+01,2.242046E+05,4.888251E+05,1.148737E+01,4.898979E+01,4.135186E+05,8.289940E+05 
17:16:00,4.920482E+00,1.838730E+01,1.799695E+05,3.126379E+05,3.091222E+00,1.421318E+01,1.111361E+05,2.359252E+05,6.133814E+00,2.948969E+01,2.242050E+05,4.886636E+05,1.148878E+01,4.898713E+01,4.135317E+05,8.287531E+05 
17:17:00,4.920482E+00,1.838534E+01,1.799695E+05,3.125206E+05,3.091219E+00,1.421265E+01,1.111361E+05,2.358636E+05,6.133898E+00,2.948613E+01,2.242053E+05,4.885009E+05,1.149017E+01,4.898434E+01,4.135446E+05,8.285101E+05 
17:18:00,4.920481E+00,1.838341E+01,1.799695E+05,3.124038E+05,3.091216E+00,1.421211E+01,1.111361E+05,2.358016E+05,6.133981E+00,2.948252E+01,2.242056E+05,4.883372E+05,1.149155E+01,4.898141E+01,4.135575E+05,8.282651E+05 
17:19:00,4.920481E+00,1.838152E+01,1.799695E+05,3.122875E+05,3.091213E+00,1.421154E+01,1.111360E+05,2.357393E+05,6.134063E+00,2.947885E+01,2.242059E+05,4.881728E+05,1.149292E+01,4.897837E+01,4.135702E+05,8.280183E+05 
17:20:00,4.920480E+00,1.837962E+01,1.799695E+05,3.121712E+05,3.091209E+00,1.421095E+01,1.111360E+05,2.356767E+05,6.134144E+00,2.947510E+01,2.242062E+05,4.880071E+05,1.149428E+01,4.897518E+01,4.135828E+05,8.277692E+05 
17:21:00,4.920480E+00,1.837773E+01,1.799695E+05,3.120550E+05,3.091206E+00,1.421034E+01,1.111360E+05,2.356138E+05,6.134225E+00,2.947127E+01,2.242065E+05,4.878402E+05,1.149563E+01,4.897187E+01,4.135953E+05,8.275184E+05 
17:22:00,4.920479E+00,1.837583E+01,1.799695E+05,3.119387E+05,3.091203E+00,1.420971E+01,1.111359E+05,2.355506E+05,6.134305E+00,2.946735E+01,2.242068E+05,4.876719E+05,1.149697E+01,4.896843E+01,4.136078E+05,8.272656E+05 
17:23:00,4.920479E+00,1.837391E+01,1.799695E+05,3.118220E+05,3.091200E+00,1.420905E+01,1.111359E+05,2.354870E+05,6.134384E+00,2.946333E+01,2.242071E+05,4.875022E+05,1.149830E+01,4.896484E+01,4.136200E+05,8.270104E+05 
17:24:00,4.920478E+00,1.837198E+01,1.799695E+05,3.117051E+05,3.091197E+00,1.420838E+01,1.111359E+05,2.354231E+05,6.134462E+00,2.945924E+01,2.242074E+05,4.873313E+05,1.149961E+01,4.896112E+01,4.136322E+05,8.267532E+05 
17:25:00,4.920477E+00,1.837003E+01,1.799695E+05,3.115880E+05,3.091194E+00,1.420768E+01,1.111358E+05,2.353590E+05,6.134540E+00,2.945508E+01,2.242077E+05,4.871594E+05,1.150092E+01,4.895729E+01,4.136443E+05,8.264943E+05 
17:26:00,4.920477E+00,1.836804E+01,1.799695E+05,3.114703E+05,3.091190E+00,1.420697E+01,1.111358E+05,2.352945E+05,6.134617E+00,2.945081E+01,2.242080E+05,4.869861E+05,1.150222E+01,4.895334E+01,4.136564E+05,8.262337E+05 
17:27:00,4.920476E+00,1.836601E+01,1.799695E+05,3.113519E+05,3.091187E+00,1.420623E+01,1.111358E+05,2.352297E+05,6.134693E+00,2.944645E+01,2.242082E+05,4.868111E+05,1.150350E+01,4.894926E+01,4.136683E+05,8.259710E+05 
17:28:00,4.920476E+00,1.836393E+01,1.799695E+05,3.112329E+05,3.091184E+00,1.420547E+01,1.111357E+05,2.351646E+05,6.134769E+00,2.944199E+01,2.242085E+05,4.866346E+05,1.150478E+01,4.894504E+01,4.136801E+05,8.257061E+05 
17:29:00,4.920475E+00,1.836177E+01,1.799695E+05,3.111126E+05,3.091181E+00,1.420463E+01,1.111357E+05,2.350982E+05,6.134844E+00,2.943737E+01,2.242088E+05,4.864559E+05,1.150604E+01,4.894067E+01,4.136918E+05,8.254390E+05 
17:30:00,4.920475E+00,1.835952E+01,1.799695E+05,3.109909E+05,3.091178E+00,1.420364E+01,1.111357E+05,2.350297E+05,6.134918E+00,2.943260E+01,2.242091E+05,4.862748E+05,1.150730E+01,4.893617E+01,4.137034E+05,8.251700E+05 
17:31:00,4.920474E+00,1.835717E+01,1.799695E+05,3.108678E+05,3.091175E+00,1.420252E+01,1.111356E+05,2.349591E+05,6.134992E+00,2.942768E+01,2.242094E+05,4.860916E+05,1.150854E+01,4.893160E+01,4.137149E+05,8.248998E+05 
17:32:00,4.920474E+00,1.835471E+01,1.799695E+05,3.107429E+05,3.091172E+00,1.420127E+01,1.111356E+05,2.348866E+05,6.135065E+00,2.942260E+01,2.242096E+05,4.859058E+05,1.150978E+01,4.892690E+01,4.137264E+05,8.246276E+05 
17:33:00,4.920473E+00,1.835215E+01,1.799695E+05,3.106166E+05,3.091169E+00,1.419996E+01,1.111356E+05,2.348132E+05,6.135137E+00,2.941739E+01,2.242099E+05,4.857180E+05,1.151117E+01,4.892204E+01,4.137392E+05,8.243531E+05 
17:34:00,4.920473E+00,1.834952E+01,1.799695E+05,3.104892E+05,3.091166E+00,1.419868E+01,1.111355E+05,2.347402E+05,6.135209E+00,2.941209E+01,2.242102E+05,4.855290E+05,1.151310E+01,4.891705E+01,4.137571E+05,8.240764E+05 
17:35:00,4.920472E+00,1.834680E+01,1.799695E+05,3.103606E+05,3.091163E+00,1.419742E+01,1.111355E+05,2.346676E+05,6.135280E+00,2.940669E+01,2.242104E+05,4.853386E+05,1.151501E+01,4.891190E+01,4.137747E+05,8.237974E+05 
17:36:00,4.920472E+00,1.834401E+01,1.799695E+05,3.102308E+05,3.091160E+00,1.419619E+01,1.111355E+05,2.345954E+05,6.135350E+00,2.940123E+01,2.242107E+05,4.851471E+05,1.151691E+01,4.890667E+01,4.137923E+05,8.235171E+05 
17:37:00,4.920471E+00,1.834115E+01,1.799695E+05,3.100999E+05,3.091156E+00,1.419499E+01,1.111354E+05,2.345236E+05,6.135421E+00,2.939571E+01,2.242110E+05,4.849547E+05,1.151881E+01,4.890132E+01,4.138097E+05,8.232351E+05 
17:38:00,4.920470E+00,1.833819E+01,1.799695E+05,3.099675E+05,3.091153E+00,1.419380E+01,1.111354E+05,2.344521E+05,6.135490E+00,2.939008E+01,2.242112E+05,4.847607E+05,1.152068E+01,4.889583E+01,4.138271E+05,8.229508E+05 
17:39:00,4.920470E+00,1.833512E+01,1.799695E+05,3.098335E+05,3.091150E+00,1.419263E+01,1.111354E+05,2.343807E+05,6.135559E+00,2.938434E+01,2.242115E+05,4.845650E+05,1.152254E+01,4.889019E+01,4.138442E+05,8.226643E+05 
17:40:00,4.920469E+00,1.833194E+01,1.799695E+05,3.096979E+05,3.091147E+00,1.419147E+01,1.111353E+05,2.343096E+05,6.135627E+00,2.937850E+01,2.242117E+05,4.843677E+05,1.152439E+01,4.888440E+01,4.138612E+05,8.223755E+05 
17:41:00,4.920469E+00,1.832864E+01,1.799695E+05,3.095605E+05,3.091144E+00,1.419032E+01,1.111353E+05,2.342386E+05,6.135695E+00,2.937253E+01,2.242120E+05,4.841686E+05,1.152622E+01,4.887850E+01,4.138781E+05,8.220848E+05 
17:42:00,4.920468E+00,1.832524E+01,1.799695E+05,3.094214E+05,3.091141E+00,1.418919E+01,1.111353E+05,2.341679E+05,6.135762E+00,2.936647E+01,2.242122E+05,4.839681E+05,1.152805E+01,4.887247E+01,4.138949E+05,8.217924E+05 
17:43:00,4.920468E+00,1.832172E+01,1.799696E+05,3.092807E+05,3.091138E+00,1.418807E+01,1.111353E+05,2.340973E+05,6.135829E+00,2.936033E+01,2.242125E+05,4.837663E+05,1.152986E+01,4.886632E+01,4.139116E+05,8.214981E+05 
17:44:00,4.920467E+00,1.831807E+01,1.799696E+05,3.091379E+05,3.091135E+00,1.418695E+01,1.111352E+05,2.340269E+05,6.135895E+00,2.935406E+01,2.242127E+05,4.835627E+05,1.153166E+01,4.886002E+01,4.139282E+05,8.212015E+05 
17:45:00,4.920467E+00,1.831428E+01,1.799696E+05,3.089930E+05,3.091132E+00,1.418585E+01,1.111352E+05,2.339566E+05,6.135960E+00,2.934766E+01,2.242130E+05,4.833572E+05,1.153345E+01,4.885357E+01,4.139446E+05,8.209025E+05 
17:46:00,4.920466E+00,1.831035E+01,1.799696E+05,3.088461E+05,3.091129E+00,1.418475E+01,1.111352E+05,2.338864E+05,6.136025E+00,2.934115E+01,2.242132E+05,4.831498E+05,1.153522E+01,4.884700E+01,4.139609E+05,8.206017E+05 
17:47:00,4.920466E+00,1.830627E+01,1.799696E+05,3.086969E+05,3.091126E+00,1.418366E+01,1.111351E+05,2.338163E+05,6.136090E+00,2.933449E+01,2.242135E+05,4.829402E+05,1.153698E+01,4.884029E+01,4.139771E+05,8.202987E+05 
17:48:00,4.920465E+00,1.830205E+01,1.799696E+05,3.085455E+05,3.091123E+00,1.418257E+01,1.111351E+05,2.337463E+05,6.136154E+00,2.932772E+01,2.242137E+05,4.827291E+05,1.153873E+01,4.883344E+01,4.139932E+05,8.199937E+05 
17:49:00,4.920465E+00,1.829769E+01,1.799696E+05,3.083920E+05,3.091120E+00,1.418148E+01,1.111351E+05,2.336763E+05,6.136218E+00,2.932085E+01,2.242139E+05,4.825163E+05,1.154047E+01,4.882646E+01,4.140092E+05,8.196867E+05 
17:50:00,4.920464E+00,1.829316E+01,1.799696E+05,3.082360E+05,3.091117E+00,1.418040E+01,1.111350E+05,2.336063E+05,6.136281E+00,2.931384E+01,2.242142E+05,4.823015E+05,1.154220E+01,4.881933E+01,4.140251E+05,8.193774E+05 
17:51:00,4.920464E+00,1.828857E+01,1.799696E+05,3.080792E+05,3.091114E+00,1.417933E+01,1.111350E+05,2.335366E+05,6.136344E+00,2.930681E+01,2.242144E+05,4.820864E+05,1.154392E+01,4.881216E+01,4.140408E+05,8.190674E+05 
17:52:00,4.920463E+00,1.828385E+01,1.799696E+05,3.079202E+05,3.091111E+00,1.417828E+01,1.111350E+05,2.334670E+05,6.136406E+00,2.929968E+01,2.242146E+05,4.818697E+05,1.154562E+01,4.880486E+01,4.140565E+05,8.187555E+05 
17:53:00,4.920463E+00,1.827895E+01,1.799696E+05,3.077587E+05,3.091108E+00,1.417721E+01,1.111349E+05,2.333974E+05,6.136468E+00,2.929239E+01,2.242149E+05,4.816507E+05,1.154731E+01,4.879741E+01,4.140720E+05,8.184412E+05 
17:54:00,4.920462E+00,1.827390E+01,1.799696E+05,3.075948E+05,3.091105E+00,1.417615E+01,1.111349E+05,2.333277E+05,6.136529E+00,2.928498E+01,2.242151E+05,4.814298E+05,1.154899E+01,4.878983E+01,4.140874E+05,8.181249E+05 
17:55:00,4.920462E+00,1.826857E+01,1.799696E+05,3.074268E+05,3.091102E+00,1.417506E+01,1.111349E+05,2.332577E+05,6.136590E+00,2.927732E+01,2.242153E+05,4.812053E+05,1.155067E+01,4.878204E+01,4.141028E+05,8.178055E+05 
17:56:00,4.920461E+00,1.826304E+01,1.799696E+05,3.072556E+05,3.091099E+00,1.417396E+01,1.111348E+05,2.331875E+05,6.136651E+00,2.926949E+01,2.242155E+05,4.809780E+05,1.155233E+01,4.877411E+01,4.141180E+05,8.174841E+05 
17:57:00,4.920461E+00,1.825730E+01,1.799696E+05,3.070815E+05,3.091097E+00,1.417286E+01,1.111348E+05,2.331173E+05,6.136711E+00,2.926149E+01,2.242158E+05,4.807484E+05,1.155398E+01,4.876604E+01,4.141331E+05,8.171603E+05 
17:58:00,4.920460E+00,1.825138E+01,1.799696E+05,3.069044E+05,3.091094E+00,1.417174E+01,1.111348E+05,2.330468E+05,6.136770E+00,2.925333E+01,2.242160E+05,4.805162E+05,1.155562E+01,4.875780E+01,4.141482E+05,8.168340E+05 
17:59:00,4.920460E+00,1.824524E+01,1.799696E+05,3.067241E+05,3.091091E+00,1.417062E+01,1.111347E+05,2.329762E+05,6.136830E+00,2.924500E+01,2.242162E+05,4.802814E+05,1.155725E+01,4.874939E+01,4.141630E+05,8.165051E+05 
18:00:00,4.920459E+00,1.823890E+01,1.799696E+05,3.065409E+05,3.091088E+00,1.416948E+01,1.111347E+05,2.329054E+05,6.136888E+00,2.923652E+01,2.242164E+05,4.800445E+05,1.155887E+01,4.874083E+01,4.141778E+05,8.161739E+05 
18:01:00,4.920766E+00,1.819303E+01,1.799684E+05,3.057180E+05,3.092787E+00,1.415967E+01,1.111526E+05,2.326772E+05,6.137254E+00,2.409793E+01,2.242178E+05,4.024286E+05,1.156125E+01,4.369384E+01,4.141996E+05,7.372084E+05 
18:02:00,4.921095E+00,1.814502E+01,1.799672E+05,3.048630E+05,3.094604E+00,1.414942E+01,1.111718E+05,2.324425E+05,6.137641E+00,1.895995E+01,2.242192E+05,3.255182E+05,1.156368E+01,3.910992E+01,4.142217E+05,6.688823E+05 
18:03:00,4.921430E+00,1.809614E+01,1.799659E+05,3.039950E+05,3.096456E+00,1.414033E+01,1.111913E+05,2.322253E+05,6.138034E+00,1.382539E+01,2.242207E+05,2.483633E+05,1.156610E+01,3.496167E+01,4.142438E+05,6.089444E+05 
18:04:00,4.921770E+00,1.804644E+01,1.799646E+05,3.031147E+05,3.098337E+00,1.413293E+01,1.112110E+05,2.320335E+05,6.138432E+00,1.083095E+01,2.242222E+05,2.030833E+05,1.156853E+01,3.263934E+01,4.142658E+05,5.773764E+05 
18:05:00,4.921807E+00,1.803531E+01,1.799645E+05,3.028157E+05,3.098543E+00,1.413151E+01,1.112132E+05,2.319319E+05,6.138526E+00,1.082731E+01,2.242225E+05,2.035382E+05,1.157018E+01,3.263934E+01,4.142809E+05,5.827461E+05 
18:06:00,4.921828E+00,1.802549E+01,1.799644E+05,3.025361E+05,3.098656E+00,1.413031E+01,1.112143E+05,2.318333E+05,6.138604E+00,1.082416E+01,2.242228E+05,2.039244E+05,1.157179E+01,3.263934E+01,4.142956E+05,5.875019E+05 
18:07:00,4.921846E+00,1.801614E+01,1.799643E+05,3.022636E+05,3.098758E+00,1.412911E+01,1.112154E+05,2.317348E+05,6.138679E+00,1.082100E+01,2.242231E+05,2.042484E+05,1.157339E+01,3.264313E+01,4.143102E+05,5.918123E+05 
18:08:00,4.921863E+00,1.800668E+01,1.799643E+05,3.019894E+05,3.098851E+00,1.412810E+01,1.112164E+05,2.316391E+05,6.138752E+00,1.081782E+01,2.242233E+05,2.045188E+05,1.157498E+01,3.271803E+01,4.143246E+05,5.969071E+05 
18:09:00,4.921879E+00,1.799706E+01,1.799642E+05,3.017129E+05,3.098938E+00,1.412754E+01,1.112173E+05,2.315503E+05,6.138824E+00,1.081461E+01,2.242236E+05,2.047433E+05,1.157655E+01,3.290110E+01,4.143389E+05,6.035170E+05 
18:10:00,4.921894E+00,1.798728E+01,1.799641E+05,3.014338E+05,3.099020E+00,1.412699E+01,1.112182E+05,2.314615E+05,6.138895E+00,1.081134E+01,2.242239E+05,2.049118E+05,1.157810E+01,3.310601E+01,4.143531E+05,6.098153E+05 
18:11:00,4.921908E+00,1.797730E+01,1.799641E+05,3.011519E+05,3.099099E+00,1.412643E+01,1.112190E+05,2.313727E+05,6.138964E+00,1.080803E+01,2.242241E+05,2.049999E+05,1.157965E+01,3.318865E+01,4.143672E+05,6.132562E+05 
18:12:00,4.921922E+00,1.796714E+01,1.799640E+05,3.008671E+05,3.099176E+00,1.412586E+01,1.112198E+05,2.312837E+05,6.139033E+00,1.080465E+01,2.242244E+05,2.050154E+05,1.158118E+01,3.319511E+01,4.143811E+05,6.147068E+05 
18:13:00,4.921935E+00,1.795806E+01,1.799640E+05,3.005987E+05,3.099250E+00,1.412530E+01,1.112206E+05,2.311948E+05,6.139101E+00,1.080122E+01,2.242246E+05,2.049648E+05,1.158271E+01,3.320074E+01,4.143950E+05,6.155396E+05 
18:14:00,4.921948E+00,1.795276E+01,1.799639E+05,3.003873E+05,3.099322E+00,1.412472E+01,1.112213E+05,2.311057E+05,6.139169E+00,1.079773E+01,2.242249E+05,2.048699E+05,1.158422E+01,3.320606E+01,4.144088E+05,6.162016E+05 
18:15:00,4.921961E+00,1.795181E+01,1.799639E+05,3.002414E+05,3.099390E+00,1.412414E+01,1.112220E+05,2.310165E+05,6.139235E+00,1.079425E+01,2.242251E+05,2.047664E+05,1.158572E+01,3.321106E+01,4.144224E+05,6.167721E+05 
18:16:00,4.921973E+00,1.795181E+01,1.799638E+05,3.001098E+05,3.099457E+00,1.412355E+01,1.112227E+05,2.309272E+05,6.139301E+00,1.079080E+01,2.242254E+05,2.046556E+05,1.158719E+01,3.321581E+01,4.144358E+05,6.172636E+05 
18:17:00,4.921985E+00,1.795181E+01,1.799638E+05,2.999782E+05,3.099521E+00,1.412296E+01,1.112234E+05,2.308378E+05,6.139365E+00,1.084402E+01,2.242256E+05,2.054947E+05,1.158865E+01,3.338413E+01,4.144490E+05,6.205892E+05 
18:18:00,4.921996E+00,1.795181E+01,1.799638E+05,2.998466E+05,3.099583E+00,1.412235E+01,1.112241E+05,2.307482E+05,6.139429E+00,1.095429E+01,2.242259E+05,2.072982E+05,1.159009E+01,3.357236E+01,4.144621E+05,6.242358E+05 
18:19:00,4.922007E+00,1.795181E+01,1.799637E+05,2.997150E+05,3.099643E+00,1.412174E+01,1.112247E+05,2.306586E+05,6.139493E+00,1.106515E+01,2.242261E+05,2.091121E+05,1.159151E+01,3.376248E+01,4.144750E+05,6.278818E+05 
18:20:00,4.922017E+00,1.795181E+01,1.799637E+05,2.995834E+05,3.099702E+00,1.412112E+01,1.112253E+05,2.305688E+05,6.139556E+00,1.113183E+01,2.242263E+05,2.101688E+05,1.159293E+01,3.379735E+01,4.144879E+05,6.287353E+05 
