Time,CAV_1:Des Heat Mass Flow [kg/s],CAV_1:Des Cool Mass Flow [kg/s],CAV_1:Des Heat Cap [W],CAV_1:Des Sens Cool Cap [W],CAV_2:Des Heat Mass Flow [kg/s],CAV_2:Des Cool Mass Flow [kg/s],CAV_2:Des Heat Cap [W],CAV_2:Des Sens Cool Cap [W],VAV_1:Des Heat Mass Flow [kg/s],VAV_1:Des Cool Mass Flow [kg/s],VAV_1:Des Heat Cap [W],VAV_1:Des Sens Cool Cap [W],VAV_2:Des Heat Mass Flow [kg/s],VAV_2:Des Cool Mass Flow [kg/s],VAV_2:Des Heat Cap [W],VAV_2:Des Sens Cool Cap [W] 
18:21:00,4.922028E+00,1.795181E+01,1.799636E+05,2.994518E+05,3.099759E+00,1.412048E+01,1.112259E+05,2.304788E+05,6.139618E+00,1.133790E+01,2.242266E+05,2.135908E+05,1.159434E+01,3.380922E+01,4.145008E+05,6.291394E+05 
18:22:00,4.922038E+00,1.795181E+01,1.799636E+05,2.993202E+05,3.099815E+00,1.411984E+01,1.112265E+05,2.303887E+05,6.139680E+00,1.166416E+01,2.242268E+05,2.190755E+05,1.159575E+01,3.382054E+01,4.145136E+05,6.294825E+05 
18:23:00,4.922048E+00,1.795181E+01,1.799636E+05,2.991886E+05,3.099869E+00,1.411919E+01,1.112271E+05,2.302984E+05,6.139741E+00,1.193231E+01,2.242270E+05,2.235761E+05,1.159716E+01,3.383135E+01,4.145263E+05,6.297254E+05 
18:24:00,4.922057E+00,1.795181E+01,1.799635E+05,2.990570E+05,3.099921E+00,1.411852E+01,1.112276E+05,2.302079E+05,6.139802E+00,1.205654E+01,2.242273E+05,2.256024E+05,1.159856E+01,3.384176E+01,4.145390E+05,6.298754E+05 
18:25:00,4.922067E+00,1.795181E+01,1.799635E+05,2.989254E+05,3.099972E+00,1.411784E+01,1.112281E+05,2.301173E+05,6.139862E+00,1.216655E+01,2.242275E+05,2.273837E+05,1.159996E+01,3.385183E+01,4.145517E+05,6.299481E+05 
18:26:00,4.922076E+00,1.795181E+01,1.799635E+05,2.987938E+05,3.100022E+00,1.411715E+01,1.112287E+05,2.300264E+05,6.139922E+00,1.223016E+01,2.242277E+05,2.283648E+05,1.160135E+01,3.386159E+01,4.145643E+05,6.299621E+05 
18:27:00,4.922084E+00,1.795181E+01,1.799634E+05,2.986622E+05,3.100071E+00,1.411644E+01,1.112292E+05,2.299353E+05,6.139981E+00,1.223689E+01,2.242279E+05,2.283636E+05,1.160274E+01,3.387087E+01,4.145769E+05,6.299601E+05 
18:28:00,4.922093E+00,1.795181E+01,1.799634E+05,2.985306E+05,3.100118E+00,1.411572E+01,1.112297E+05,2.298441E+05,6.140040E+00,1.224288E+01,2.242281E+05,2.283473E+05,1.160412E+01,3.394497E+01,4.145894E+05,6.311009E+05 
18:29:00,4.922101E+00,1.795181E+01,1.799634E+05,2.983990E+05,3.100164E+00,1.411499E+01,1.112301E+05,2.297526E+05,6.140098E+00,1.224820E+01,2.242284E+05,2.283172E+05,1.160549E+01,3.407987E+01,4.146019E+05,6.333152E+05 
18:30:00,4.922109E+00,1.795181E+01,1.799633E+05,2.982674E+05,3.100209E+00,1.411424E+01,1.112306E+05,2.296609E+05,6.140156E+00,1.225320E+01,2.242286E+05,2.282795E+05,1.160686E+01,3.418211E+01,4.146143E+05,6.349429E+05 
18:31:00,4.922117E+00,1.795181E+01,1.799633E+05,2.981358E+05,3.100253E+00,1.411335E+01,1.112311E+05,2.295670E+05,6.140214E+00,1.225670E+01,2.242288E+05,2.282150E+05,1.160823E+01,3.421725E+01,4.146267E+05,6.353722E+05 
18:32:00,4.922125E+00,1.795181E+01,1.799633E+05,2.980042E+05,3.100296E+00,1.411241E+01,1.112315E+05,2.294725E+05,6.140271E+00,1.225943E+01,2.242290E+05,2.281358E+05,1.160960E+01,3.422672E+01,4.146390E+05,6.353404E+05 
18:33:00,4.922133E+00,1.795181E+01,1.799632E+05,2.978726E+05,3.100338E+00,1.411145E+01,1.112320E+05,2.293776E+05,6.140327E+00,1.226150E+01,2.242292E+05,2.280436E+05,1.161095E+01,3.423566E+01,4.146513E+05,6.352956E+05 
18:34:00,4.922140E+00,1.795181E+01,1.799632E+05,2.977410E+05,3.100378E+00,1.411046E+01,1.112324E+05,2.292823E+05,6.140383E+00,1.226290E+01,2.242294E+05,2.279385E+05,1.161230E+01,3.424401E+01,4.146635E+05,6.352371E+05 
18:35:00,4.922147E+00,1.795181E+01,1.799632E+05,2.976094E+05,3.100418E+00,1.410958E+01,1.112328E+05,2.291885E+05,6.140439E+00,1.226498E+01,2.242296E+05,2.278435E+05,1.161365E+01,3.425259E+01,4.146756E+05,6.351793E+05 
18:36:00,4.922154E+00,1.795181E+01,1.799632E+05,2.974778E+05,3.100457E+00,1.410870E+01,1.112332E+05,2.290948E+05,6.140494E+00,1.226704E+01,2.242298E+05,2.277467E+05,1.161499E+01,3.426104E+01,4.146877E+05,6.351158E+05 
18:37:00,4.922161E+00,1.795181E+01,1.799631E+05,2.973462E+05,3.100495E+00,1.410779E+01,1.112336E+05,2.290007E+05,6.140549E+00,1.226894E+01,2.242300E+05,2.276461E+05,1.161633E+01,3.426930E+01,4.146998E+05,6.350457E+05 
18:38:00,4.922168E+00,1.795181E+01,1.799631E+05,2.972146E+05,3.100532E+00,1.410687E+01,1.112340E+05,2.289064E+05,6.140604E+00,1.227045E+01,2.242302E+05,2.275379E+05,1.161766E+01,3.427722E+01,4.147119E+05,6.349664E+05 
18:39:00,4.922175E+00,1.795181E+01,1.799631E+05,2.970830E+05,3.100568E+00,1.410592E+01,1.112344E+05,2.288117E+05,6.140658E+00,1.227150E+01,2.242304E+05,2.274211E+05,1.161899E+01,3.428476E+01,4.147238E+05,6.348779E+05 
18:40:00,4.922181E+00,1.795181E+01,1.799631E+05,2.969514E+05,3.100603E+00,1.410495E+01,1.112347E+05,2.287166E+05,6.140712E+00,1.227211E+01,2.242306E+05,2.272958E+05,1.162030E+01,3.429197E+01,4.147358E+05,6.347815E+05 
18:41:00,4.922187E+00,1.795181E+01,1.799630E+05,2.968198E+05,3.100638E+00,1.410469E+01,1.112351E+05,2.286323E+05,6.140765E+00,1.227232E+01,2.242308E+05,2.271629E+05,1.162162E+01,3.430066E+01,4.147476E+05,6.347095E+05 
18:42:00,4.922193E+00,1.795181E+01,1.799630E+05,2.966883E+05,3.100672E+00,1.410469E+01,1.112355E+05,2.285519E+05,6.140818E+00,1.227231E+01,2.242310E+05,2.270257E+05,1.162293E+01,3.431084E+01,4.147595E+05,6.346623E+05 
18:43:00,4.922199E+00,1.795181E+01,1.799630E+05,2.965567E+05,3.100705E+00,1.410469E+01,1.112358E+05,2.284715E+05,6.140871E+00,1.227216E+01,2.242312E+05,2.268855E+05,1.162424E+01,3.432075E+01,4.147712E+05,6.346084E+05 
18:44:00,4.922205E+00,1.795181E+01,1.799630E+05,2.964251E+05,3.100737E+00,1.410469E+01,1.112361E+05,2.283910E+05,6.140923E+00,1.227575E+01,2.242314E+05,2.268036E+05,1.162554E+01,3.433025E+01,4.147830E+05,6.345452E+05 
18:45:00,4.922211E+00,1.795181E+01,1.799629E+05,2.962935E+05,3.100769E+00,1.410469E+01,1.112365E+05,2.283106E+05,6.140975E+00,1.228103E+01,2.242316E+05,2.267476E+05,1.162684E+01,3.433928E+01,4.147947E+05,6.344717E+05 
18:46:00,4.922216E+00,1.795181E+01,1.799629E+05,2.961619E+05,3.100800E+00,1.410469E+01,1.112368E+05,2.282302E+05,6.141027E+00,1.228607E+01,2.242318E+05,2.266869E+05,1.162813E+01,3.434798E+01,4.148063E+05,6.343904E+05 
18:47:00,4.922222E+00,1.795181E+01,1.799629E+05,2.960303E+05,3.100830E+00,1.410469E+01,1.112371E+05,2.281498E+05,6.141078E+00,1.229084E+01,2.242320E+05,2.266212E+05,1.162941E+01,3.435631E+01,4.148179E+05,6.343007E+05 
18:48:00,4.922227E+00,1.795181E+01,1.799629E+05,2.958987E+05,3.100859E+00,1.410469E+01,1.112374E+05,2.280693E+05,6.141129E+00,1.229545E+01,2.242322E+05,2.265521E+05,1.163070E+01,3.436432E+01,4.148294E+05,6.342032E+05 
18:49:00,4.922233E+00,1.795181E+01,1.799629E+05,2.957671E+05,3.100889E+00,1.410469E+01,1.112377E+05,2.279889E+05,6.141180E+00,1.229995E+01,2.242324E+05,2.264805E+05,1.163197E+01,3.437201E+01,4.148410E+05,6.340984E+05 
18:50:00,4.922238E+00,1.795181E+01,1.799628E+05,2.956355E+05,3.100917E+00,1.410469E+01,1.112380E+05,2.279085E+05,6.141231E+00,1.230420E+01,2.242326E+05,2.264043E+05,1.163325E+01,3.437926E+01,4.148524E+05,6.339839E+05 
18:51:00,4.922243E+00,1.795181E+01,1.799628E+05,2.955039E+05,3.100945E+00,1.410469E+01,1.112383E+05,2.278281E+05,6.141281E+00,1.230823E+01,2.242327E+05,2.263238E+05,1.163452E+01,3.438608E+01,4.148638E+05,6.338597E+05 
18:52:00,4.922248E+00,1.795181E+01,1.799628E+05,2.953723E+05,3.100972E+00,1.410469E+01,1.112386E+05,2.277477E+05,6.141331E+00,1.231212E+01,2.242329E+05,2.262405E+05,1.163578E+01,3.439253E+01,4.148752E+05,6.337274E+05 
18:53:00,4.922253E+00,1.795181E+01,1.799628E+05,2.952407E+05,3.100999E+00,1.410469E+01,1.112389E+05,2.276672E+05,6.141380E+00,1.231589E+01,2.242331E+05,2.261546E+05,1.163704E+01,3.439861E+01,4.148865E+05,6.335867E+05 
18:54:00,4.922257E+00,1.795181E+01,1.799628E+05,2.951091E+05,3.101025E+00,1.410469E+01,1.112392E+05,2.275868E+05,6.141430E+00,1.231969E+01,2.242333E+05,2.260687E+05,1.163829E+01,3.440446E+01,4.148978E+05,6.334404E+05 
18:55:00,4.922262E+00,1.795181E+01,1.799627E+05,2.949775E+05,3.101051E+00,1.410469E+01,1.112394E+05,2.275064E+05,6.141479E+00,1.232361E+01,2.242335E+05,2.259846E+05,1.163954E+01,3.441024E+01,4.149091E+05,6.332911E+05 
18:56:00,4.922266E+00,1.795181E+01,1.799627E+05,2.948459E+05,3.101076E+00,1.410469E+01,1.112397E+05,2.274260E+05,6.141528E+00,1.232755E+01,2.242337E+05,2.259004E+05,1.164079E+01,3.441586E+01,4.149203E+05,6.331373E+05 
18:57:00,4.922271E+00,1.795181E+01,1.799627E+05,2.947143E+05,3.101101E+00,1.410469E+01,1.112399E+05,2.273456E+05,6.141576E+00,1.233151E+01,2.242338E+05,2.258163E+05,1.164203E+01,3.442217E+01,4.149314E+05,6.329945E+05 
18:58:00,4.922275E+00,1.795181E+01,1.799627E+05,2.945827E+05,3.101125E+00,1.410469E+01,1.112402E+05,2.272651E+05,6.141624E+00,1.233550E+01,2.242340E+05,2.257322E+05,1.164327E+01,3.442952E+01,4.149425E+05,6.328687E+05 
18:59:00,4.922280E+00,1.795181E+01,1.799627E+05,2.944511E+05,3.101149E+00,1.410469E+01,1.112404E+05,2.271847E+05,6.141672E+00,1.233950E+01,2.242342E+05,2.256481E+05,1.164450E+01,3.443697E+01,4.149536E+05,6.327433E+05 
19:00:00,4.922284E+00,1.795181E+01,1.799627E+05,2.943195E+05,3.101172E+00,1.410469E+01,1.112407E+05,2.271043E+05,6.141720E+00,1.234364E+01,2.242344E+05,2.255660E+05,1.164573E+01,3.444439E+01,4.149646E+05,6.326162E+05 
19:01:00,4.922288E+00,1.795181E+01,1.799627E+05,2.942230E+05,3.101195E+00,1.410469E+01,1.112409E+05,2.270453E+05,6.141768E+00,1.234803E+01,2.242346E+05,2.255315E+05,1.164696E+01,3.445200E+01,4.149756E+05,6.325711E+05 
19:02:00,4.922292E+00,1.795181E+01,1.799626E+05,2.941265E+05,3.101217E+00,1.410469E+01,1.112412E+05,2.269863E+05,6.141815E+00,1.235260E+01,2.242347E+05,2.254999E+05,1.164818E+01,3.445965E+01,4.149866E+05,6.325255E+05 
19:03:00,4.922296E+00,1.795181E+01,1.799626E+05,2.940300E+05,3.101239E+00,1.410469E+01,1.112414E+05,2.269274E+05,6.141862E+00,1.235734E+01,2.242349E+05,2.254709E+05,1.164940E+01,3.446730E+01,4.149975E+05,6.324787E+05 
19:04:00,4.922300E+00,1.795181E+01,1.799626E+05,2.939335E+05,3.101261E+00,1.410469E+01,1.112416E+05,2.268684E+05,6.141909E+00,1.236225E+01,2.242351E+05,2.254445E+05,1.165061E+01,3.447497E+01,4.150084E+05,6.324312E+05 
19:05:00,4.922304E+00,1.795181E+01,1.799626E+05,2.938370E+05,3.101282E+00,1.410469E+01,1.112418E+05,2.268094E+05,6.141956E+00,1.236727E+01,2.242353E+05,2.254198E+05,1.165181E+01,3.448261E+01,4.150192E+05,6.323820E+05 
19:06:00,4.922307E+00,1.795181E+01,1.799626E+05,2.937404E+05,3.101303E+00,1.410469E+01,1.112421E+05,2.267504E+05,6.142002E+00,1.237247E+01,2.242354E+05,2.253980E+05,1.165302E+01,3.449038E+01,4.150300E+05,6.323344E+05 
19:07:00,4.922311E+00,1.795181E+01,1.799626E+05,2.936439E+05,3.101324E+00,1.410469E+01,1.112423E+05,2.266915E+05,6.142048E+00,1.237786E+01,2.242356E+05,2.253792E+05,1.165422E+01,3.449830E+01,4.150408E+05,6.322883E+05 
19:08:00,4.922315E+00,1.795181E+01,1.799625E+05,2.935474E+05,3.101344E+00,1.410469E+01,1.112425E+05,2.266325E+05,6.142094E+00,1.238339E+01,2.242358E+05,2.253625E+05,1.165542E+01,3.450626E+01,4.150515E+05,6.322421E+05 
19:09:00,4.922318E+00,1.795181E+01,1.799625E+05,2.934509E+05,3.101364E+00,1.410469E+01,1.112427E+05,2.265735E+05,6.142140E+00,1.238899E+01,2.242359E+05,2.253470E+05,1.165661E+01,3.451421E+01,4.150622E+05,6.321947E+05 
19:10:00,4.922322E+00,1.795181E+01,1.799625E+05,2.933544E+05,3.101383E+00,1.410469E+01,1.112429E+05,2.265145E+05,6.142185E+00,1.239466E+01,2.242361E+05,2.253323E+05,1.165780E+01,3.452210E+01,4.150728E+05,6.321456E+05 
19:11:00,4.922325E+00,1.795181E+01,1.799625E+05,2.932579E+05,3.101402E+00,1.410469E+01,1.112431E+05,2.264555E+05,6.142230E+00,1.240035E+01,2.242363E+05,2.253179E+05,1.165898E+01,3.452998E+01,4.150834E+05,6.320954E+05 
19:12:00,4.922329E+00,1.795181E+01,1.799625E+05,2.931614E+05,3.101421E+00,1.410469E+01,1.112433E+05,2.263966E+05,6.142276E+00,1.240607E+01,2.242364E+05,2.253037E+05,1.166016E+01,3.453785E+01,4.150940E+05,6.320443E+05 
19:13:00,4.922332E+00,1.795181E+01,1.799625E+05,2.930649E+05,3.101439E+00,1.410469E+01,1.112435E+05,2.263376E+05,6.142321E+00,1.241180E+01,2.242366E+05,2.252895E+05,1.166134E+01,3.454571E+01,4.151045E+05,6.319922E+05 
19:14:00,4.922335E+00,1.795181E+01,1.799625E+05,2.929684E+05,3.101458E+00,1.410469E+01,1.112437E+05,2.262786E+05,6.142365E+00,1.241751E+01,2.242368E+05,2.252748E+05,1.166251E+01,3.455347E+01,4.151150E+05,6.319379E+05 
19:15:00,4.922339E+00,1.795181E+01,1.799625E+05,2.928718E+05,3.101476E+00,1.410469E+01,1.112439E+05,2.262196E+05,6.142410E+00,1.242318E+01,2.242369E+05,2.252593E+05,1.166368E+01,3.456112E+01,4.151254E+05,6.318808E+05 
19:16:00,4.922342E+00,1.795181E+01,1.799624E+05,2.927753E+05,3.101493E+00,1.410469E+01,1.112440E+05,2.261607E+05,6.142454E+00,1.242881E+01,2.242371E+05,2.252429E+05,1.166485E+01,3.456870E+01,4.151359E+05,6.318217E+05 
19:17:00,4.922345E+00,1.795181E+01,1.799624E+05,2.926788E+05,3.101510E+00,1.410469E+01,1.112442E+05,2.261017E+05,6.142498E+00,1.243439E+01,2.242373E+05,2.252256E+05,1.166601E+01,3.457616E+01,4.151462E+05,6.317600E+05 
19:18:00,4.922348E+00,1.795181E+01,1.799624E+05,2.925823E+05,3.101527E+00,1.410469E+01,1.112444E+05,2.260427E+05,6.142542E+00,1.243995E+01,2.242374E+05,2.252077E+05,1.166716E+01,3.458355E+01,4.151566E+05,6.316965E+05 
19:19:00,4.922351E+00,1.795181E+01,1.799624E+05,2.924858E+05,3.101544E+00,1.410469E+01,1.112446E+05,2.259837E+05,6.142586E+00,1.244550E+01,2.242376E+05,2.251893E+05,1.166832E+01,3.459090E+01,4.151669E+05,6.316317E+05 
19:20:00,4.922354E+00,1.795181E+01,1.799624E+05,2.923893E+05,3.101561E+00,1.410469E+01,1.112448E+05,2.259248E+05,6.142629E+00,1.245100E+01,2.242378E+05,2.251702E+05,1.166947E+01,3.459815E+01,4.151772E+05,6.315646E+05 
19:21:00,4.922357E+00,1.795181E+01,1.799624E+05,2.922928E+05,3.101577E+00,1.410469E+01,1.112449E+05,2.258658E+05,6.142673E+00,1.245646E+01,2.242379E+05,2.251501E+05,1.167062E+01,3.460531E+01,4.151874E+05,6.314955E+05 
19:22:00,4.922360E+00,1.795181E+01,1.799624E+05,2.921963E+05,3.101593E+00,1.410469E+01,1.112451E+05,2.258068E+05,6.142716E+00,1.246187E+01,2.242381E+05,2.251292E+05,1.167176E+01,3.461238E+01,4.151976E+05,6.314241E+05 
19:23:00,4.922363E+00,1.795181E+01,1.799624E+05,2.920997E+05,3.101609E+00,1.410469E+01,1.112453E+05,2.257478E+05,6.142759E+00,1.246724E+01,2.242382E+05,2.251073E+05,1.167290E+01,3.461932E+01,4.152078E+05,6.313501E+05 
19:24:00,4.922365E+00,1.795181E+01,1.799624E+05,2.920032E+05,3.101624E+00,1.410469E+01,1.112454E+05,2.256888E+05,6.142802E+00,1.247259E+01,2.242384E+05,2.250849E+05,1.167403E+01,3.462620E+01,4.152179E+05,6.312745E+05 
19:25:00,4.922368E+00,1.795181E+01,1.799623E+05,2.919067E+05,3.101640E+00,1.410469E+01,1.112456E+05,2.256299E+05,6.142845E+00,1.247791E+01,2.242386E+05,2.250621E+05,1.167517E+01,3.463303E+01,4.152280E+05,6.311976E+05 
19:26:00,4.922371E+00,1.795181E+01,1.799623E+05,2.918102E+05,3.101655E+00,1.410469E+01,1.112457E+05,2.255709E+05,6.142887E+00,1.248320E+01,2.242387E+05,2.250386E+05,1.167630E+01,3.463980E+01,4.152381E+05,6.311192E+05 
19:27:00,4.922374E+00,1.795181E+01,1.799623E+05,2.917137E+05,3.101670E+00,1.410469E+01,1.112459E+05,2.255119E+05,6.142929E+00,1.248845E+01,2.242389E+05,2.250141E+05,1.167742E+01,3.464647E+01,4.152481E+05,6.310387E+05 
19:28:00,4.922376E+00,1.795181E+01,1.799623E+05,2.916172E+05,3.101684E+00,1.410469E+01,1.112460E+05,2.254529E+05,6.142972E+00,1.249365E+01,2.242390E+05,2.249889E+05,1.167855E+01,3.465302E+01,4.152582E+05,6.309558E+05 
19:29:00,4.922379E+00,1.795181E+01,1.799623E+05,2.915207E+05,3.101699E+00,1.410469E+01,1.112462E+05,2.253940E+05,6.143014E+00,1.249881E+01,2.242392E+05,2.249628E+05,1.167966E+01,3.465947E+01,4.152681E+05,6.308705E+05 
19:30:00,4.922381E+00,1.795181E+01,1.799623E+05,2.914242E+05,3.101713E+00,1.410469E+01,1.112463E+05,2.253350E+05,6.143056E+00,1.250394E+01,2.242393E+05,2.249362E+05,1.168078E+01,3.466585E+01,4.152780E+05,6.307837E+05 
19:31:00,4.922384E+00,1.795181E+01,1.799623E+05,2.913276E+05,3.101727E+00,1.410469E+01,1.112465E+05,2.252760E+05,6.143097E+00,1.250906E+01,2.242395E+05,2.249093E+05,1.168189E+01,3.467221E+01,4.152880E+05,6.306963E+05 
19:32:00,4.922386E+00,1.795181E+01,1.799623E+05,2.912311E+05,3.101741E+00,1.410469E+01,1.112466E+05,2.252170E+05,6.143139E+00,1.251414E+01,2.242397E+05,2.248816E+05,1.168300E+01,3.467849E+01,4.152978E+05,6.306071E+05 
19:33:00,4.922389E+00,1.795181E+01,1.799623E+05,2.911346E+05,3.101755E+00,1.410469E+01,1.112468E+05,2.251581E+05,6.143180E+00,1.251919E+01,2.242398E+05,2.248532E+05,1.168411E+01,3.468467E+01,4.153077E+05,6.305158E+05 
19:34:00,4.922391E+00,1.795181E+01,1.799623E+05,2.910381E+05,3.101768E+00,1.410469E+01,1.112469E+05,2.250991E+05,6.143222E+00,1.252419E+01,2.242400E+05,2.248240E+05,1.168521E+01,3.469075E+01,4.153175E+05,6.304223E+05 
19:35:00,4.922394E+00,1.795181E+01,1.799623E+05,2.909416E+05,3.101782E+00,1.410469E+01,1.112471E+05,2.250401E+05,6.143263E+00,1.252915E+01,2.242401E+05,2.247941E+05,1.168630E+01,3.469671E+01,4.153273E+05,6.303267E+05 
19:36:00,4.922396E+00,1.795181E+01,1.799622E+05,2.908451E+05,3.101795E+00,1.410469E+01,1.112472E+05,2.249811E+05,6.143304E+00,1.253409E+01,2.242403E+05,2.247637E+05,1.168740E+01,3.470264E+01,4.153370E+05,6.302301E+05 
19:37:00,4.922398E+00,1.795181E+01,1.799622E+05,2.907486E+05,3.101808E+00,1.410469E+01,1.112473E+05,2.249221E+05,6.143344E+00,1.253902E+01,2.242404E+05,2.247330E+05,1.168849E+01,3.470854E+01,4.153467E+05,6.301327E+05 
19:38:00,4.922401E+00,1.795181E+01,1.799622E+05,2.906521E+05,3.101821E+00,1.410469E+01,1.112475E+05,2.248632E+05,6.143385E+00,1.254391E+01,2.242406E+05,2.247017E+05,1.168958E+01,3.471435E+01,4.153564E+05,6.300335E+05 
19:39:00,4.922403E+00,1.795181E+01,1.799622E+05,2.905555E+05,3.101833E+00,1.410469E+01,1.112476E+05,2.248042E+05,6.143426E+00,1.254877E+01,2.242407E+05,2.246696E+05,1.169067E+01,3.472006E+01,4.153661E+05,6.299323E+05 
19:40:00,4.922405E+00,1.795181E+01,1.799622E+05,2.904590E+05,3.101846E+00,1.410469E+01,1.112477E+05,2.247452E+05,6.143466E+00,1.255359E+01,2.242409E+05,2.246369E+05,1.169175E+01,3.472568E+01,4.153757E+05,6.298290E+05 
19:41:00,4.922407E+00,1.795181E+01,1.799622E+05,2.903625E+05,3.101858E+00,1.410469E+01,1.112479E+05,2.246862E+05,6.143506E+00,1.255837E+01,2.242410E+05,2.246035E+05,1.169283E+01,3.473121E+01,4.153853E+05,6.297243E+05 
19:42:00,4.922410E+00,1.795181E+01,1.799622E+05,2.902660E+05,3.101870E+00,1.410469E+01,1.112480E+05,2.246273E+05,6.143547E+00,1.256314E+01,2.242412E+05,2.245697E+05,1.169391E+01,3.473670E+01,4.153948E+05,6.296184E+05 
19:43:00,4.922412E+00,1.795181E+01,1.799622E+05,2.901695E+05,3.101883E+00,1.410469E+01,1.112481E+05,2.245683E+05,6.143587E+00,1.256789E+01,2.242413E+05,2.245356E+05,1.169498E+01,3.474215E+01,4.154044E+05,6.295116E+05 
19:44:00,4.922414E+00,1.795181E+01,1.799622E+05,2.900730E+05,3.101894E+00,1.410469E+01,1.112482E+05,2.245093E+05,6.143626E+00,1.257261E+01,2.242415E+05,2.245009E+05,1.169605E+01,3.474751E+01,4.154139E+05,6.294030E+05 
19:45:00,4.922416E+00,1.795181E+01,1.799622E+05,2.899765E+05,3.101906E+00,1.410469E+01,1.112484E+05,2.244503E+05,6.143666E+00,1.257729E+01,2.242416E+05,2.244656E+05,1.169712E+01,3.475278E+01,4.154234E+05,6.292926E+05 
19:46:00,4.922418E+00,1.795181E+01,1.799622E+05,2.898800E+05,3.101918E+00,1.410469E+01,1.112485E+05,2.243914E+05,6.143706E+00,1.258190E+01,2.242418E+05,2.244290E+05,1.169818E+01,3.475792E+01,4.154328E+05,6.291797E+05 
19:47:00,4.922420E+00,1.795181E+01,1.799621E+05,2.897835E+05,3.101929E+00,1.410469E+01,1.112486E+05,2.243324E+05,6.143745E+00,1.258646E+01,2.242419E+05,2.243913E+05,1.169924E+01,3.476294E+01,4.154422E+05,6.290646E+05 
19:48:00,4.922422E+00,1.795181E+01,1.799621E+05,2.896869E+05,3.101941E+00,1.410469E+01,1.112487E+05,2.242734E+05,6.143785E+00,1.259099E+01,2.242421E+05,2.243533E+05,1.170030E+01,3.476790E+01,4.154516E+05,6.289482E+05 
19:49:00,4.922424E+00,1.795181E+01,1.799621E+05,2.895904E+05,3.101952E+00,1.410469E+01,1.112488E+05,2.242144E+05,6.143824E+00,1.259552E+01,2.242422E+05,2.243150E+05,1.170135E+01,3.477282E+01,4.154609E+05,6.288308E+05 
19:50:00,4.922426E+00,1.795181E+01,1.799621E+05,2.894939E+05,3.101963E+00,1.410469E+01,1.112490E+05,2.241554E+05,6.143863E+00,1.260006E+01,2.242423E+05,2.242769E+05,1.170240E+01,3.477773E+01,4.154703E+05,6.287130E+05 
19:51:00,4.922428E+00,1.795181E+01,1.799621E+05,2.893974E+05,3.101974E+00,1.410469E+01,1.112491E+05,2.240965E+05,6.143902E+00,1.260458E+01,2.242425E+05,2.242386E+05,1.170345E+01,3.478259E+01,4.154796E+05,6.285943E+05 
19:52:00,4.922430E+00,1.795181E+01,1.799621E+05,2.893009E+05,3.101985E+00,1.410469E+01,1.112492E+05,2.240375E+05,6.143941E+00,1.260908E+01,2.242426E+05,2.241998E+05,1.170450E+01,3.478739E+01,4.154888E+05,6.284742E+05 
19:53:00,4.922432E+00,1.795181E+01,1.799621E+05,2.892044E+05,3.101996E+00,1.410469E+01,1.112493E+05,2.239785E+05,6.143980E+00,1.261355E+01,2.242428E+05,2.241604E+05,1.170554E+01,3.479209E+01,4.154981E+05,6.283524E+05 
19:54:00,4.922434E+00,1.795181E+01,1.799621E+05,2.891079E+05,3.102006E+00,1.410469E+01,1.112494E+05,2.239195E+05,6.144018E+00,1.261799E+01,2.242429E+05,2.241206E+05,1.170658E+01,3.479674E+01,4.155073E+05,6.282294E+05 
19:55:00,4.922436E+00,1.795181E+01,1.799621E+05,2.890114E+05,3.102017E+00,1.410469E+01,1.112495E+05,2.238606E+05,6.144057E+00,1.262243E+01,2.242431E+05,2.240807E+05,1.170762E+01,3.480135E+01,4.155165E+05,6.281056E+05 
19:56:00,4.922438E+00,1.795181E+01,1.799621E+05,2.889148E+05,3.102027E+00,1.410469E+01,1.112496E+05,2.238016E+05,6.144095E+00,1.262685E+01,2.242432E+05,2.240403E+05,1.170865E+01,3.480591E+01,4.155256E+05,6.279808E+05 
19:57:00,4.922440E+00,1.795181E+01,1.799621E+05,2.888183E+05,3.102038E+00,1.410469E+01,1.112497E+05,2.237426E+05,6.144133E+00,1.263124E+01,2.242433E+05,2.239995E+05,1.170968E+01,3.481040E+01,4.155348E+05,6.278546E+05 
19:58:00,4.922441E+00,1.795181E+01,1.799621E+05,2.887218E+05,3.102048E+00,1.410469E+01,1.112498E+05,2.236836E+05,6.144172E+00,1.263561E+01,2.242435E+05,2.239582E+05,1.171071E+01,3.481482E+01,4.155439E+05,6.277269E+05 
19:59:00,4.922443E+00,1.795181E+01,1.799621E+05,2.886253E+05,3.102058E+00,1.410469E+01,1.112500E+05,2.236247E+05,6.144210E+00,1.263995E+01,2.242436E+05,2.239164E+05,1.171173E+01,3.481915E+01,4.155529E+05,6.275976E+05 
20:00:00,4.922445E+00,1.795181E+01,1.799621E+05,2.885288E+05,3.102068E+00,1.410469E+01,1.112501E+05,2.235657E+05,6.144248E+00,1.264428E+01,2.242438E+05,2.238744E+05,1.171275E+01,3.482344E+01,4.155620E+05,6.274674E+05 
20:01:00,4.922447E+00,1.795181E+01,1.799620E+05,2.884498E+05,3.102078E+00,1.410469E+01,1.112502E+05,2.235174E+05,6.144862E+00,1.246081E+01,2.242461E+05,2.206001E+05,1.172811E+01,3.460838E+01,4.156976E+05,6.234684E+05 
20:02:00,4.922449E+00,1.795181E+01,1.799620E+05,2.883711E+05,3.102088E+00,1.410469E+01,1.112503E+05,2.234694E+05,6.145516E+00,1.226591E+01,2.242485E+05,2.171242E+05,1.174513E+01,3.438010E+01,4.158474E+05,6.192262E+05 
20:03:00,4.922450E+00,1.795181E+01,1.799620E+05,2.882924E+05,3.102098E+00,1.410469E+01,1.112504E+05,2.234213E+05,6.146183E+00,1.206907E+01,2.242510E+05,2.136124E+05,1.176259E+01,3.415880E+01,4.160006E+05,6.151003E+05 
20:04:00,4.922452E+00,1.795181E+01,1.799620E+05,2.882137E+05,3.102107E+00,1.410469E+01,1.112505E+05,2.233733E+05,6.152059E+00,1.187013E+01,2.242727E+05,2.100628E+05,1.178050E+01,3.398026E+01,4.161571E+05,6.117284E+05 
20:05:00,4.922454E+00,1.795181E+01,1.799620E+05,2.881350E+05,3.102117E+00,1.410469E+01,1.112506E+05,2.233252E+05,6.154147E+00,1.185699E+01,2.242804E+05,2.097173E+05,1.178451E+01,3.396609E+01,4.161920E+05,6.112774E+05 
20:06:00,4.922456E+00,1.795181E+01,1.799620E+05,2.880560E+05,3.102126E+00,1.410469E+01,1.112507E+05,2.232770E+05,6.155204E+00,1.185337E+01,2.242843E+05,2.095377E+05,1.178729E+01,3.396035E+01,4.162163E+05,6.109768E+05 
20:07:00,4.922457E+00,1.795181E+01,1.799620E+05,2.879770E+05,3.102136E+00,1.410469E+01,1.112508E+05,2.232287E+05,6.156262E+00,1.184981E+01,2.242882E+05,2.093609E+05,1.179001E+01,3.395472E+01,4.162400E+05,6.106796E+05 
20:08:00,4.922459E+00,1.795181E+01,1.799620E+05,2.878980E+05,3.102145E+00,1.410469E+01,1.112509E+05,2.231804E+05,6.157270E+00,1.184674E+01,2.242920E+05,2.091943E+05,1.179263E+01,3.394956E+01,4.162627E+05,6.103918E+05 
20:09:00,4.922461E+00,1.795181E+01,1.799620E+05,2.878190E+05,3.102154E+00,1.410469E+01,1.112510E+05,2.231321E+05,6.158228E+00,1.184412E+01,2.242955E+05,2.090367E+05,1.179515E+01,3.394481E+01,4.162846E+05,6.101124E+05 
20:10:00,4.922462E+00,1.795181E+01,1.799620E+05,2.877400E+05,3.102163E+00,1.410469E+01,1.112511E+05,2.230839E+05,6.159139E+00,1.184190E+01,2.242989E+05,2.088873E+05,1.179757E+01,3.394044E+01,4.163057E+05,6.098410E+05 
20:11:00,4.922464E+00,1.795181E+01,1.799620E+05,2.876610E+05,3.102173E+00,1.410469E+01,1.112511E+05,2.230356E+05,6.160008E+00,1.184006E+01,2.243021E+05,2.087457E+05,1.179994E+01,3.393640E+01,4.163262E+05,6.095763E+05 
20:12:00,4.922465E+00,1.795181E+01,1.799620E+05,2.875820E+05,3.102182E+00,1.410469E+01,1.112512E+05,2.229873E+05,6.160859E+00,1.183837E+01,2.243052E+05,2.086076E+05,1.180226E+01,3.393254E+01,4.163464E+05,6.093156E+05 
20:13:00,4.922467E+00,1.795181E+01,1.799620E+05,2.875030E+05,3.102190E+00,1.410469E+01,1.112513E+05,2.229390E+05,6.161700E+00,1.183676E+01,2.243083E+05,2.084718E+05,1.180455E+01,3.392880E+01,4.163663E+05,6.090580E+05 
20:14:00,4.922469E+00,1.795181E+01,1.799620E+05,2.874240E+05,3.102199E+00,1.410469E+01,1.112514E+05,2.228908E+05,6.162521E+00,1.183532E+01,2.243113E+05,2.083397E+05,1.180679E+01,3.392523E+01,4.163857E+05,6.088044E+05 
20:15:00,4.922470E+00,1.795181E+01,1.799620E+05,2.873450E+05,3.102208E+00,1.410469E+01,1.112515E+05,2.228425E+05,6.163320E+00,1.183405E+01,2.243142E+05,2.082114E+05,1.180897E+01,3.392182E+01,4.164046E+05,6.085543E+05 
20:16:00,4.922472E+00,1.795181E+01,1.799620E+05,2.872661E+05,3.102217E+00,1.410469E+01,1.112516E+05,2.227942E+05,6.164101E+00,1.183295E+01,2.243171E+05,2.080867E+05,1.181112E+01,3.391855E+01,4.164233E+05,6.083072E+05 
20:17:00,4.922473E+00,1.795181E+01,1.799619E+05,2.871871E+05,3.102225E+00,1.410469E+01,1.112517E+05,2.227459E+05,6.164861E+00,1.183203E+01,2.243199E+05,2.079656E+05,1.181324E+01,3.391542E+01,4.164416E+05,6.080635E+05 
20:18:00,4.922475E+00,1.795181E+01,1.799619E+05,2.871081E+05,3.102234E+00,1.410469E+01,1.112518E+05,2.226977E+05,6.165612E+00,1.183118E+01,2.243227E+05,2.078465E+05,1.181532E+01,3.391240E+01,4.164596E+05,6.078223E+05 
20:19:00,4.922476E+00,1.795181E+01,1.799619E+05,2.870291E+05,3.102242E+00,1.410469E+01,1.112519E+05,2.226494E+05,6.166356E+00,1.183039E+01,2.243254E+05,2.077286E+05,1.181737E+01,3.390948E+01,4.164773E+05,6.075833E+05 
20:20:00,4.922478E+00,1.795181E+01,1.799619E+05,2.869501E+05,3.102251E+00,1.410469E+01,1.112520E+05,2.226011E+05,6.167088E+00,1.182968E+01,2.243281E+05,2.076129E+05,1.181938E+01,3.390666E+01,4.164947E+05,6.073468E+05 
20:21:00,4.922479E+00,1.795181E+01,1.799619E+05,2.868711E+05,3.102259E+00,1.410469E+01,1.112521E+05,2.225529E+05,6.167808E+00,1.182908E+01,2.243307E+05,2.074993E+05,1.182137E+01,3.390393E+01,4.165119E+05,6.071125E+05 
20:22:00,4.922481E+00,1.795181E+01,1.799619E+05,2.867922E+05,3.102267E+00,1.410469E+01,1.112521E+05,2.225046E+05,6.168516E+00,1.182859E+01,2.243333E+05,2.073880E+05,1.182333E+01,3.390130E+01,4.165289E+05,6.068805E+05 
20:23:00,4.922482E+00,1.795181E+01,1.799619E+05,2.867132E+05,3.102276E+00,1.410469E+01,1.112522E+05,2.224563E+05,6.169210E+00,1.182820E+01,2.243359E+05,2.072788E+05,1.182525E+01,3.389878E+01,4.165455E+05,6.066507E+05 
20:24:00,4.922484E+00,1.795181E+01,1.799619E+05,2.866342E+05,3.102284E+00,1.410469E+01,1.112523E+05,2.224081E+05,6.169898E+00,1.182786E+01,2.243384E+05,2.071708E+05,1.182716E+01,3.389633E+01,4.165619E+05,6.064228E+05 
20:25:00,4.922485E+00,1.795181E+01,1.799619E+05,2.865552E+05,3.102292E+00,1.410469E+01,1.112524E+05,2.223598E+05,6.170581E+00,1.182755E+01,2.243409E+05,2.070636E+05,1.182903E+01,3.389394E+01,4.165781E+05,6.061964E+05 
20:26:00,4.922487E+00,1.795181E+01,1.799619E+05,2.864762E+05,3.102300E+00,1.410469E+01,1.112525E+05,2.223115E+05,6.171257E+00,1.182729E+01,2.243434E+05,2.069577E+05,1.183089E+01,3.389161E+01,4.165942E+05,6.059714E+05 
20:27:00,4.922488E+00,1.795181E+01,1.799619E+05,2.863973E+05,3.102308E+00,1.410469E+01,1.112526E+05,2.222633E+05,6.171924E+00,1.182711E+01,2.243458E+05,2.068532E+05,1.183273E+01,3.388935E+01,4.166100E+05,6.057480E+05 
20:28:00,4.922489E+00,1.795181E+01,1.799619E+05,2.863183E+05,3.102316E+00,1.410469E+01,1.112526E+05,2.222150E+05,6.172581E+00,1.182701E+01,2.243482E+05,2.067503E+05,1.183454E+01,3.388717E+01,4.166256E+05,6.055263E+05 
20:29:00,4.922491E+00,1.795181E+01,1.799619E+05,2.862393E+05,3.102324E+00,1.410469E+01,1.112527E+05,2.221667E+05,6.173229E+00,1.182697E+01,2.243506E+05,2.066488E+05,1.183632E+01,3.388506E+01,4.166410E+05,6.053063E+05 
20:30:00,4.922492E+00,1.795181E+01,1.799619E+05,2.861603E+05,3.102332E+00,1.410469E+01,1.112528E+05,2.221185E+05,6.173871E+00,1.182697E+01,2.243529E+05,2.065482E+05,1.183809E+01,3.388301E+01,4.166562E+05,6.050876E+05 
20:31:00,4.922494E+00,1.795181E+01,1.799619E+05,2.860814E+05,3.102339E+00,1.410469E+01,1.112529E+05,2.220702E+05,6.174511E+00,1.182699E+01,2.243553E+05,2.064480E+05,1.183984E+01,3.388099E+01,4.166713E+05,6.048698E+05 
20:32:00,4.922495E+00,1.795181E+01,1.799619E+05,2.860024E+05,3.102347E+00,1.410469E+01,1.112530E+05,2.220219E+05,6.175145E+00,1.182705E+01,2.243576E+05,2.063488E+05,1.184157E+01,3.387902E+01,4.166862E+05,6.046531E+05 
20:33:00,4.922496E+00,1.795181E+01,1.799619E+05,2.859234E+05,3.102355E+00,1.410469E+01,1.112531E+05,2.219737E+05,6.175771E+00,1.182717E+01,2.243599E+05,2.062506E+05,1.184329E+01,3.387710E+01,4.167010E+05,6.044376E+05 
20:34:00,4.922498E+00,1.795181E+01,1.799619E+05,2.858444E+05,3.102362E+00,1.410469E+01,1.112531E+05,2.219254E+05,6.176390E+00,1.182734E+01,2.243621E+05,2.061536E+05,1.184498E+01,3.387525E+01,4.167155E+05,6.042235E+05 
20:35:00,4.922499E+00,1.795181E+01,1.799619E+05,2.857655E+05,3.102370E+00,1.410469E+01,1.112532E+05,2.218771E+05,6.177001E+00,1.182757E+01,2.243644E+05,2.060576E+05,1.184665E+01,3.387344E+01,4.167299E+05,6.040107E+05 
20:36:00,4.922500E+00,1.795181E+01,1.799618E+05,2.856865E+05,3.102377E+00,1.410469E+01,1.112533E+05,2.218289E+05,6.177608E+00,1.182782E+01,2.243666E+05,2.059622E+05,1.184831E+01,3.387167E+01,4.167441E+05,6.037986E+05 
20:37:00,4.922502E+00,1.795181E+01,1.799618E+05,2.856075E+05,3.102385E+00,1.410469E+01,1.112534E+05,2.217806E+05,6.178213E+00,1.182809E+01,2.243688E+05,2.058672E+05,1.184995E+01,3.386993E+01,4.167583E+05,6.035873E+05 
20:38:00,4.922503E+00,1.795181E+01,1.799618E+05,2.855286E+05,3.102392E+00,1.410469E+01,1.112534E+05,2.217324E+05,6.178812E+00,1.182839E+01,2.243710E+05,2.057728E+05,1.185159E+01,3.386823E+01,4.167723E+05,6.033768E+05 
20:39:00,4.922504E+00,1.795181E+01,1.799618E+05,2.854496E+05,3.102400E+00,1.410469E+01,1.112535E+05,2.216841E+05,6.179405E+00,1.182873E+01,2.243731E+05,2.056793E+05,1.185320E+01,3.386658E+01,4.167861E+05,6.031674E+05 
20:40:00,4.922506E+00,1.795181E+01,1.799618E+05,2.853706E+05,3.102407E+00,1.410469E+01,1.112536E+05,2.216358E+05,6.179991E+00,1.182912E+01,2.243753E+05,2.055867E+05,1.185479E+01,3.386497E+01,4.167998E+05,6.029591E+05 
20:41:00,4.922507E+00,1.795181E+01,1.799618E+05,2.852917E+05,3.102414E+00,1.410469E+01,1.112537E+05,2.215876E+05,6.180573E+00,1.182954E+01,2.243774E+05,2.054948E+05,1.185637E+01,3.386340E+01,4.168133E+05,6.027514E+05 
20:42:00,4.922508E+00,1.795181E+01,1.799618E+05,2.852127E+05,3.102422E+00,1.410469E+01,1.112537E+05,2.215393E+05,6.181150E+00,1.182999E+01,2.243795E+05,2.054033E+05,1.185794E+01,3.386185E+01,4.168268E+05,6.025445E+05 
20:43:00,4.922509E+00,1.795181E+01,1.799618E+05,2.851337E+05,3.102429E+00,1.410469E+01,1.112538E+05,2.214910E+05,6.181725E+00,1.183045E+01,2.243816E+05,2.053122E+05,1.185949E+01,3.386033E+01,4.168402E+05,6.023382E+05 
20:44:00,4.922511E+00,1.795181E+01,1.799618E+05,2.850547E+05,3.102436E+00,1.410469E+01,1.112539E+05,2.214428E+05,6.182295E+00,1.183094E+01,2.243837E+05,2.052216E+05,1.186104E+01,3.385885E+01,4.168534E+05,6.021327E+05 
20:45:00,4.922512E+00,1.795181E+01,1.799618E+05,2.849758E+05,3.102443E+00,1.410469E+01,1.112540E+05,2.213945E+05,6.182860E+00,1.183146E+01,2.243857E+05,2.051317E+05,1.186256E+01,3.385739E+01,4.168664E+05,6.019279E+05 
20:46:00,4.922513E+00,1.795181E+01,1.799618E+05,2.848968E+05,3.102450E+00,1.410469E+01,1.112540E+05,2.213463E+05,6.183421E+00,1.183202E+01,2.243877E+05,2.050423E+05,1.186408E+01,3.385597E+01,4.168794E+05,6.017238E+05 
20:47:00,4.922515E+00,1.795181E+01,1.799618E+05,2.848178E+05,3.102457E+00,1.410469E+01,1.112541E+05,2.212980E+05,6.183976E+00,1.183260E+01,2.243898E+05,2.049536E+05,1.186558E+01,3.385458E+01,4.168923E+05,6.015203E+05 
20:48:00,4.922516E+00,1.795181E+01,1.799618E+05,2.847389E+05,3.102464E+00,1.410469E+01,1.112542E+05,2.212498E+05,6.184528E+00,1.183320E+01,2.243918E+05,2.048652E+05,1.186707E+01,3.385321E+01,4.169050E+05,6.013174E+05 
20:49:00,4.922517E+00,1.795181E+01,1.799618E+05,2.846599E+05,3.102471E+00,1.410469E+01,1.112543E+05,2.212015E+05,6.185077E+00,1.183382E+01,2.243938E+05,2.047771E+05,1.186855E+01,3.385187E+01,4.169177E+05,6.011151E+05 
20:50:00,4.922518E+00,1.795181E+01,1.799618E+05,2.845809E+05,3.102478E+00,1.410469E+01,1.112543E+05,2.211532E+05,6.185623E+00,1.183445E+01,2.243957E+05,2.046894E+05,1.187001E+01,3.385055E+01,4.169302E+05,6.009133E+05 
20:51:00,4.922519E+00,1.795181E+01,1.799618E+05,2.845020E+05,3.102485E+00,1.410469E+01,1.112544E+05,2.211050E+05,6.186164E+00,1.183511E+01,2.243977E+05,2.046022E+05,1.187147E+01,3.384925E+01,4.169427E+05,6.007121E+05 
20:52:00,4.922521E+00,1.795181E+01,1.799618E+05,2.844230E+05,3.102492E+00,1.410469E+01,1.112545E+05,2.210567E+05,6.186701E+00,1.183580E+01,2.243997E+05,2.045155E+05,1.187291E+01,3.384798E+01,4.169551E+05,6.005114E+05 
20:53:00,4.922522E+00,1.795181E+01,1.799618E+05,2.843440E+05,3.102498E+00,1.410469E+01,1.112546E+05,2.210085E+05,6.187234E+00,1.183651E+01,2.244016E+05,2.044292E+05,1.187435E+01,3.384674E+01,4.169673E+05,6.003112E+05 
20:54:00,4.922523E+00,1.795181E+01,1.799618E+05,2.842651E+05,3.102505E+00,1.410469E+01,1.112546E+05,2.209602E+05,6.187763E+00,1.183724E+01,2.244035E+05,2.043433E+05,1.187577E+01,3.384551E+01,4.169794E+05,6.001116E+05 
20:55:00,4.922524E+00,1.795181E+01,1.799618E+05,2.841861E+05,3.102512E+00,1.410469E+01,1.112547E+05,2.209119E+05,6.188291E+00,1.183797E+01,2.244054E+05,2.042575E+05,1.187718E+01,3.384431E+01,4.169915E+05,5.999123E+05 
20:56:00,4.922525E+00,1.795181E+01,1.799618E+05,2.841071E+05,3.102519E+00,1.410469E+01,1.112548E+05,2.208637E+05,6.188815E+00,1.183872E+01,2.244073E+05,2.041720E+05,1.187859E+01,3.384312E+01,4.170035E+05,5.997135E+05 
20:57:00,4.922527E+00,1.795181E+01,1.799617E+05,2.840282E+05,3.102525E+00,1.410469E+01,1.112548E+05,2.208154E+05,6.189336E+00,1.183950E+01,2.244092E+05,2.040870E+05,1.187998E+01,3.384195E+01,4.170154E+05,5.995150E+05 
20:58:00,4.922528E+00,1.795181E+01,1.799617E+05,2.839492E+05,3.102532E+00,1.410469E+01,1.112549E+05,2.207672E+05,6.189853E+00,1.184029E+01,2.244111E+05,2.040023E+05,1.188136E+01,3.384080E+01,4.170272E+05,5.993171E+05 
20:59:00,4.922529E+00,1.795181E+01,1.799617E+05,2.838702E+05,3.102539E+00,1.410469E+01,1.112550E+05,2.207189E+05,6.190365E+00,1.184110E+01,2.244130E+05,2.039180E+05,1.188274E+01,3.383968E+01,4.170389E+05,5.991196E+05 
21:00:00,4.922530E+00,1.795181E+01,1.799617E+05,2.837913E+05,3.102545E+00,1.410469E+01,1.112550E+05,2.206707E+05,6.190875E+00,1.184192E+01,2.244148E+05,2.038339E+05,1.188410E+01,3.383857E+01,4.170505E+05,5.989225E+05 
21:01:00,4.922531E+00,1.795181E+01,1.799617E+05,2.837123E+05,3.102552E+00,1.410469E+01,1.112551E+05,2.206224E+05,6.191384E+00,1.184275E+01,2.244166E+05,2.037499E+05,1.188546E+01,3.383747E+01,4.170621E+05,5.987257E+05 
21:02:00,4.922533E+00,1.795181E+01,1.799617E+05,2.836333E+05,3.102558E+00,1.410469E+01,1.112552E+05,2.205741E+05,6.191890E+00,1.184359E+01,2.244185E+05,2.036662E+05,1.188680E+01,3.383639E+01,4.170736E+05,5.985293E+05 
21:03:00,4.922534E+00,1.795181E+01,1.799617E+05,2.835544E+05,3.102565E+00,1.410469E+01,1.112552E+05,2.205259E+05,6.192392E+00,1.184445E+01,2.244203E+05,2.035828E+05,1.188814E+01,3.383533E+01,4.170850E+05,5.983332E+05 
21:04:00,4.922535E+00,1.795181E+01,1.799617E+05,2.834754E+05,3.102571E+00,1.410469E+01,1.112553E+05,2.204776E+05,6.192891E+00,1.184533E+01,2.244221E+05,2.034997E+05,1.188947E+01,3.383429E+01,4.170964E+05,5.981376E+05 
21:05:00,4.922536E+00,1.795181E+01,1.799617E+05,2.833964E+05,3.102577E+00,1.410469E+01,1.112554E+05,2.204294E+05,6.193386E+00,1.184622E+01,2.244239E+05,2.034169E+05,1.189079E+01,3.383326E+01,4.171076E+05,5.979422E+05 
21:06:00,4.922537E+00,1.795181E+01,1.799617E+05,2.833175E+05,3.102584E+00,1.410469E+01,1.112554E+05,2.203811E+05,6.193879E+00,1.184712E+01,2.244257E+05,2.033342E+05,1.189210E+01,3.383224E+01,4.171188E+05,5.977471E+05 
21:07:00,4.922538E+00,1.795181E+01,1.799617E+05,2.832385E+05,3.102590E+00,1.410469E+01,1.112555E+05,2.203329E+05,6.194371E+00,1.184802E+01,2.244275E+05,2.032517E+05,1.189341E+01,3.383123E+01,4.171299E+05,5.975523E+05 
21:08:00,4.922539E+00,1.795181E+01,1.799617E+05,2.831595E+05,3.102596E+00,1.410469E+01,1.112556E+05,2.202846E+05,6.194860E+00,1.184893E+01,2.244292E+05,2.031693E+05,1.189471E+01,3.383024E+01,4.171409E+05,5.973576E+05 
21:09:00,4.922540E+00,1.795181E+01,1.799617E+05,2.830806E+05,3.102603E+00,1.410469E+01,1.112556E+05,2.202363E+05,6.195345E+00,1.184986E+01,2.244310E+05,2.030872E+05,1.189600E+01,3.382925E+01,4.171519E+05,5.971633E+05 
21:10:00,4.922542E+00,1.795181E+01,1.799617E+05,2.830016E+05,3.102609E+00,1.410469E+01,1.112557E+05,2.201881E+05,6.195828E+00,1.185080E+01,2.244327E+05,2.030053E+05,1.189728E+01,3.382828E+01,4.171628E+05,5.969693E+05 
21:11:00,4.922543E+00,1.795181E+01,1.799617E+05,2.829227E+05,3.102615E+00,1.410469E+01,1.112558E+05,2.201398E+05,6.196308E+00,1.185175E+01,2.244345E+05,2.029237E+05,1.189855E+01,3.382732E+01,4.171736E+05,5.967754E+05 
21:12:00,4.922544E+00,1.795181E+01,1.799617E+05,2.828437E+05,3.102621E+00,1.410469E+01,1.112558E+05,2.200916E+05,6.196786E+00,1.185270E+01,2.244362E+05,2.028422E+05,1.189981E+01,3.382636E+01,4.171844E+05,5.965818E+05 
21:13:00,4.922545E+00,1.795181E+01,1.799617E+05,2.827647E+05,3.102627E+00,1.410469E+01,1.112559E+05,2.200433E+05,6.197263E+00,1.185367E+01,2.244379E+05,2.027607E+05,1.190108E+01,3.382542E+01,4.171951E+05,5.963884E+05 
21:14:00,4.922546E+00,1.795181E+01,1.799617E+05,2.826858E+05,3.102634E+00,1.410469E+01,1.112560E+05,2.199951E+05,6.197737E+00,1.185463E+01,2.244396E+05,2.026794E+05,1.190233E+01,3.382448E+01,4.172057E+05,5.961951E+05 
21:15:00,4.922547E+00,1.795181E+01,1.799617E+05,2.826068E+05,3.102640E+00,1.410469E+01,1.112560E+05,2.199468E+05,6.198208E+00,1.185561E+01,2.244413E+05,2.025983E+05,1.190357E+01,3.382355E+01,4.172163E+05,5.960021E+05 
21:16:00,4.922548E+00,1.795181E+01,1.799617E+05,2.825278E+05,3.102646E+00,1.410469E+01,1.112561E+05,2.198986E+05,6.198676E+00,1.185660E+01,2.244430E+05,2.025173E+05,1.190481E+01,3.382264E+01,4.172268E+05,5.958093E+05 
21:17:00,4.922549E+00,1.795181E+01,1.799617E+05,2.824489E+05,3.102652E+00,1.410469E+01,1.112562E+05,2.198503E+05,6.199142E+00,1.185759E+01,2.244447E+05,2.024365E+05,1.190604E+01,3.382173E+01,4.172373E+05,5.956167E+05 
21:18:00,4.922550E+00,1.795181E+01,1.799617E+05,2.823699E+05,3.102658E+00,1.410469E+01,1.112562E+05,2.198020E+05,6.199607E+00,1.185860E+01,2.244464E+05,2.023559E+05,1.190727E+01,3.382083E+01,4.172477E+05,5.954242E+05 
21:19:00,4.922551E+00,1.795181E+01,1.799617E+05,2.822909E+05,3.102664E+00,1.410469E+01,1.112563E+05,2.197538E+05,6.200069E+00,1.185960E+01,2.244480E+05,2.022752E+05,1.190848E+01,3.381993E+01,4.172580E+05,5.952319E+05 
21:20:00,4.922552E+00,1.795181E+01,1.799616E+05,2.822120E+05,3.102670E+00,1.410469E+01,1.112563E+05,2.197055E+05,6.200530E+00,1.186061E+01,2.244497E+05,2.021947E+05,1.190970E+01,3.381905E+01,4.172683E+05,5.950398E+05 
21:21:00,4.922553E+00,1.795181E+01,1.799616E+05,2.821330E+05,3.102676E+00,1.410469E+01,1.112564E+05,2.196573E+05,6.200988E+00,1.186162E+01,2.244513E+05,2.021143E+05,1.191090E+01,3.381816E+01,4.172785E+05,5.948478E+05 
21:22:00,4.922554E+00,1.795181E+01,1.799616E+05,2.820540E+05,3.102682E+00,1.410469E+01,1.112565E+05,2.196090E+05,6.201444E+00,1.186265E+01,2.244530E+05,2.020341E+05,1.191210E+01,3.381729E+01,4.172887E+05,5.946559E+05 
21:23:00,4.922556E+00,1.795181E+01,1.799616E+05,2.819751E+05,3.102688E+00,1.410469E+01,1.112565E+05,2.195608E+05,6.201897E+00,1.186368E+01,2.244546E+05,2.019539E+05,1.191329E+01,3.381642E+01,4.172988E+05,5.944642E+05 
21:24:00,4.922557E+00,1.795181E+01,1.799616E+05,2.818961E+05,3.102693E+00,1.410469E+01,1.112566E+05,2.195125E+05,6.202349E+00,1.186471E+01,2.244563E+05,2.018739E+05,1.191448E+01,3.381555E+01,4.173088E+05,5.942726E+05 
21:25:00,4.922558E+00,1.795181E+01,1.799616E+05,2.818172E+05,3.102699E+00,1.410469E+01,1.112567E+05,2.194643E+05,6.202800E+00,1.186574E+01,2.244579E+05,2.017938E+05,1.191566E+01,3.381470E+01,4.173188E+05,5.940812E+05 
21:26:00,4.922559E+00,1.795181E+01,1.799616E+05,2.817382E+05,3.102705E+00,1.410469E+01,1.112567E+05,2.194160E+05,6.203248E+00,1.186678E+01,2.244595E+05,2.017139E+05,1.191684E+01,3.381384E+01,4.173288E+05,5.938899E+05 
21:27:00,4.922560E+00,1.795181E+01,1.799616E+05,2.816592E+05,3.102711E+00,1.410469E+01,1.112568E+05,2.193677E+05,6.203695E+00,1.186783E+01,2.244611E+05,2.016340E+05,1.191801E+01,3.381299E+01,4.173387E+05,5.936986E+05 
21:28:00,4.922561E+00,1.795181E+01,1.799616E+05,2.815803E+05,3.102717E+00,1.410469E+01,1.112568E+05,2.193195E+05,6.204139E+00,1.186888E+01,2.244627E+05,2.015543E+05,1.191917E+01,3.381215E+01,4.173486E+05,5.935075E+05 
21:29:00,4.922562E+00,1.795181E+01,1.799616E+05,2.815013E+05,3.102722E+00,1.410469E+01,1.112569E+05,2.192712E+05,6.204581E+00,1.186993E+01,2.244643E+05,2.014746E+05,1.192033E+01,3.381131E+01,4.173584E+05,5.933166E+05 
21:30:00,4.922563E+00,1.795181E+01,1.799616E+05,2.814223E+05,3.102728E+00,1.410469E+01,1.112570E+05,2.192230E+05,6.205021E+00,1.187099E+01,2.244659E+05,2.013950E+05,1.192148E+01,3.381048E+01,4.173681E+05,5.931257E+05 
21:31:00,4.922564E+00,1.795181E+01,1.799616E+05,2.813434E+05,3.102734E+00,1.410469E+01,1.112570E+05,2.191747E+05,6.205460E+00,1.187204E+01,2.244674E+05,2.013154E+05,1.192263E+01,3.380966E+01,4.173778E+05,5.929350E+05 
21:32:00,4.922565E+00,1.795181E+01,1.799616E+05,2.812644E+05,3.102740E+00,1.410469E+01,1.112571E+05,2.191265E+05,6.205898E+00,1.187310E+01,2.244690E+05,2.012358E+05,1.192377E+01,3.380883E+01,4.173875E+05,5.927443E+05 
21:33:00,4.922566E+00,1.795181E+01,1.799616E+05,2.811855E+05,3.102745E+00,1.410469E+01,1.112571E+05,2.190782E+05,6.206333E+00,1.187416E+01,2.244706E+05,2.011564E+05,1.192491E+01,3.380801E+01,4.173971E+05,5.925537E+05 
21:34:00,4.922567E+00,1.795181E+01,1.799616E+05,2.811065E+05,3.102751E+00,1.410469E+01,1.112572E+05,2.190300E+05,6.206767E+00,1.187523E+01,2.244721E+05,2.010770E+05,1.192604E+01,3.380720E+01,4.174067E+05,5.923633E+05 
21:35:00,4.922568E+00,1.795181E+01,1.799616E+05,2.810275E+05,3.102757E+00,1.410469E+01,1.112572E+05,2.189817E+05,6.207198E+00,1.187630E+01,2.244737E+05,2.009976E+05,1.192716E+01,3.380639E+01,4.174162E+05,5.921729E+05 
21:36:00,4.922569E+00,1.795181E+01,1.799616E+05,2.809486E+05,3.102762E+00,1.410469E+01,1.112573E+05,2.189335E+05,6.207628E+00,1.187737E+01,2.244752E+05,2.009183E+05,1.192829E+01,3.380558E+01,4.174256E+05,5.919826E+05 
21:37:00,4.922570E+00,1.795181E+01,1.799616E+05,2.808696E+05,3.102768E+00,1.410469E+01,1.112574E+05,2.188852E+05,6.208058E+00,1.187844E+01,2.244768E+05,2.008390E+05,1.192940E+01,3.380478E+01,4.174351E+05,5.917924E+05 
21:38:00,4.922571E+00,1.795181E+01,1.799616E+05,2.807906E+05,3.102773E+00,1.410469E+01,1.112574E+05,2.188369E+05,6.208485E+00,1.187951E+01,2.244783E+05,2.007597E+05,1.193052E+01,3.380398E+01,4.174445E+05,5.916023E+05 
21:39:00,4.922572E+00,1.795181E+01,1.799616E+05,2.807117E+05,3.102779E+00,1.410469E+01,1.112575E+05,2.187887E+05,6.208910E+00,1.188059E+01,2.244798E+05,2.006804E+05,1.193162E+01,3.380318E+01,4.174538E+05,5.914123E+05 
21:40:00,4.922573E+00,1.795181E+01,1.799616E+05,2.806327E+05,3.102784E+00,1.410469E+01,1.112575E+05,2.187404E+05,6.209334E+00,1.188166E+01,2.244814E+05,2.006012E+05,1.193272E+01,3.380239E+01,4.174631E+05,5.912224E+05 
21:41:00,4.922574E+00,1.795181E+01,1.799616E+05,2.805537E+05,3.102790E+00,1.410469E+01,1.112576E+05,2.186922E+05,6.209756E+00,1.188274E+01,2.244829E+05,2.005221E+05,1.193382E+01,3.380160E+01,4.174724E+05,5.910325E+05 
21:42:00,4.922575E+00,1.795181E+01,1.799616E+05,2.804748E+05,3.102795E+00,1.410469E+01,1.112577E+05,2.186439E+05,6.210177E+00,1.188382E+01,2.244844E+05,2.004429E+05,1.193491E+01,3.380081E+01,4.174816E+05,5.908427E+05 
21:43:00,4.922576E+00,1.795181E+01,1.799616E+05,2.803958E+05,3.102801E+00,1.410469E+01,1.112577E+05,2.185957E+05,6.210596E+00,1.188490E+01,2.244859E+05,2.003638E+05,1.193600E+01,3.380003E+01,4.174908E+05,5.906530E+05 
21:44:00,4.922577E+00,1.795181E+01,1.799616E+05,2.803169E+05,3.102806E+00,1.410469E+01,1.112578E+05,2.185474E+05,6.211014E+00,1.188598E+01,2.244874E+05,2.002846E+05,1.193708E+01,3.379925E+01,4.174999E+05,5.904633E+05 
21:45:00,4.922578E+00,1.795181E+01,1.799616E+05,2.802379E+05,3.102812E+00,1.410469E+01,1.112578E+05,2.184992E+05,6.211430E+00,1.188706E+01,2.244889E+05,2.002055E+05,1.193816E+01,3.379848E+01,4.175090E+05,5.902737E+05 
21:46:00,4.922578E+00,1.795181E+01,1.799615E+05,2.801589E+05,3.102817E+00,1.410469E+01,1.112579E+05,2.184509E+05,6.211845E+00,1.188814E+01,2.244904E+05,2.001264E+05,1.193923E+01,3.379770E+01,4.175180E+05,5.900842E+05 
21:47:00,4.922579E+00,1.795181E+01,1.799615E+05,2.800800E+05,3.102822E+00,1.410469E+01,1.112579E+05,2.184027E+05,6.212258E+00,1.188922E+01,2.244918E+05,2.000473E+05,1.194030E+01,3.379693E+01,4.175270E+05,5.898947E+05 
21:48:00,4.922580E+00,1.795181E+01,1.799615E+05,2.800010E+05,3.102828E+00,1.410469E+01,1.112580E+05,2.183544E+05,6.212670E+00,1.189030E+01,2.244933E+05,1.999683E+05,1.194137E+01,3.379616E+01,4.175360E+05,5.897052E+05 
21:49:00,4.922581E+00,1.795181E+01,1.799615E+05,2.799220E+05,3.102833E+00,1.410469E+01,1.112580E+05,2.183061E+05,6.213081E+00,1.189138E+01,2.244948E+05,1.998892E+05,1.194243E+01,3.379539E+01,4.175450E+05,5.895159E+05 
21:50:00,4.922582E+00,1.795181E+01,1.799615E+05,2.798431E+05,3.102838E+00,1.410469E+01,1.112581E+05,2.182579E+05,6.213490E+00,1.189246E+01,2.244963E+05,1.998101E+05,1.194348E+01,3.379463E+01,4.175539E+05,5.893266E+05 
21:51:00,4.922583E+00,1.795181E+01,1.799615E+05,2.797641E+05,3.102844E+00,1.410469E+01,1.112582E+05,2.182096E+05,6.213898E+00,1.189354E+01,2.244977E+05,1.997310E+05,1.194454E+01,3.379387E+01,4.175627E+05,5.891374E+05 
21:52:00,4.922584E+00,1.795181E+01,1.799615E+05,2.796852E+05,3.102849E+00,1.410469E+01,1.112582E+05,2.181614E+05,6.214304E+00,1.189462E+01,2.244992E+05,1.996519E+05,1.194559E+01,3.379311E+01,4.175715E+05,5.889481E+05 
21:53:00,4.922585E+00,1.795181E+01,1.799615E+05,2.796062E+05,3.102854E+00,1.410469E+01,1.112583E+05,2.181131E+05,6.214709E+00,1.189570E+01,2.245006E+05,1.995729E+05,1.194663E+01,3.379235E+01,4.175803E+05,5.887590E+05 
21:54:00,4.922586E+00,1.795181E+01,1.799615E+05,2.795272E+05,3.102860E+00,1.410469E+01,1.112583E+05,2.180649E+05,6.215112E+00,1.189678E+01,2.245021E+05,1.994938E+05,1.194767E+01,3.379159E+01,4.175891E+05,5.885699E+05 
21:55:00,4.922587E+00,1.795181E+01,1.799615E+05,2.794483E+05,3.102865E+00,1.410469E+01,1.112584E+05,2.180166E+05,6.215515E+00,1.189786E+01,2.245035E+05,1.994147E+05,1.194870E+01,3.379084E+01,4.175978E+05,5.883808E+05 
21:56:00,4.922588E+00,1.795181E+01,1.799615E+05,2.793693E+05,3.102870E+00,1.410469E+01,1.112584E+05,2.179684E+05,6.215916E+00,1.189894E+01,2.245049E+05,1.993355E+05,1.194974E+01,3.379009E+01,4.176065E+05,5.881918E+05 
21:57:00,4.922589E+00,1.795181E+01,1.799615E+05,2.792903E+05,3.102875E+00,1.410469E+01,1.112585E+05,2.179201E+05,6.216316E+00,1.190001E+01,2.245064E+05,1.992564E+05,1.195077E+01,3.378934E+01,4.176151E+05,5.880028E+05 
21:58:00,4.922590E+00,1.795181E+01,1.799615E+05,2.792114E+05,3.102880E+00,1.410469E+01,1.112585E+05,2.178719E+05,6.216714E+00,1.190109E+01,2.245078E+05,1.991773E+05,1.195179E+01,3.378859E+01,4.176237E+05,5.878139E+05 
21:59:00,4.922591E+00,1.795181E+01,1.799615E+05,2.791324E+05,3.102886E+00,1.410469E+01,1.112586E+05,2.178236E+05,6.217111E+00,1.190216E+01,2.245092E+05,1.990981E+05,1.195281E+01,3.378784E+01,4.176323E+05,5.876250E+05 
22:00:00,4.922592E+00,1.795181E+01,1.799615E+05,2.790535E+05,3.102891E+00,1.410469E+01,1.112586E+05,2.177754E+05,6.217507E+00,1.190324E+01,2.245106E+05,1.990190E+05,1.195382E+01,3.378710E+01,4.176408E+05,5.874361E+05 
