Time,CAV_1:Des Heat Mass Flow [kg/s],CAV_1:Des Cool Mass Flow [kg/s],CAV_1:Des Heat Cap [W],CAV_1:Des Sens Cool Cap [W],CAV_2:Des Heat Mass Flow [kg/s],CAV_2:Des Cool Mass Flow [kg/s],CAV_2:Des Heat Cap [W],CAV_2:Des Sens Cool Cap [W],VAV_1:Des Heat Mass Flow [kg/s],VAV_1:Des Cool Mass Flow [kg/s],VAV_1:Des Heat Cap [W],VAV_1:Des Sens Cool Cap [W],VAV_2:Des Heat Mass Flow [kg/s],VAV_2:Des Cool Mass Flow [kg/s],VAV_2:Des Heat Cap [W],VAV_2:Des Sens Cool Cap [W] 
22:01:00,4.922900E+00,1.795181E+01,1.799603E+05,2.789920E+05,3.104599E+00,1.410469E+01,1.112765E+05,2.177378E+05,6.218216E+00,1.185166E+01,2.245131E+05,1.980539E+05,1.195562E+01,3.373775E+01,4.176558E+05,5.864212E+05 
22:02:00,4.923231E+00,1.795181E+01,1.799591E+05,2.789308E+05,3.106426E+00,1.410469E+01,1.112955E+05,2.177003E+05,6.218946E+00,1.179401E+01,2.245157E+05,1.969822E+05,1.195747E+01,3.368278E+01,4.176711E+05,5.853017E+05 
22:03:00,4.923567E+00,1.795181E+01,1.799578E+05,2.788696E+05,3.108288E+00,1.410469E+01,1.113149E+05,2.176629E+05,6.219680E+00,1.173546E+01,2.245183E+05,1.958929E+05,1.195933E+01,3.362677E+01,4.176866E+05,5.841588E+05 
22:04:00,4.923909E+00,1.795181E+01,1.799565E+05,2.788084E+05,3.110179E+00,1.410469E+01,1.113345E+05,2.176254E+05,6.220419E+00,1.167587E+01,2.245209E+05,1.947841E+05,1.196120E+01,3.356963E+01,4.177021E+05,5.829908E+05 
22:05:00,4.923948E+00,1.795181E+01,1.799564E+05,2.787472E+05,3.110394E+00,1.410469E+01,1.113367E+05,2.175880E+05,6.220848E+00,1.166796E+01,2.245225E+05,1.945631E+05,1.196229E+01,3.355999E+01,4.177113E+05,5.826647E+05 
22:06:00,4.923970E+00,1.795181E+01,1.799563E+05,2.786858E+05,3.110516E+00,1.410469E+01,1.113380E+05,2.175505E+05,6.221258E+00,1.166518E+01,2.245239E+05,1.944309E+05,1.196334E+01,3.355490E+01,4.177201E+05,5.824198E+05 
22:07:00,4.923990E+00,1.795181E+01,1.799562E+05,2.786244E+05,3.110625E+00,1.410469E+01,1.113391E+05,2.175129E+05,6.221666E+00,1.166239E+01,2.245254E+05,1.942990E+05,1.196438E+01,3.354983E+01,4.177288E+05,5.821761E+05 
22:08:00,4.924008E+00,1.795181E+01,1.799561E+05,2.785630E+05,3.110727E+00,1.410469E+01,1.113402E+05,2.174754E+05,6.222071E+00,1.165986E+01,2.245268E+05,1.941719E+05,1.196542E+01,3.354501E+01,4.177375E+05,5.819373E+05 
22:09:00,4.924026E+00,1.795181E+01,1.799561E+05,2.785016E+05,3.110822E+00,1.410469E+01,1.113411E+05,2.174379E+05,6.222474E+00,1.165756E+01,2.245283E+05,1.940494E+05,1.196645E+01,3.354043E+01,4.177461E+05,5.817036E+05 
22:10:00,4.924042E+00,1.795181E+01,1.799560E+05,2.784403E+05,3.110913E+00,1.410469E+01,1.113421E+05,2.174004E+05,6.222874E+00,1.165550E+01,2.245297E+05,1.939311E+05,1.196747E+01,3.353608E+01,4.177546E+05,5.814746E+05 
22:11:00,4.924058E+00,1.795181E+01,1.799559E+05,2.783789E+05,3.111000E+00,1.410469E+01,1.113430E+05,2.173629E+05,6.223272E+00,1.165363E+01,2.245311E+05,1.938168E+05,1.196848E+01,3.353191E+01,4.177631E+05,5.812493E+05 
22:12:00,4.924073E+00,1.795181E+01,1.799559E+05,2.783175E+05,3.111084E+00,1.410469E+01,1.113439E+05,2.173254E+05,6.223669E+00,1.165186E+01,2.245325E+05,1.937042E+05,1.196949E+01,3.352784E+01,4.177716E+05,5.810264E+05 
22:13:00,4.924088E+00,1.795181E+01,1.799558E+05,2.782561E+05,3.111167E+00,1.410469E+01,1.113447E+05,2.172878E+05,6.224065E+00,1.165013E+01,2.245339E+05,1.935927E+05,1.197050E+01,3.352384E+01,4.177800E+05,5.808054E+05 
22:14:00,4.924102E+00,1.795181E+01,1.799558E+05,2.781947E+05,3.111246E+00,1.410469E+01,1.113455E+05,2.172503E+05,6.224459E+00,1.164849E+01,2.245353E+05,1.934832E+05,1.197150E+01,3.351996E+01,4.177884E+05,5.805868E+05 
22:15:00,4.924116E+00,1.795181E+01,1.799557E+05,2.781333E+05,3.111323E+00,1.410469E+01,1.113463E+05,2.172128E+05,6.224851E+00,1.164696E+01,2.245367E+05,1.933757E+05,1.197250E+01,3.351620E+01,4.177967E+05,5.803709E+05 
22:16:00,4.924130E+00,1.795181E+01,1.799557E+05,2.780719E+05,3.111398E+00,1.410469E+01,1.113471E+05,2.171753E+05,6.225242E+00,1.164553E+01,2.245381E+05,1.932702E+05,1.197349E+01,3.351252E+01,4.178050E+05,5.801570E+05 
22:17:00,4.924143E+00,1.795181E+01,1.799556E+05,2.780105E+05,3.111470E+00,1.410469E+01,1.113479E+05,2.171378E+05,6.225631E+00,1.164419E+01,2.245395E+05,1.931666E+05,1.197448E+01,3.350895E+01,4.178133E+05,5.799453E+05 
22:18:00,4.924156E+00,1.795181E+01,1.799556E+05,2.779491E+05,3.111541E+00,1.410469E+01,1.113486E+05,2.171002E+05,6.226019E+00,1.164291E+01,2.245409E+05,1.930640E+05,1.197547E+01,3.350544E+01,4.178215E+05,5.797352E+05 
22:19:00,4.924168E+00,1.795181E+01,1.799555E+05,2.778877E+05,3.111610E+00,1.410469E+01,1.113493E+05,2.170627E+05,6.226405E+00,1.164165E+01,2.245422E+05,1.929621E+05,1.197645E+01,3.350199E+01,4.178297E+05,5.795266E+05 
22:20:00,4.924180E+00,1.795181E+01,1.799555E+05,2.778263E+05,3.111676E+00,1.410469E+01,1.113500E+05,2.170252E+05,6.226790E+00,1.164044E+01,2.245436E+05,1.928613E+05,1.197742E+01,3.349861E+01,4.178379E+05,5.793196E+05 
22:21:00,4.924192E+00,1.795181E+01,1.799554E+05,2.777649E+05,3.111742E+00,1.410469E+01,1.113507E+05,2.169877E+05,6.227174E+00,1.163930E+01,2.245450E+05,1.927618E+05,1.197840E+01,3.349529E+01,4.178460E+05,5.791140E+05 
22:22:00,4.924203E+00,1.795181E+01,1.799554E+05,2.777035E+05,3.111805E+00,1.410469E+01,1.113513E+05,2.169501E+05,6.227557E+00,1.163822E+01,2.245463E+05,1.926635E+05,1.197937E+01,3.349204E+01,4.178541E+05,5.789101E+05 
22:23:00,4.924215E+00,1.795181E+01,1.799553E+05,2.776421E+05,3.111867E+00,1.410469E+01,1.113520E+05,2.169126E+05,6.227937E+00,1.163720E+01,2.245477E+05,1.925665E+05,1.198033E+01,3.348887E+01,4.178622E+05,5.787077E+05 
22:24:00,4.924225E+00,1.795181E+01,1.799553E+05,2.775807E+05,3.111927E+00,1.410469E+01,1.113526E+05,2.168751E+05,6.228317E+00,1.163621E+01,2.245490E+05,1.924702E+05,1.198129E+01,3.348574E+01,4.178702E+05,5.785065E+05 
22:25:00,4.924236E+00,1.795181E+01,1.799553E+05,2.775193E+05,3.111986E+00,1.410469E+01,1.113532E+05,2.168376E+05,6.228696E+00,1.163524E+01,2.245504E+05,1.923743E+05,1.198225E+01,3.348266E+01,4.178782E+05,5.783065E+05 
22:26:00,4.924247E+00,1.795181E+01,1.799552E+05,2.774579E+05,3.112044E+00,1.410469E+01,1.113538E+05,2.168000E+05,6.229073E+00,1.163431E+01,2.245517E+05,1.922791E+05,1.198320E+01,3.347962E+01,4.178861E+05,5.781073E+05 
22:27:00,4.924257E+00,1.795181E+01,1.799552E+05,2.773965E+05,3.112100E+00,1.410469E+01,1.113544E+05,2.167625E+05,6.229450E+00,1.163342E+01,2.245530E+05,1.921848E+05,1.198415E+01,3.347662E+01,4.178941E+05,5.779094E+05 
22:28:00,4.924267E+00,1.795181E+01,1.799551E+05,2.773351E+05,3.112155E+00,1.410469E+01,1.113549E+05,2.167250E+05,6.229824E+00,1.163257E+01,2.245544E+05,1.920914E+05,1.198510E+01,3.347369E+01,4.179020E+05,5.777127E+05 
22:29:00,4.924276E+00,1.795181E+01,1.799551E+05,2.772737E+05,3.112209E+00,1.410469E+01,1.113555E+05,2.166875E+05,6.230198E+00,1.163177E+01,2.245557E+05,1.919988E+05,1.198604E+01,3.347081E+01,4.179098E+05,5.775173E+05 
22:30:00,4.924286E+00,1.795181E+01,1.799551E+05,2.772123E+05,3.112261E+00,1.410469E+01,1.113560E+05,2.166499E+05,6.230570E+00,1.163099E+01,2.245570E+05,1.919068E+05,1.198698E+01,3.346797E+01,4.179176E+05,5.773229E+05 
22:31:00,4.924295E+00,1.795181E+01,1.799550E+05,2.771509E+05,3.112313E+00,1.410469E+01,1.113566E+05,2.166124E+05,6.230942E+00,1.163022E+01,2.245583E+05,1.918151E+05,1.198792E+01,3.346515E+01,4.179255E+05,5.771290E+05 
22:32:00,4.924304E+00,1.795181E+01,1.799550E+05,2.770895E+05,3.112363E+00,1.410469E+01,1.113571E+05,2.165749E+05,6.231308E+00,1.162948E+01,2.245596E+05,1.917239E+05,1.198884E+01,3.346237E+01,4.179332E+05,5.769360E+05 
22:33:00,4.924313E+00,1.795181E+01,1.799550E+05,2.770281E+05,3.112412E+00,1.410469E+01,1.113576E+05,2.165374E+05,6.231671E+00,1.162877E+01,2.245609E+05,1.916333E+05,1.198976E+01,3.345964E+01,4.179408E+05,5.767440E+05 
22:34:00,4.924322E+00,1.795181E+01,1.799549E+05,2.769667E+05,3.112460E+00,1.410469E+01,1.113581E+05,2.164998E+05,6.232033E+00,1.162809E+01,2.245622E+05,1.915434E+05,1.199067E+01,3.345695E+01,4.179484E+05,5.765530E+05 
22:35:00,4.924330E+00,1.795181E+01,1.799549E+05,2.769053E+05,3.112506E+00,1.410469E+01,1.113586E+05,2.164623E+05,6.232394E+00,1.162745E+01,2.245635E+05,1.914542E+05,1.199158E+01,3.345430E+01,4.179560E+05,5.763630E+05 
22:36:00,4.924338E+00,1.795181E+01,1.799549E+05,2.768438E+05,3.112552E+00,1.410469E+01,1.113591E+05,2.164248E+05,6.232757E+00,1.162682E+01,2.245648E+05,1.913653E+05,1.199249E+01,3.345168E+01,4.179636E+05,5.761736E+05 
22:37:00,4.924346E+00,1.795181E+01,1.799548E+05,2.767824E+05,3.112598E+00,1.410469E+01,1.113595E+05,2.163873E+05,6.233122E+00,1.162620E+01,2.245661E+05,1.912766E+05,1.199341E+01,3.344908E+01,4.179712E+05,5.759847E+05 
22:38:00,4.924354E+00,1.795181E+01,1.799548E+05,2.767210E+05,3.112642E+00,1.410469E+01,1.113600E+05,2.163497E+05,6.233485E+00,1.162561E+01,2.245673E+05,1.911884E+05,1.199432E+01,3.344651E+01,4.179788E+05,5.757967E+05 
22:39:00,4.924362E+00,1.795181E+01,1.799548E+05,2.766596E+05,3.112686E+00,1.410469E+01,1.113604E+05,2.163122E+05,6.233847E+00,1.162504E+01,2.245686E+05,1.911008E+05,1.199523E+01,3.344398E+01,4.179864E+05,5.756094E+05 
22:40:00,4.924370E+00,1.795181E+01,1.799548E+05,2.765982E+05,3.112728E+00,1.410469E+01,1.113609E+05,2.162747E+05,6.234208E+00,1.162450E+01,2.245699E+05,1.910136E+05,1.199613E+01,3.344150E+01,4.179939E+05,5.754230E+05 
22:41:00,4.924378E+00,1.795181E+01,1.799547E+05,2.765368E+05,3.112770E+00,1.410469E+01,1.113613E+05,2.162371E+05,6.234567E+00,1.162399E+01,2.245712E+05,1.909270E+05,1.199703E+01,3.343903E+01,4.180014E+05,5.752373E+05 
22:42:00,4.924385E+00,1.795181E+01,1.799547E+05,2.764754E+05,3.112811E+00,1.410469E+01,1.113617E+05,2.161996E+05,6.234925E+00,1.162349E+01,2.245724E+05,1.908406E+05,1.199793E+01,3.343660E+01,4.180088E+05,5.750521E+05 
22:43:00,4.924392E+00,1.795181E+01,1.799547E+05,2.764140E+05,3.112852E+00,1.410469E+01,1.113621E+05,2.161621E+05,6.235283E+00,1.162299E+01,2.245737E+05,1.907545E+05,1.199882E+01,3.343418E+01,4.180163E+05,5.748674E+05 
22:44:00,4.924399E+00,1.795181E+01,1.799546E+05,2.763526E+05,3.112891E+00,1.410469E+01,1.113626E+05,2.161246E+05,6.235640E+00,1.162252E+01,2.245750E+05,1.906687E+05,1.199971E+01,3.343180E+01,4.180237E+05,5.746834E+05 
22:45:00,4.924406E+00,1.795181E+01,1.799546E+05,2.762912E+05,3.112930E+00,1.410469E+01,1.113630E+05,2.160870E+05,6.235995E+00,1.162207E+01,2.245762E+05,1.905833E+05,1.200060E+01,3.342944E+01,4.180311E+05,5.745001E+05 
22:46:00,4.924413E+00,1.795181E+01,1.799546E+05,2.762298E+05,3.112968E+00,1.410469E+01,1.113634E+05,2.160495E+05,6.236350E+00,1.162164E+01,2.245775E+05,1.904983E+05,1.200149E+01,3.342711E+01,4.180384E+05,5.743174E+05 
22:47:00,4.924420E+00,1.795181E+01,1.799546E+05,2.761684E+05,3.113005E+00,1.410469E+01,1.113637E+05,2.160120E+05,6.236703E+00,1.162123E+01,2.245787E+05,1.904138E+05,1.200237E+01,3.342481E+01,4.180458E+05,5.741352E+05 
22:48:00,4.924426E+00,1.795181E+01,1.799545E+05,2.761070E+05,3.113042E+00,1.410469E+01,1.113641E+05,2.159745E+05,6.237056E+00,1.162083E+01,2.245800E+05,1.903295E+05,1.200325E+01,3.342253E+01,4.180531E+05,5.739536E+05 
22:49:00,4.924433E+00,1.795181E+01,1.799545E+05,2.760456E+05,3.113078E+00,1.410469E+01,1.113645E+05,2.159369E+05,6.237408E+00,1.162043E+01,2.245812E+05,1.902453E+05,1.200413E+01,3.342027E+01,4.180604E+05,5.737724E+05 
22:50:00,4.924439E+00,1.795181E+01,1.799545E+05,2.759842E+05,3.113114E+00,1.410469E+01,1.113649E+05,2.158994E+05,6.237759E+00,1.162006E+01,2.245825E+05,1.901615E+05,1.200500E+01,3.341804E+01,4.180676E+05,5.735918E+05 
22:51:00,4.924446E+00,1.795181E+01,1.799545E+05,2.759227E+05,3.113149E+00,1.410469E+01,1.113652E+05,2.158619E+05,6.238109E+00,1.161970E+01,2.245837E+05,1.900779E+05,1.200587E+01,3.341583E+01,4.180749E+05,5.734117E+05 
22:52:00,4.924452E+00,1.795181E+01,1.799544E+05,2.758613E+05,3.113183E+00,1.410469E+01,1.113656E+05,2.158244E+05,6.238458E+00,1.161936E+01,2.245849E+05,1.899947E+05,1.200674E+01,3.341364E+01,4.180821E+05,5.732320E+05 
22:53:00,4.924458E+00,1.795181E+01,1.799544E+05,2.757999E+05,3.113217E+00,1.410469E+01,1.113659E+05,2.157868E+05,6.238806E+00,1.161903E+01,2.245862E+05,1.899118E+05,1.200761E+01,3.341147E+01,4.180893E+05,5.730530E+05 
22:54:00,4.924464E+00,1.795181E+01,1.799544E+05,2.757385E+05,3.113250E+00,1.410469E+01,1.113663E+05,2.157493E+05,6.239153E+00,1.161871E+01,2.245874E+05,1.898292E+05,1.200847E+01,3.340933E+01,4.180965E+05,5.728744E+05 
22:55:00,4.924470E+00,1.795181E+01,1.799544E+05,2.756771E+05,3.113283E+00,1.410469E+01,1.113666E+05,2.157118E+05,6.239499E+00,1.161840E+01,2.245886E+05,1.897466E+05,1.200933E+01,3.340720E+01,4.181036E+05,5.726962E+05 
22:56:00,4.924475E+00,1.795181E+01,1.799544E+05,2.756157E+05,3.113315E+00,1.410469E+01,1.113669E+05,2.156743E+05,6.239845E+00,1.161811E+01,2.245898E+05,1.896643E+05,1.201019E+01,3.340509E+01,4.181107E+05,5.725183E+05 
22:57:00,4.924481E+00,1.795181E+01,1.799543E+05,2.755543E+05,3.113347E+00,1.410469E+01,1.113673E+05,2.156367E+05,6.240189E+00,1.161782E+01,2.245910E+05,1.895823E+05,1.201105E+01,3.340300E+01,4.181179E+05,5.723409E+05 
22:58:00,4.924487E+00,1.795181E+01,1.799543E+05,2.754929E+05,3.113378E+00,1.410469E+01,1.113676E+05,2.155992E+05,6.240533E+00,1.161755E+01,2.245922E+05,1.895005E+05,1.201190E+01,3.340093E+01,4.181249E+05,5.721640E+05 
22:59:00,4.924492E+00,1.795181E+01,1.799543E+05,2.754315E+05,3.113408E+00,1.410469E+01,1.113679E+05,2.155617E+05,6.240875E+00,1.161730E+01,2.245935E+05,1.894190E+05,1.201275E+01,3.339888E+01,4.181320E+05,5.719875E+05 
23:00:00,4.924498E+00,1.795181E+01,1.799543E+05,2.753701E+05,3.113439E+00,1.410469E+01,1.113682E+05,2.155242E+05,6.241217E+00,1.161705E+01,2.245947E+05,1.893377E+05,1.201360E+01,3.339685E+01,4.181390E+05,5.718115E+05 
23:01:00,4.924503E+00,1.795181E+01,1.799543E+05,2.753087E+05,3.113468E+00,1.410469E+01,1.113685E+05,2.154866E+05,6.241558E+00,1.161680E+01,2.245959E+05,1.892564E+05,1.201445E+01,3.339483E+01,4.181460E+05,5.716357E+05 
23:02:00,4.924508E+00,1.795181E+01,1.799542E+05,2.752473E+05,3.113498E+00,1.410469E+01,1.113688E+05,2.154491E+05,6.241898E+00,1.161657E+01,2.245971E+05,1.891754E+05,1.201529E+01,3.339282E+01,4.181530E+05,5.714602E+05 
23:03:00,4.924514E+00,1.795181E+01,1.799542E+05,2.751859E+05,3.113527E+00,1.410469E+01,1.113691E+05,2.154116E+05,6.242238E+00,1.161635E+01,2.245983E+05,1.890945E+05,1.201613E+01,3.339084E+01,4.181600E+05,5.712852E+05 
23:04:00,4.924519E+00,1.795181E+01,1.799542E+05,2.751245E+05,3.113555E+00,1.410469E+01,1.113694E+05,2.153741E+05,6.242576E+00,1.161614E+01,2.245995E+05,1.890139E+05,1.201697E+01,3.338887E+01,4.181669E+05,5.711106E+05 
23:05:00,4.924524E+00,1.795181E+01,1.799542E+05,2.750631E+05,3.113583E+00,1.410469E+01,1.113697E+05,2.153365E+05,6.242913E+00,1.161594E+01,2.246006E+05,1.889335E+05,1.201780E+01,3.338693E+01,4.181739E+05,5.709364E+05 
23:06:00,4.924529E+00,1.795181E+01,1.799542E+05,2.750017E+05,3.113611E+00,1.410469E+01,1.113700E+05,2.152990E+05,6.243250E+00,1.161574E+01,2.246018E+05,1.888533E+05,1.201864E+01,3.338499E+01,4.181808E+05,5.707624E+05 
23:07:00,4.924533E+00,1.795181E+01,1.799541E+05,2.749403E+05,3.113638E+00,1.410469E+01,1.113703E+05,2.152615E+05,6.243586E+00,1.161555E+01,2.246030E+05,1.887731E+05,1.201947E+01,3.338306E+01,4.181876E+05,5.705887E+05 
23:08:00,4.924538E+00,1.795181E+01,1.799541E+05,2.748789E+05,3.113665E+00,1.410469E+01,1.113706E+05,2.152239E+05,6.243921E+00,1.161537E+01,2.246042E+05,1.886931E+05,1.202030E+01,3.338116E+01,4.181945E+05,5.704153E+05 
23:09:00,4.924543E+00,1.795181E+01,1.799541E+05,2.748175E+05,3.113692E+00,1.410469E+01,1.113708E+05,2.151864E+05,6.244255E+00,1.161520E+01,2.246054E+05,1.886132E+05,1.202112E+01,3.337926E+01,4.182013E+05,5.702423E+05 
23:10:00,4.924548E+00,1.795181E+01,1.799541E+05,2.747560E+05,3.113718E+00,1.410469E+01,1.113711E+05,2.151489E+05,6.244589E+00,1.161504E+01,2.246065E+05,1.885335E+05,1.202195E+01,3.337739E+01,4.182082E+05,5.700697E+05 
23:11:00,4.924552E+00,1.795181E+01,1.799541E+05,2.746946E+05,3.113744E+00,1.410469E+01,1.113714E+05,2.151114E+05,6.244921E+00,1.161488E+01,2.246077E+05,1.884540E+05,1.202277E+01,3.337552E+01,4.182149E+05,5.698973E+05 
23:12:00,4.924557E+00,1.795181E+01,1.799540E+05,2.746332E+05,3.113769E+00,1.410469E+01,1.113716E+05,2.150738E+05,6.245253E+00,1.161473E+01,2.246089E+05,1.883746E+05,1.202358E+01,3.337367E+01,4.182217E+05,5.697252E+05 
23:13:00,4.924561E+00,1.795181E+01,1.799540E+05,2.745718E+05,3.113794E+00,1.410469E+01,1.113719E+05,2.150363E+05,6.245584E+00,1.161459E+01,2.246100E+05,1.882953E+05,1.202440E+01,3.337183E+01,4.182285E+05,5.695533E+05 
23:14:00,4.924566E+00,1.795181E+01,1.799540E+05,2.745104E+05,3.113819E+00,1.410469E+01,1.113722E+05,2.149988E+05,6.245914E+00,1.161445E+01,2.246112E+05,1.882161E+05,1.202522E+01,3.337000E+01,4.182352E+05,5.693817E+05 
23:15:00,4.924570E+00,1.795181E+01,1.799540E+05,2.744490E+05,3.113844E+00,1.410469E+01,1.113724E+05,2.149613E+05,6.246244E+00,1.161432E+01,2.246124E+05,1.881371E+05,1.202603E+01,3.336819E+01,4.182419E+05,5.692105E+05 
23:16:00,4.924575E+00,1.795181E+01,1.799540E+05,2.743876E+05,3.113868E+00,1.410469E+01,1.113727E+05,2.149237E+05,6.246572E+00,1.161419E+01,2.246135E+05,1.880581E+05,1.202684E+01,3.336639E+01,4.182486E+05,5.690394E+05 
23:17:00,4.924579E+00,1.795181E+01,1.799540E+05,2.743262E+05,3.113892E+00,1.410469E+01,1.113729E+05,2.148862E+05,6.246900E+00,1.161408E+01,2.246147E+05,1.879794E+05,1.202764E+01,3.336460E+01,4.182553E+05,5.688687E+05 
23:18:00,4.924583E+00,1.795181E+01,1.799539E+05,2.742648E+05,3.113916E+00,1.410469E+01,1.113731E+05,2.148487E+05,6.247227E+00,1.161396E+01,2.246158E+05,1.879007E+05,1.202845E+01,3.336282E+01,4.182619E+05,5.686981E+05 
23:19:00,4.924587E+00,1.795181E+01,1.799539E+05,2.742034E+05,3.113939E+00,1.410469E+01,1.113734E+05,2.148112E+05,6.247553E+00,1.161385E+01,2.246170E+05,1.878220E+05,1.202925E+01,3.336105E+01,4.182686E+05,5.685278E+05 
23:20:00,4.924591E+00,1.795181E+01,1.799539E+05,2.741420E+05,3.113962E+00,1.410469E+01,1.113736E+05,2.147736E+05,6.247879E+00,1.161375E+01,2.246181E+05,1.877435E+05,1.203005E+01,3.335930E+01,4.182752E+05,5.683578E+05 
23:21:00,4.924596E+00,1.795181E+01,1.799539E+05,2.740806E+05,3.113985E+00,1.410469E+01,1.113739E+05,2.147361E+05,6.248204E+00,1.161365E+01,2.246193E+05,1.876651E+05,1.203085E+01,3.335755E+01,4.182818E+05,5.681880E+05 
23:22:00,4.924600E+00,1.795181E+01,1.799539E+05,2.740192E+05,3.114008E+00,1.410469E+01,1.113741E+05,2.146986E+05,6.248528E+00,1.161356E+01,2.246204E+05,1.875868E+05,1.203164E+01,3.335582E+01,4.182884E+05,5.680184E+05 
23:23:00,4.924604E+00,1.795181E+01,1.799539E+05,2.739578E+05,3.114030E+00,1.410469E+01,1.113743E+05,2.146611E+05,6.248851E+00,1.161347E+01,2.246215E+05,1.875086E+05,1.203244E+01,3.335419E+01,4.182949E+05,5.678508E+05 
23:24:00,4.924608E+00,1.795181E+01,1.799539E+05,2.738964E+05,3.114052E+00,1.410469E+01,1.113746E+05,2.146235E+05,6.249173E+00,1.161339E+01,2.246227E+05,1.874305E+05,1.203323E+01,3.335315E+01,4.183014E+05,5.676936E+05 
23:25:00,4.924611E+00,1.795181E+01,1.799538E+05,2.738350E+05,3.114074E+00,1.410469E+01,1.113748E+05,2.145860E+05,6.249495E+00,1.161330E+01,2.246238E+05,1.873524E+05,1.203402E+01,3.335212E+01,4.183080E+05,5.675366E+05 
23:26:00,4.924615E+00,1.795181E+01,1.799538E+05,2.737736E+05,3.114095E+00,1.410469E+01,1.113750E+05,2.145485E+05,6.249816E+00,1.161323E+01,2.246249E+05,1.872744E+05,1.203480E+01,3.335109E+01,4.183145E+05,5.673797E+05 
23:27:00,4.924619E+00,1.795181E+01,1.799538E+05,2.737122E+05,3.114117E+00,1.410469E+01,1.113752E+05,2.145110E+05,6.250136E+00,1.161315E+01,2.246260E+05,1.871965E+05,1.203559E+01,3.335007E+01,4.183209E+05,5.672230E+05 
23:28:00,4.924623E+00,1.795181E+01,1.799538E+05,2.736508E+05,3.114138E+00,1.410469E+01,1.113754E+05,2.144734E+05,6.250455E+00,1.161309E+01,2.246272E+05,1.871186E+05,1.203637E+01,3.334906E+01,4.183274E+05,5.670665E+05 
23:29:00,4.924627E+00,1.795181E+01,1.799538E+05,2.735894E+05,3.114159E+00,1.410469E+01,1.113757E+05,2.144359E+05,6.250774E+00,1.161302E+01,2.246283E+05,1.870409E+05,1.203715E+01,3.334805E+01,4.183338E+05,5.669102E+05 
23:30:00,4.924630E+00,1.795181E+01,1.799538E+05,2.735280E+05,3.114180E+00,1.410469E+01,1.113759E+05,2.143984E+05,6.251092E+00,1.161296E+01,2.246294E+05,1.869632E+05,1.203793E+01,3.334712E+01,4.183402E+05,5.667551E+05 
23:31:00,4.924634E+00,1.795181E+01,1.799538E+05,2.734666E+05,3.114200E+00,1.410469E+01,1.113761E+05,2.143609E+05,6.251409E+00,1.161290E+01,2.246305E+05,1.868856E+05,1.203870E+01,3.334630E+01,4.183466E+05,5.666021E+05 
23:32:00,4.924638E+00,1.795181E+01,1.799537E+05,2.734052E+05,3.114220E+00,1.410469E+01,1.113763E+05,2.143233E+05,6.251726E+00,1.161285E+01,2.246316E+05,1.868080E+05,1.203948E+01,3.334549E+01,4.183530E+05,5.664493E+05 
23:33:00,4.924641E+00,1.795181E+01,1.799537E+05,2.733438E+05,3.114240E+00,1.410469E+01,1.113765E+05,2.142858E+05,6.252042E+00,1.161280E+01,2.246327E+05,1.867305E+05,1.204025E+01,3.334468E+01,4.183594E+05,5.662966E+05 
23:34:00,4.924645E+00,1.795181E+01,1.799537E+05,2.732824E+05,3.114260E+00,1.410469E+01,1.113767E+05,2.142483E+05,6.252357E+00,1.161275E+01,2.246338E+05,1.866531E+05,1.204102E+01,3.334389E+01,4.183657E+05,5.661441E+05 
23:35:00,4.924648E+00,1.795181E+01,1.799537E+05,2.732209E+05,3.114280E+00,1.410469E+01,1.113769E+05,2.142108E+05,6.252671E+00,1.161270E+01,2.246349E+05,1.865757E+05,1.204179E+01,3.334310E+01,4.183721E+05,5.659917E+05 
23:36:00,4.924652E+00,1.795181E+01,1.799537E+05,2.731595E+05,3.114299E+00,1.410469E+01,1.113771E+05,2.141732E+05,6.252984E+00,1.161266E+01,2.246360E+05,1.864984E+05,1.204255E+01,3.334231E+01,4.183784E+05,5.658395E+05 
23:37:00,4.924655E+00,1.795181E+01,1.799537E+05,2.730981E+05,3.114319E+00,1.410469E+01,1.113773E+05,2.141357E+05,6.253297E+00,1.161262E+01,2.246371E+05,1.864211E+05,1.204331E+01,3.334153E+01,4.183847E+05,5.656873E+05 
23:38:00,4.924659E+00,1.795181E+01,1.799537E+05,2.730367E+05,3.114338E+00,1.410469E+01,1.113775E+05,2.140982E+05,6.253610E+00,1.161258E+01,2.246382E+05,1.863439E+05,1.204408E+01,3.334075E+01,4.183909E+05,5.655352E+05 
23:39:00,4.924662E+00,1.795181E+01,1.799537E+05,2.729753E+05,3.114357E+00,1.410469E+01,1.113777E+05,2.140607E+05,6.253921E+00,1.161254E+01,2.246393E+05,1.862667E+05,1.204483E+01,3.333998E+01,4.183972E+05,5.653833E+05 
23:40:00,4.924665E+00,1.795181E+01,1.799536E+05,2.729139E+05,3.114376E+00,1.410469E+01,1.113779E+05,2.140231E+05,6.254232E+00,1.161251E+01,2.246404E+05,1.861896E+05,1.204559E+01,3.333922E+01,4.184034E+05,5.652315E+05 
23:41:00,4.924669E+00,1.795181E+01,1.799536E+05,2.728525E+05,3.114394E+00,1.410469E+01,1.113781E+05,2.139856E+05,6.254542E+00,1.161248E+01,2.246415E+05,1.861125E+05,1.204635E+01,3.333846E+01,4.184096E+05,5.650798E+05 
23:42:00,4.924672E+00,1.795181E+01,1.799536E+05,2.727911E+05,3.114413E+00,1.410469E+01,1.113783E+05,2.139481E+05,6.254851E+00,1.161245E+01,2.246426E+05,1.860355E+05,1.204710E+01,3.333770E+01,4.184158E+05,5.649282E+05 
23:43:00,4.924675E+00,1.795181E+01,1.799536E+05,2.727297E+05,3.114431E+00,1.410469E+01,1.113785E+05,2.139106E+05,6.255160E+00,1.161243E+01,2.246436E+05,1.859585E+05,1.204785E+01,3.333695E+01,4.184220E+05,5.647767E+05 
23:44:00,4.924678E+00,1.795181E+01,1.799536E+05,2.726683E+05,3.114449E+00,1.410469E+01,1.113787E+05,2.138730E+05,6.255468E+00,1.161240E+01,2.246447E+05,1.858815E+05,1.204860E+01,3.333621E+01,4.184282E+05,5.646254E+05 
23:45:00,4.924682E+00,1.795181E+01,1.799536E+05,2.726069E+05,3.114467E+00,1.410469E+01,1.113788E+05,2.138355E+05,6.255775E+00,1.161238E+01,2.246458E+05,1.858046E+05,1.204934E+01,3.333547E+01,4.184343E+05,5.644741E+05 
23:46:00,4.924685E+00,1.795181E+01,1.799536E+05,2.725455E+05,3.114485E+00,1.410469E+01,1.113790E+05,2.137980E+05,6.256082E+00,1.161235E+01,2.246469E+05,1.857277E+05,1.205009E+01,3.333473E+01,4.184404E+05,5.643229E+05 
23:47:00,4.924688E+00,1.795181E+01,1.799536E+05,2.724841E+05,3.114503E+00,1.410469E+01,1.113792E+05,2.137605E+05,6.256388E+00,1.161234E+01,2.246479E+05,1.856508E+05,1.205083E+01,3.333400E+01,4.184466E+05,5.641718E+05 
23:48:00,4.924691E+00,1.795181E+01,1.799535E+05,2.724227E+05,3.114520E+00,1.410469E+01,1.113794E+05,2.137229E+05,6.256693E+00,1.161232E+01,2.246490E+05,1.855740E+05,1.205157E+01,3.333327E+01,4.184526E+05,5.640208E+05 
23:49:00,4.924694E+00,1.795181E+01,1.799535E+05,2.723613E+05,3.114538E+00,1.410469E+01,1.113796E+05,2.136854E+05,6.256998E+00,1.161230E+01,2.246501E+05,1.854972E+05,1.205231E+01,3.333255E+01,4.184587E+05,5.638700E+05 
23:50:00,4.924697E+00,1.795181E+01,1.799535E+05,2.722999E+05,3.114555E+00,1.410469E+01,1.113797E+05,2.136479E+05,6.257302E+00,1.161228E+01,2.246511E+05,1.854204E+05,1.205305E+01,3.333183E+01,4.184648E+05,5.637192E+05 
23:51:00,4.924700E+00,1.795181E+01,1.799535E+05,2.722385E+05,3.114572E+00,1.410469E+01,1.113799E+05,2.136104E+05,6.257605E+00,1.161227E+01,2.246522E+05,1.853437E+05,1.205378E+01,3.333112E+01,4.184708E+05,5.635685E+05 
23:52:00,4.924703E+00,1.795181E+01,1.799535E+05,2.721771E+05,3.114589E+00,1.410469E+01,1.113801E+05,2.135728E+05,6.257908E+00,1.161226E+01,2.246533E+05,1.852670E+05,1.205452E+01,3.333041E+01,4.184769E+05,5.634178E+05 
23:53:00,4.924706E+00,1.795181E+01,1.799535E+05,2.721157E+05,3.114606E+00,1.410469E+01,1.113803E+05,2.135353E+05,6.258209E+00,1.161225E+01,2.246543E+05,1.851903E+05,1.205525E+01,3.332970E+01,4.184829E+05,5.632673E+05 
23:54:00,4.924709E+00,1.795181E+01,1.799535E+05,2.720543E+05,3.114623E+00,1.410469E+01,1.113804E+05,2.134978E+05,6.258510E+00,1.161224E+01,2.246554E+05,1.851136E+05,1.205597E+01,3.332900E+01,4.184888E+05,5.631168E+05 
23:55:00,4.924712E+00,1.795181E+01,1.799535E+05,2.719929E+05,3.114639E+00,1.410469E+01,1.113806E+05,2.134603E+05,6.258811E+00,1.161223E+01,2.246564E+05,1.850370E+05,1.205670E+01,3.332830E+01,4.184948E+05,5.629665E+05 
23:56:00,4.924715E+00,1.795181E+01,1.799534E+05,2.719315E+05,3.114655E+00,1.410469E+01,1.113808E+05,2.134227E+05,6.259099E+00,1.161222E+01,2.246574E+05,1.849604E+05,1.205740E+01,3.332761E+01,4.185006E+05,5.628162E+05 
23:57:00,4.924718E+00,1.795181E+01,1.799534E+05,2.718701E+05,3.114671E+00,1.410469E+01,1.113810E+05,2.133852E+05,6.259392E+00,1.161221E+01,2.246584E+05,1.848838E+05,1.205811E+01,3.332691E+01,4.185064E+05,5.626660E+05 
23:58:00,4.924721E+00,1.795181E+01,1.799534E+05,2.718087E+05,3.114687E+00,1.410469E+01,1.113811E+05,2.133477E+05,6.259677E+00,1.161220E+01,2.246594E+05,1.848072E+05,1.205880E+01,3.332623E+01,4.185121E+05,5.625158E+05 
23:59:00,4.924723E+00,1.795181E+01,1.799534E+05,2.717473E+05,3.114703E+00,1.410469E+01,1.113813E+05,2.133102E+05,6.259969E+00,1.161220E+01,2.246605E+05,1.847306E+05,1.205950E+01,3.332554E+01,4.185178E+05,5.623658E+05 
24:00:00,4.924726E+00,1.795181E+01,1.799534E+05,2.716859E+05,3.114719E+00,1.410469E+01,1.113814E+05,2.132726E+05,6.260265E+00,1.161219E+01,2.246615E+05,1.846541E+05,1.206021E+01,3.332486E+01,4.185237E+05,5.622158E+05 
Coinc Peak   ,4.925159E+00,1.843529E+01,1.799127E+05,3.135556E+05,3.117175E+00,1.696201E+01,1.096840E+05,2.194209E+05,1.633176E+01,6.239209E+01,2.270798E+05,9.674652E+05,2.359513E+01,8.670147E+01,4.509619E+05,1.374544E+06 
NonCoinc Peak,4.925159E+00,1.843549E+01,1.799127E+05,3.135556E+05,3.117175E+00,1.707651E+01,1.096840E+05,2.194209E+05,1.633560E+01,6.271635E+01,2.270798E+05,9.674652E+05,2.360460E+01,8.670147E+01,4.509619E+05,1.374544E+06 
